TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
13912.685720000001, 59.998410189133075, 59.998975319646156, 59.996225802901684, 26.8047801909516, 26.981931060651174, 26.932361840172856, 0.9999721951976209, 0.9999900485634271, 0.9999722445228628, 7526.579537873256, 7549.22872953928, 7552.2075374576125, 159.01370817197994, 36.29215866616869, 51.54216223766389, 7530.4304451068, 7554.045677445627, 7555.128749986918, 282.1963998652103, 280.9219944783553, 281.56673289344485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 805.3004, 6.829534, 5499.889, 781.7532, 7.015171, 5484.152, 822.7881, 2.661795, 2190.202, 778.5612, 7.036001, 5478.54, 793.1326, 2.773477, 2199.247, 829.5416, 2.629638, 2182.324, 99.99248, 99.71045, 99.54815, 99.60841, 99.97001, 99.19515
13915.145040000001, 59.994223586220755, 59.99486112633367, 59.9946205988116, 26.817806526154833, 27.0017019532647, 26.963303269569153, 0.9999698088135325, 0.9999834177939042, 0.9999730210338319, 7526.88824617735, 7546.64664548048, 7553.878248965223, 163.77009143405758, 40.7471218795356, 53.43349991554669, 7530.832194030523, 7547.87013386506, 7552.940721022312, 282.1947158448521, 280.92921329450735, 281.6118906629764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 799.0114, 6.883967, 5500.413, 788.1151, 6.969674, 5493.165, 828.9999, 2.632895, 2183.03, 784.8917, 6.992977, 5488.946, 799.3128, 2.753023, 2200.242, 823.3386, 2.65912, 2188.18, 100.0, 99.87432, 99.22726, 99.79463, 100.0, 99.48177
13917.51336, 59.99033591362564, 59.99268261829553, 59.99565742735268, 26.828957676532053, 27.000166586603736, 26.966782745945565, 0.9999778360207602, 0.9999863255629511, 0.9999761494279354, 7525.088275477436, 7548.509469846966, 7554.004914395034, 166.45076583842183, 42.307245716359716, 53.15687764578706, 7530.291915194401, 7546.416233291189, 7549.054354902228, 282.14488958002676, 280.923439947028, 281.5108722853642, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.9917, 6.884145, 5500.581, 788.0957, 6.970043, 5493.047, 829.0581, 2.632527, 2182.348, 784.8917, 6.992977, 5488.892, 799.4272, 2.75284, 2200.765, 829.5615, 2.629821, 2181.682, 100.0, 99.87219, 99.20639, 99.79664, 100.0, 99.18727
13919.854360000001, 59.991960235877215, 59.9905924447113, 59.99120443972001, 26.81821896176859, 27.00369126242445, 26.949067527710543, 0.9999770056310456, 0.99998139706566, 0.9999750823259523, 7525.687607593605, 7545.825293699548, 7549.024411316972, 165.76275198621033, 44.74123367719264, 52.25998264855798, 7530.478226296714, 7546.410467853592, 7551.783531458411, 282.1743802033816, 280.97349714889907, 281.5285501874647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.9917, 6.884145, 5500.581, 788.1151, 6.969859, 5493.053, 829.1163, 2.631975, 2182.117, 784.8917, 6.993161, 5488.834, 799.3318, 2.753206, 2200.842, 829.5615, 2.630187, 2181.855, 100.0, 99.87229, 99.21449, 99.79559, 100.0, 99.17673
13922.225, 59.99654538402323, 59.993678844770656, 59.99066587329377, 26.814615589238453, 26.999631041002612, 26.953369469155913, 0.9999752075904949, 0.9999873666743039, 0.9999733123045265, 7526.878506069542, 7549.687399291009, 7550.025732746095, 164.16031279464187, 46.07315339604361, 51.86015725268771, 7526.494106236977, 7548.56833751938, 7552.277957612094, 282.1722530161996, 281.0130912914701, 281.59659661253454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.9917, 6.884145, 5500.413, 788.1151, 6.969859, 5492.993, 829.0969, 2.631791, 2181.669, 784.8917, 6.992977, 5488.834, 799.3318, 2.751927, 2201.001, 829.5416, 2.629821, 2182.033, 100.0, 99.87219, 99.2323, 99.79559, 100.0, 99.18195
13924.626000000002, 59.99611459199976, 59.99694693709702, 59.99555680582186, 26.998339177665763, 27.122286689292686, 27.06913218464037, 0.9999683482193188, 0.9999842726647021, 0.9999706700278039, 7540.036010411896, 7561.593042215189, 7559.956963453091, 159.1812457800097, 42.68281239983105, 56.311599708337326, 7530.573870650846, 7548.368106257312, 7554.706044218292, 282.15782863721614, 280.9474470267976, 281.617437822425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 799.0311, 6.883788, 5500.303, 788.1346, 6.969121, 5492.996, 829.0775, 2.632343, 2182.399, 784.9305, 6.992793, 5488.892, 799.4272, 2.752475, 2200.631, 547.3077, 3.001188, 2100.491, 100.0, 99.87022, 99.23497, 99.79451, 100.0, 85.77167
13927.02676, 60.00003349787994, 60.0001398069571, 60.00296920202419, 26.811118801428105, 27.002101930204812, 26.97704718508164, 0.999969685877215, 0.9999840646939987, 0.999973547032337, 7527.278685809016, 7535.419930358796, 7529.211091030812, 165.32121190710086, 39.47162364138785, 54.39679823668757, 7400.693922218605, 7393.967309900875, 7370.753896148447, 282.24047151604015, 281.04005838777147, 281.5774869243212, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.9917, 6.883431, 5500.466, 788.1151, 6.969674, 5492.937, 829.1746, 2.632895, 2183.263, 784.8723, 6.992977, 5488.834, 850.0707, 2.355446, 2157.851, 826.1617, 2.63623, 2184.906, 100.0, 99.87227, 99.19868, 99.79249, 93.43822, 99.31251
13929.400920000002, 60.00429588407676, 60.00211262145172, 60.00075716784694, 26.58029929859588, 26.696560467125607, 26.633151833847446, 0.9999737723641244, 0.999986750226406, 0.9999779578713109, 7394.350274548144, 7405.893490754226, 7402.833879588191, 163.40607247722846, 33.487305599317324, 46.6559894408997, 7301.4500850374425, 7328.209531295032, 7307.021956882754, 282.26024909117206, 281.09857928467665, 281.6872869050223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 798.9523, 6.884145, 5500.301, 787.726, 7.003566, 5495.464, 829.4852, 2.635104, 2185.627, 787.4744, 6.973671, 5488.322, 797.3672, 2.760693, 2199.796, 826.46, 2.644654, 2185.138, 100.0, 99.91613, 99.20355, 99.78628, 99.98934, 99.34394
13931.797240000002, 59.99994919687065, 60.00123354030394, 59.99871952435697, 24.733014155464762, 24.68777869616507, 24.5075356542609, 0.9999697211719768, 0.9999899769656395, 0.9999756519413999, 6691.065012365279, 6681.096280809104, 6648.481656290662, 149.59290495257028, 31.321122076493452, 41.952479637630404, 6448.720378131668, 6422.348652035302, 6432.992696009562, 282.2958742557776, 281.0711249618012, 281.6820006560571, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 799.5043, 6.882004, 5500.414, 788.1929, 6.969121, 5493.052, 828.1458, 2.637313, 2183.66, 784.9111, 6.992977, 5488.892, 798.1492, 2.757041, 2200.075, 826.6389, 2.644104, 2186.0, 100.0, 99.87334, 99.28388, 99.79345, 100.0, 99.3241
13934.260240000001, 60.00118262146077, 60.00013454016693, 59.997553003445226, 23.876038904766716, 24.26114186875674, 24.498441960767263, 0.9999880972785772, 0.9999927004741977, 0.9999785416055303, 7119.9347563350675, 7240.262226557919, 7359.515739584074, 157.285074089084, 42.416736795198574, 48.17012090457956, 7532.06949507799, 7333.645195139307, 7313.24505000574, 282.3606438197956, 281.0413670652549, 281.68099189385396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.0861, 7.06636, 5358.346, 786.9478, 6.978332, 5492.757, 827.3499, 2.641362, 2185.538, 784.8917, 6.992977, 5488.717, 798.1683, 2.756675, 2200.228, 825.6249, 2.649231, 2186.468, 99.37659, 99.85632, 99.29859, 99.79452, 100.0, 99.41232
13936.694200000002, 60.00158281648398, 60.00276922304703, 60.00416110472482, 26.80733261049068, 26.989769847347, 26.96633455995429, 0.9999729999328891, 0.9999848830831547, 0.9999759747314002, 7537.237605121263, 7553.684553364245, 7557.620638323657, 166.59526360433756, 39.56611241991959, 50.95734607290069, 7529.206967097362, 7552.416661007887, 7550.0311109933955, 282.37655481161215, 281.10511224163076, 281.69742880573045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 792.5844, 6.935901, 5496.692, 788.1735, 6.969121, 5493.164, 827.2528, 2.641178, 2184.842, 784.8917, 6.992977, 5488.776, 798.0729, 2.757041, 2200.505, 826.8576, 2.642822, 2185.223, 99.94448, 99.8743, 99.33292, 99.79452, 100.0, 99.32694
13939.161000000002, 59.999703537358286, 60.001209312233485, 60.00283091891344, 26.793086799715237, 26.996864696843595, 26.946776944494893, 0.999973541978437, 0.9999866775724219, 0.9999759636021813, 7531.447354793804, 7549.595850628744, 7554.455502366966, 163.33156616374754, 34.939495231274805, 53.56038776590958, 7540.305395631326, 7546.172566272177, 7559.465874393021, 282.348204391293, 281.14792759386097, 281.6652065940875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2581, 6.954104, 5495.41, 788.1735, 6.969306, 5493.109, 827.544, 2.640258, 2184.871, 784.8917, 6.992977, 5488.776, 798.0157, 2.757223, 2200.467, 826.5991, 2.644287, 2185.929, 99.91515, 99.87439, 99.31585, 99.79452, 100.0, 99.35112
13941.547960000002, 60.00438851704048, 60.00660802270968, 60.0026968985717, 26.810132119269376, 26.973595891491996, 26.926015266935583, 0.9999728219156271, 0.9999838822510403, 0.9999753318757796, 7517.25036298199, 7540.922543424876, 7544.219384929794, 164.11720291579968, 41.25366135862964, 50.506199225845194, 7520.5393186585625, 7539.67698190824, 7545.181133339546, 282.3533811715674, 281.070413423361, 281.72107828863335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2383, 6.953926, 5495.353, 788.1735, 6.969306, 5492.993, 827.4276, 2.640074, 2184.818, 784.8917, 6.992977, 5488.782, 798.092, 2.757223, 2199.956, 826.8774, 2.643555, 2185.516, 99.91305, 99.87439, 99.30852, 99.79452, 99.9966, 99.33711
13943.916000000001, 60.008759495009414, 60.006415661569896, 60.00463793985402, 26.81159733248177, 26.982520340399162, 26.95846398176116, 0.9999722888660145, 0.9999867328733852, 0.9999774105859467, 7530.377131648485, 7547.411457069194, 7557.734758472679, 161.13164270046354, 39.36362694278796, 52.87822582856802, 7532.903478508104, 7549.242223076959, 7562.325822422089, 282.36593610849695, 281.07670254034355, 281.75268639719826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9099, 7.000149, 5487.601, 794.516, 6.920678, 5498.597, 833.9111, 2.609334, 2175.982, 791.1833, 6.948114, 5494.985, 803.2231, 2.74097, 2200.764, 830.1777, 2.63037, 2182.141, 99.77411, 99.97309, 98.8973, 99.9179, 100.0, 99.18461
13946.313240000001, 60.00564500024475, 60.00874164579394, 60.009120055141445, 26.827627063383794, 27.018943116356937, 26.975000222304885, 0.9999767771019963, 0.9999813623017422, 0.9999762993792941, 7521.269276438659, 7554.753073781972, 7558.933178115053, 170.34091803061528, 43.619890274651425, 55.452164360468636, 7530.749047473768, 7554.568925219303, 7554.99439357338, 282.0786174697393, 280.96505595373196, 281.58740511201853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 789.9623, 6.958923, 5494.129, 789.3408, 6.957702, 5495.399, 827.544, 2.639338, 2185.223, 788.5035, 6.962088, 5495.043, 798.0157, 2.756493, 2200.605, 826.6588, 2.64447, 2185.3, 99.90092, 99.91494, 99.28055, 99.89924, 100.0, 99.3567
13948.686880000001, 60.00845199497674, 60.01076536238555, 60.00555450459985, 26.832371549771132, 27.001011043897563, 26.96491293005128, 0.9999760622259766, 0.9999893134941148, 0.9999760539734985, 7528.984282355369, 7557.752230809567, 7556.704560879923, 167.62089646417735, 30.558814759041525, 48.08718206092908, 7529.311904964679, 7552.396033746154, 7562.131844651924, 282.3704673737662, 280.95468265319533, 281.6915633401767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 780.657, 7.022636, 5480.51, 798.7962, 6.882181, 5500.422, 821.7205, 2.666396, 2191.475, 797.4361, 6.896265, 5499.797, 791.9118, 2.777312, 2199.714, 820.2173, 2.672854, 2192.331, 99.66454, 100.0, 99.60242, 99.99395, 99.93695, 99.64999
13951.117960000001, 60.003131630292806, 60.00415514184408, 60.00591838506716, 26.804750432146555, 27.009824837427942, 26.953951339908418, 0.9999762089600782, 0.99998478740146, 0.9999748784592299, 7524.140647713217, 7549.877717951772, 7555.597899098202, 173.45681215162608, 39.50378209119481, 52.71947920913112, 7530.358752302169, 7549.822906575308, 7550.456785114754, 282.2802757264107, 281.0650326625527, 281.6515532977794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9099, 6.999971, 5487.659, 794.4965, 6.920678, 5498.656, 827.447, 2.640994, 2185.131, 791.1639, 6.946827, 5496.016, 798.0729, 2.756858, 2200.228, 826.6588, 2.644287, 2185.831, 99.77421, 99.97311, 99.32276, 99.92719, 100.0, 99.3434
13953.542920000002, 60.00662760107388, 60.007737234522025, 60.00815555677254, 26.817675088174813, 27.0019879201213, 26.95866952549346, 0.9999778967091616, 0.9999810193882201, 0.9999793040051377, 7519.270291404659, 7537.398875322346, 7543.564944649312, 171.79302458062864, 45.022586913632495, 50.90410782921299, 7528.655088601907, 7541.739559864959, 7545.617602190765, 282.20967894426286, 281.0436752611402, 281.5845014251192, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9099, 7.000149, 5487.653, 794.4965, 6.920678, 5498.656, 827.4081, 2.640258, 2184.528, 791.1833, 6.946643, 5496.016, 797.9394, 2.757589, 2200.343, 826.5395, 2.644104, 2185.94, 99.77411, 99.97213, 99.29533, 99.92615, 100.0, 99.35953
13955.880320000002, 60.00675491824217, 60.010438998885704, 60.00538019539971, 26.791853760976448, 27.00738864706231, 26.963420164302914, 0.999974633806485, 0.9999845126347539, 0.9999714522220425, 7534.091712990482, 7549.699557887104, 7557.766030215086, 167.78524953774212, 38.70309265330525, 50.203696003897676, 7532.927772083912, 7553.216787934334, 7558.822421781264, 282.2888815110163, 281.03041362266833, 281.73008164451863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2186, 6.954104, 5495.468, 788.1735, 6.969306, 5493.057, 833.8917, 2.608598, 2175.37, 784.8528, 6.993161, 5488.775, 804.3295, 2.735126, 2199.867, 832.5038, 2.618101, 2178.782, 99.91305, 99.87235, 98.90724, 99.79451, 100.0, 99.03415
13958.315, 60.00447281440304, 60.00558028425903, 60.00674497149876, 26.810012519848666, 26.992262036928643, 26.961740941092174, 0.9999770950450592, 0.9999841592052708, 0.9999756609189329, 7525.372838600258, 7543.409244352187, 7558.55647534645, 175.45639966593149, 42.232288496711135, 49.1612650448119, 7528.437446691439, 7547.51850454501, 7553.153784382367, 282.3768340731326, 281.0258035860568, 281.6940210187275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9099, 7.000328, 5487.543, 794.4965, 6.920678, 5498.536, 827.6216, 2.640258, 2184.475, 788.9502, 6.963375, 5492.823, 801.8306, 2.744074, 2200.127, 826.6786, 2.643921, 2186.11, 99.77107, 99.97197, 99.31336, 99.87537, 100.0, 99.34099
13960.7466, 60.00567582631721, 60.00478767106762, 60.00481683034462, 26.787565381809845, 26.966805398734827, 26.92993364022418, 0.999978437791164, 0.9999896593105788, 0.9999767156821598, 7527.956892316485, 7537.445718463109, 7542.105485634329, 162.86930513981042, 35.64824915529084, 53.35027969001476, 7525.256318962423, 7546.0562242968645, 7557.349726128368, 282.26930432491264, 281.03028371978417, 281.72402537860506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.9086, 6.944646, 5497.415, 786.0334, 6.988278, 5489.143, 823.7975, 2.659034, 2190.201, 779.571, 7.029749, 5478.819, 810.5096, 2.712115, 2197.96, 820.2769, 2.672488, 2192.204, 99.94243, 99.80119, 99.5532, 99.62184, 99.92804, 99.65478
13963.08308, 60.00422284978745, 60.00313548592582, 60.004854505179964, 26.80419431269933, 26.98922017800141, 26.953004932136132, 0.99997512380899, 0.9999875481857264, 0.9999724582009811, 7530.429686226046, 7549.857002934876, 7556.581220702745, 163.67471037184987, 34.654737020049424, 53.436096444981104, 7528.556874484015, 7545.715852627531, 7552.8451415533655, 282.26799799568073, 281.02699448952063, 281.75614335742307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 791.0861, 6.950535, 5495.406, 788.1151, 6.969674, 5493.167, 827.5246, 2.64081, 2184.623, 784.8917, 6.992977, 5488.723, 804.3295, 2.735308, 2200.062, 826.6389, 2.644287, 2186.021, 99.92219, 99.87436, 99.3145, 99.79356, 99.99901, 99.36321
13965.547480000001, 60.00409951510943, 60.002331042338014, 60.0029093207828, 26.80916916225397, 26.996692853535695, 26.94298757356714, 0.9999747115025087, 0.999985143978462, 0.9999762812552081, 7524.357862022042, 7545.2874458114275, 7557.169346844794, 165.42624301692513, 36.88461059039098, 54.570343739580494, 7534.144773985484, 7552.281862131316, 7556.5561769223505, 282.29913096582993, 281.0559338953562, 281.77429900702816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2383, 6.953926, 5495.411, 788.1541, 6.969121, 5492.992, 827.6022, 2.639522, 2184.585, 784.8917, 6.992977, 5488.723, 804.2913, 2.735491, 2200.177, 826.7781, 2.643188, 2186.03, 99.91305, 99.87118, 99.2925, 99.79356, 100.0, 99.33407
13967.952000000001, 60.00353014685059, 60.00547911862514, 60.004937478608774, 26.8122029938287, 27.002792039776782, 26.95042004695279, 0.999974831520163, 0.9999867313302304, 0.9999748476598384, 7528.810199871896, 7553.145292883231, 7556.131153320258, 166.27026596214637, 40.45749562542392, 54.320365068822866, 7532.847602760643, 7554.676639035137, 7559.683248862085, 282.2081286472187, 281.1304824942443, 281.757564187585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9296, 7.000506, 5487.769, 794.4771, 6.920862, 5498.432, 833.8723, 2.609518, 2175.42, 791.1445, 6.946643, 5495.956, 797.9394, 2.757223, 2200.451, 832.9412, 2.61334, 2178.132, 99.7741, 99.97008, 98.90746, 99.92508, 99.98243, 98.9423
13970.40544, 60.006053395836155, 60.00851337976699, 60.0071618296269, 26.81682287602419, 26.990038766917483, 26.984232946330103, 0.9999760262734098, 0.9999810302072653, 0.9999757137788511, 7525.358697162592, 7556.55035517123, 7558.245010243619, 172.01984239186413, 41.55346974623217, 49.535217988822296, 7533.793133352893, 7553.271826204525, 7560.912037887889, 282.22193090314505, 281.0261559123855, 281.7398765627223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2581, 6.953926, 5495.463, 788.1929, 6.969306, 5493.275, 827.7381, 2.639338, 2184.864, 786.0374, 6.984887, 5491.797, 801.9451, 2.744987, 2200.646, 826.5991, 2.643555, 2185.156, 99.9161, 99.87225, 99.28685, 99.83384, 100.0, 99.34924
13972.836120000002, 60.00659282219521, 60.00385525079405, 60.00691599946157, 26.804748364142906, 26.99768528312899, 26.945526501150578, 0.9999808614823509, 0.9999851163411266, 0.9999794282493604, 7528.318788769899, 7548.2664802583895, 7553.739104010175, 172.23068572213242, 37.76525503144239, 48.03285937806788, 7530.120003436463, 7549.259522544698, 7557.748965442771, 282.3452728601963, 281.05452870675293, 281.77792445277845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.5945, 7.004611, 5485.592, 796.1308, 6.902811, 5499.885, 824.6516, 2.6548, 2189.338, 795.5137, 6.908951, 5499.454, 792.0834, 2.775486, 2198.468, 820.3564, 2.672488, 2192.322, 99.75293, 99.99621, 99.50134, 99.98339, 99.94171, 99.64961
13975.179720000002, 59.99467255421276, 60.00226458531435, 60.00272844616456, 26.817351349598628, 26.994233309895318, 26.96963433636919, 0.9999775296034346, 0.999985770405558, 0.9999768394399318, 7526.61192632474, 7551.48693158439, 7566.841497858915, 170.89877140859198, 41.57775274256619, 47.36340699889291, 7530.623901990736, 7544.812023383705, 7552.40579629475, 282.2196344220882, 281.05845240655293, 281.75991751538845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 781.3667, 7.013534, 5485.201, 795.4304, 6.91681, 5498.603, 827.4276, 2.640074, 2184.689, 791.1639, 6.946643, 5495.962, 798.0348, 2.755945, 2199.576, 826.5792, 2.644837, 2185.81, 99.72953, 99.97554, 99.30265, 99.92519, 100.0, 99.35362
13977.54548, 59.99630841093891, 59.995937100952574, 59.999500566131175, 26.83808053509349, 27.002778704613196, 26.963930418751307, 0.9999780741259636, 0.9999834184530035, 0.9999754794808019, 7533.51620178526, 7546.852360698735, 7551.3207383392355, 173.55390415012107, 43.60625317042559, 48.45305811490044, 7529.24471426991, 7548.763053148679, 7556.535730704052, 282.29844464168514, 281.16407317763304, 281.78803509414905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9296, 6.999971, 5487.653, 794.4965, 6.920678, 5498.544, 827.544, 2.63989, 2184.925, 791.1639, 6.946459, 5495.962, 797.9966, 2.75631, 2200.22, 826.619, 2.644104, 2186.039, 99.77116, 99.97107, 99.2957, 99.92508, 99.96756, 99.3665
13979.923560000001, 59.99495700178963, 59.9938779116653, 59.994777821813464, 26.796125505075395, 26.986393918853597, 26.937785769841952, 0.9999769654260875, 0.9999833104912075, 0.9999752257302774, 7527.126760785537, 7546.862976358008, 7555.187337013798, 169.7773798792291, 44.67146747459901, 51.601147149840386, 7529.7755627024235, 7557.325377875994, 7556.089184449049, 282.27293129341047, 281.1166905132994, 281.75456799694115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2186, 6.953926, 5495.243, 788.1735, 6.969121, 5492.944, 833.9305, 2.60915, 2175.816, 784.8723, 6.992977, 5488.723, 804.2722, 2.735673, 2200.113, 832.9214, 2.613523, 2176.757, 99.9121, 99.86924, 98.87883, 99.79249, 99.97115, 98.94209
13982.25416, 59.99176996512648, 59.99089096278862, 59.989516871483936, 26.82663812638334, 26.964403921019233, 26.974862289541218, 0.9999778021742449, 0.9999803365920036, 0.9999748159439498, 7534.844390086264, 7545.686910966193, 7555.764280199753, 175.89351954962785, 43.998355810969315, 51.83348677959066, 7534.518046876186, 7545.520912935328, 7564.0726942991005, 282.3268220742537, 281.17084859335813, 281.72535027565044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9296, 7.000149, 5487.653, 794.516, 6.920678, 5498.539, 827.4858, 2.640442, 2184.892, 791.1639, 6.946643, 5495.903, 797.9775, 2.756493, 2200.007, 826.6588, 2.643188, 2185.55, 99.77411, 99.97213, 99.31189, 99.92614, 99.99891, 99.32406
13984.59984, 59.98948825190413, 59.98900959488181, 59.98913513842673, 26.80729305328043, 26.98713397528882, 26.950585983767237, 0.9999776679743033, 0.9999868287139333, 0.9999735236061423, 7526.587597502041, 7540.681523755561, 7554.953916053975, 164.3992066009082, 35.21364476513918, 48.78659157207403, 7523.613619933292, 7541.260786450896, 7551.852940520037, 282.26799961741494, 281.0175934914309, 281.79329206802714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2383, 6.953926, 5495.463, 788.1735, 6.969121, 5493.168, 827.6022, 2.63989, 2184.475, 784.8723, 6.994815, 5487.805, 805.6265, 2.728551, 2199.803, 823.7561, 2.657655, 2190.106, 99.9161, 99.87235, 99.29293, 99.78839, 99.9808, 99.50962
13987.14744, 59.98464350821996, 59.98632238834303, 59.98777012443788, 26.802687869455184, 26.989458465078744, 26.948870845594325, 0.9999777642431523, 0.9999869122462443, 0.9999764747257579, 7527.700350797562, 7548.344758576164, 7552.637078368268, 169.70742248877377, 38.69178375679303, 48.52168871338472, 7526.067153244136, 7554.123293276511, 7554.054563155196, 282.30131942367717, 281.13221212102746, 281.7280735243935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 795.2262, 6.918411, 5498.302, 784.691, 6.991594, 5490.182, 825.5834, 2.649646, 2185.507, 783.882, 6.997022, 5488.549, 804.3295, 2.735856, 2199.836, 826.2015, 2.646485, 2186.683, 99.96773, 99.80327, 99.33182, 99.7904, 100.0, 99.37267
13989.54836, 59.988955681103576, 59.98867067684331, 59.98610781447811, 26.78972138907012, 26.979884967560714, 26.965165830128484, 0.9999753191515667, 0.9999886875286143, 0.9999767671391353, 7525.041198440975, 7548.314689880899, 7554.295332673702, 161.60348106273523, 38.06813067517358, 53.9683429711381, 7526.540426750817, 7548.050244918639, 7555.44541235906, 282.2014045204557, 281.0856771958545, 281.7896540017747, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2383, 6.953926, 5495.521, 788.1929, 6.96949, 5493.222, 827.5052, 2.640074, 2184.586, 784.8917, 6.993161, 5488.887, 804.2531, 2.735308, 2199.947, 826.6985, 2.644287, 2185.62, 99.91315, 99.87536, 99.31075, 99.79655, 99.9962, 99.35612
13991.91092, 59.9866192730561, 59.9903737744116, 59.986133851196946, 26.799457027361413, 26.98370520846129, 26.92740565410826, 0.9999752763016639, 0.9999860283350881, 0.9999757939083342, 7519.800136469687, 7544.535460121432, 7549.569924766158, 162.05158344086976, 39.997407509952154, 52.87175171700483, 7533.6792902896095, 7549.622801629177, 7553.670078841485, 282.2602364717059, 281.0534698226668, 281.6744201616268, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.8902, 7.000149, 5487.491, 794.4965, 6.920862, 5498.714, 833.8917, 2.609334, 2175.534, 791.1639, 6.946827, 5495.898, 798.0729, 2.757041, 2200.283, 832.981, 2.614073, 2177.504, 99.77212, 99.97104, 98.89952, 99.92401, 99.99499, 98.9446
13994.255480000002, 59.99902901520429, 59.9923537234218, 59.99052787635757, 26.806031127421036, 26.986777758574537, 26.981282240153806, 0.9999758582071667, 0.999988188870389, 0.9999782279780489, 7531.617425791464, 7553.637195588192, 7558.216082306855, 165.79276084576964, 35.64136977613725, 53.12905290699564, 7533.552092188377, 7544.685098893617, 7561.331583031111, 282.32756756089873, 281.12398027648123, 281.75888788612224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2383, 6.954104, 5495.405, 788.1735, 6.969121, 5493.168, 827.4081, 2.639706, 2184.926, 784.8917, 6.992977, 5488.893, 804.3295, 2.735126, 2200.169, 826.6786, 2.643372, 2185.401, 99.9141, 99.87439, 99.29043, 99.79665, 100.0, 99.35016
13996.671080000002, 59.99497265950195, 59.98964077209718, 59.989269398470405, 26.832661516220945, 27.001495511969832, 26.963525614710047, 0.9999796413991784, 0.9999811057942216, 0.9999762407561952, 7536.268857529647, 7553.769263577922, 7554.010774068491, 170.27261363731532, 41.806546970086856, 46.11034000331847, 7533.465730397656, 7553.507658565588, 7557.967055274013, 282.16565470242705, 280.93267992953315, 281.65256046395655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9296, 7.000149, 5487.601, 794.516, 6.920862, 5498.714, 827.4858, 2.63989, 2184.482, 791.1639, 6.946459, 5496.126, 797.7677, 2.757589, 2199.733, 826.3009, 2.651612, 2188.961, 99.77316, 99.97416, 99.31618, 99.92519, 100.0, 99.49683
13999.160520000001, 59.99624224124842, 59.996130019025955, 59.99960265168676, 26.825474325553326, 26.987611292309868, 26.978020415693827, 0.9999782963676378, 0.9999844896278963, 0.9999735333927109, 7531.17683694323, 7556.863637388245, 7555.537908492655, 168.89510483056745, 43.16761228185305, 53.84277763884438, 7539.6901506989525, 7549.573690531897, 7558.986539665044, 282.2145690354831, 281.01180678979904, 281.68442342773824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 777.6208, 7.042803, 5477.391, 799.9441, 6.875734, 5500.19, 822.9434, 2.659402, 2188.551, 794.2126, 6.922925, 5497.56, 796.3181, 2.761606, 2200.327, 826.2612, 2.645386, 2186.221, 99.57318, 100.0, 99.52651, 99.95938, 100.0, 99.35891
14001.611480000001, 59.9944061663931, 59.99947737055628, 60.00013829740968, 26.815165828597383, 27.01452383838593, 26.965970579489927, 0.9999785761644706, 0.9999834415167682, 0.9999749780889446, 7529.4737738258955, 7553.576143995473, 7557.89822627518, 170.64942485882852, 42.88838635051252, 55.20368253689912, 7532.220724594169, 7553.294985890501, 7559.915795365915, 282.2416416329452, 281.1100910858911, 281.6427107269472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9296, 7.000149, 5487.769, 794.4965, 6.920678, 5498.603, 827.5828, 2.63989, 2184.755, 791.1639, 6.946643, 5496.126, 798.0538, 2.756858, 2200.18, 826.6389, 2.643555, 2185.338, 99.77211, 99.9732, 99.30565, 99.92828, 100.0, 99.34249
14004.00012, 60.000417336590694, 60.00138777068513, 60.00377359256648, 26.786767766194895, 26.979924495405267, 26.931380778514374, 0.9999751009172336, 0.9999849186046934, 0.9999725817517712, 7523.670246830275, 7543.2423359753675, 7545.864326182331, 174.1169651622031, 45.0326298208015, 52.76674495092129, 7525.425151389289, 7546.43042956527, 7553.589739540626, 282.14780377471703, 281.03793037726706, 281.7068917417623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2383, 6.953926, 5495.52, 788.1735, 6.969306, 5493.051, 833.8723, 2.609518, 2175.428, 784.8723, 6.993161, 5488.717, 804.3485, 2.735491, 2200.225, 832.981, 2.613523, 2176.753, 99.9161, 99.87126, 98.91722, 99.79558, 99.9962, 98.95519
14006.441640000001, 60.00356451085857, 60.000270626369506, 60.002583630425846, 26.829341523421977, 27.018281441450295, 26.98422274549346, 0.9999772001589893, 0.9999819804076537, 0.999974276132064, 7531.575788520941, 7549.119302513445, 7563.1311680268445, 176.4604954776778, 41.54473483444599, 49.865791216172056, 7530.638180895442, 7549.140396329095, 7557.713806347339, 282.20195903044026, 281.0145838370614, 281.70154812258426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9296, 6.999971, 5487.653, 794.4965, 6.920678, 5498.544, 827.5052, 2.639706, 2185.197, 791.1445, 6.946827, 5496.074, 798.0157, 2.756858, 2200.505, 826.7383, 2.643372, 2185.642, 99.77212, 99.97213, 99.29332, 99.92721, 100.0, 99.32927
14008.890560000002, 60.005795375458625, 60.00346002546019, 60.00488778380454, 26.813206513723244, 26.994950865883254, 26.935503309661506, 0.9999764291879862, 0.9999882862945731, 0.999978739846254, 7529.698747929731, 7540.826869639844, 7555.116127640269, 162.83436869815296, 38.09858888580288, 53.13973696182347, 7526.573777484253, 7539.398513172658, 7547.520839144256, 282.3022922716709, 281.0615140657138, 281.60090978120553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2383, 6.953926, 5495.463, 788.1929, 6.969121, 5493.057, 827.5828, 2.63989, 2185.22, 784.8723, 6.992793, 5488.887, 804.6537, 2.734212, 2199.887, 826.2612, 2.652161, 2188.306, 99.9162, 99.87235, 99.32677, 99.79463, 100.0, 99.46705
14011.340680000001, 60.01014095541668, 60.007057830538876, 60.00743824283529, 26.819248153064475, 26.985029280985525, 26.97368707006091, 0.9999776558826721, 0.9999875952568099, 0.9999753683092771, 7531.842722648025, 7549.811700400901, 7552.104625334639, 164.3394182593902, 34.909826144678846, 51.30069386918058, 7530.047724418006, 7548.636374838763, 7561.365170643167, 282.2339826554842, 281.0058375699112, 281.56594251249265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 796.4879, 6.904669, 5499.581, 782.6092, 7.009092, 5486.18, 822.924, 2.658113, 2189.131, 781.7653, 7.010444, 5485.593, 806.1797, 2.730195, 2200.024, 826.3009, 2.644287, 2185.869, 99.99199, 99.74732, 99.50454, 99.72524, 99.98666, 99.35628
14013.782920000001, 60.00588602541967, 60.00396588837739, 60.00684852229077, 26.816129376704005, 27.010532266206642, 26.953139176572307, 0.9999783171009344, 0.9999851770088622, 0.9999778463430222, 7528.795261128253, 7547.3896673708705, 7560.786169303239, 165.04072734431656, 38.1680493332118, 50.98304454454137, 7530.953320001569, 7551.525899124769, 7551.943825833971, 282.26866853130554, 280.9857606266588, 281.6176029102465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2581, 6.954104, 5495.353, 788.1929, 6.969121, 5493.111, 827.6022, 2.639706, 2184.529, 784.8723, 6.992977, 5488.665, 804.3104, 2.735126, 2200.049, 826.3208, 2.64502, 2185.401, 99.91506, 99.87129, 99.29782, 99.79251, 99.99627, 99.33503
14016.15932, 60.00066954433535, 60.005680834230006, 60.00714445888513, 26.799385646199962, 26.987090797190984, 26.94386741833928, 0.9999762179310756, 0.999988358685895, 0.9999752562540352, 7524.711090380307, 7545.684569920276, 7548.8601321923625, 157.55255094179756, 40.0833411111837, 54.65096296485672, 7526.950328881629, 7551.198475384742, 7552.5521760328975, 282.17018538168315, 280.9625497922409, 281.64357819721783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9296, 6.999971, 5487.433, 794.4965, 6.920862, 5498.826, 833.8528, 2.609334, 2175.874, 791.1639, 6.946827, 5496.02, 798.0729, 2.757223, 2200.231, 832.981, 2.614073, 2176.807, 99.77011, 99.97104, 98.87888, 99.93029, 99.99225, 98.97341
14018.61532, 60.00128624183476, 60.00448338846703, 60.00280931238299, 26.823104113630595, 27.019014244240115, 26.990240095112963, 0.9999759991091276, 0.9999875281932368, 0.9999776827713064, 7528.049965618649, 7550.086219862745, 7555.4384160120035, 172.46019949663196, 39.27955250880723, 51.25441214604507, 7529.589910751906, 7547.466956113162, 7556.607973039584, 282.2739082174765, 280.97485633606794, 281.58874962621246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 790.2186, 6.954104, 5495.353, 788.1929, 6.969306, 5493.281, 827.447, 2.639338, 2184.929, 784.8917, 6.993161, 5489.004, 804.2722, 2.735491, 2200.222, 826.619, 2.643921, 2185.92, 99.91411, 99.87644, 99.28766, 99.79558, 100.0, 99.34287
14020.985760000001, 59.99931881806205, 60.001250381934405, 59.99994173301628, 26.82929935353949, 27.014096707744873, 26.96084215561294, 0.9999793042237123, 0.9999815011665513, 0.999976456267434, 7532.415385014988, 7546.433430568607, 7562.999770511477, 173.09153293528243, 43.24096317165686, 50.40540910078971, 7531.73162207025, 7542.258268003499, 7558.626317861705, 282.2116054998735, 281.08720093456446, 281.640960032863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9099, 7.000149, 5487.596, 794.4965, 6.920678, 5498.71, 827.6216, 2.640074, 2184.727, 791.1639, 6.946827, 5496.068, 798.0729, 2.757406, 2200.176, 826.7383, 2.643738, 2186.929, 99.77316, 99.97514, 99.28218, 99.9271, 100.0, 99.40448
14023.356280000002, 60.00261080604126, 60.00130684160841, 59.99596368619667, 26.824613141218222, 27.017740048113772, 26.96167566835908, 0.9999784703543775, 0.9999838723457289, 0.9999738520389977, 7536.09636638749, 7555.730566670618, 7562.6904592796045, 166.1015740684752, 37.58403816030841, 49.222156082359334, 7534.270515873471, 7545.2884285333075, 7560.162698077588, 282.2396387997817, 281.04757615689783, 281.6455971542156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 777.6208, 7.042803, 5476.77, 800.7612, 6.869103, 5500.729, 821.4875, 2.666028, 2190.417, 795.6496, 6.914835, 5498.531, 795.0973, 2.766903, 2199.36, 824.7502, 2.649231, 2186.076, 99.57318, 100.0, 99.59252, 99.98123, 99.96952, 99.37208
14025.712440000001, 59.99633537448946, 59.997475071892374, 59.99700941297675, 26.830665124593803, 27.017325297330704, 26.95307366117481, 0.9999786804313848, 0.9999818175132331, 0.9999750574191988, 7531.800757678257, 7555.0739004760135, 7556.3299056160295, 172.27161393679626, 50.66680255529809, 48.67124438685005, 7534.433584276531, 7554.281243452781, 7555.560385339764, 282.1641988924256, 280.97388568877494, 281.6779967931661, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9099, 7.000149, 5487.543, 794.4965, 6.921046, 5498.773, 827.447, 2.639522, 2185.103, 791.1639, 6.946827, 5496.068, 798.0538, 2.757041, 2200.232, 826.6588, 2.644104, 2185.676, 99.77516, 99.97511, 99.28517, 99.9271, 100.0, 99.34515
14028.12792, 59.99105560277331, 59.9877192575419, 59.99098599574137, 26.797262045787107, 26.98069765958418, 26.935729099824847, 0.9999752275822681, 0.9999826637351553, 0.9999767690655952, 7518.117161531241, 7543.584308806901, 7549.383328980285, 170.73368839619343, 42.57663783285534, 53.75242694307394, 7523.994782111728, 7541.955642758308, 7548.7669506105885, 282.22239639111234, 280.9988145294162, 281.57450934232463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 788.2668, 6.968739, 5494.515, 789.2241, 6.966359, 5493.225, 833.7364, 2.608782, 2176.052, 784.8723, 6.993161, 5488.887, 804.2341, 2.735856, 2199.904, 832.9412, 2.613523, 2177.327, 99.88771, 99.87542, 98.91007, 99.79664, 100.0, 98.96803
14030.467840000001, 59.99042815293287, 59.98962438774669, 59.99279871925344, 26.827034849930588, 27.00953265382118, 26.96664164632405, 0.9999780610001678, 0.9999828349217892, 0.9999793627163437, 7533.813261122121, 7550.121222133632, 7565.162534155553, 174.57727190080595, 42.2160992384338, 50.84691648989747, 7532.610917610038, 7550.561116884281, 7558.461120571559, 282.20590606175784, 280.9909119290303, 281.618276848526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 0 1 1), 5500.0, 800.0, 783.9296, 7.000149, 5487.543, 794.4965, 6.920862, 5498.656, 827.5052, 2.639338, 2184.541, 791.1639, 6.946643, 5496.02, 798.0538, 2.756858, 2200.231, 826.7383, 2.64447, 2185.086, 99.77315, 99.97213, 99.30477, 99.92721, 100.0, 99.32068
