TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14181.572440000002, 60.02060058352261, 60.01894178683973, 60.023921036641525, 26.8536270321577, 27.044989797022424, 26.993343913677514, 0.9999746228463733, 0.9999869270897747, 0.9999744652830718, 7532.237596420823, 7557.2850154243315, 7561.239981901313, 166.60592706690568, 42.34000017973338, 52.654612708996865, 7536.757499930016, 7557.352589969491, 7565.926526667024, 281.9903417110209, 280.8809161206155, 281.39039716277654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.5076, 6.904848, 5499.637, 781.8505, 7.014434, 5484.21, 821.2352, 2.668605, 2191.371, 796.737, 2.761177, 2200.356, 792.484, 6.936256, 5497.402, 808.4078, 2.720282, 2198.924, 99.99209, 99.71046, 99.60639, 100.0, 99.9472, 99.94967
14184.013320000002, 60.01846130119833, 60.02382153193797, 60.02269624790191, 26.84708300943865, 27.038000922400595, 27.000471111002202, 0.9999765389202955, 0.9999846897925271, 0.9999752197415541, 7530.659091760139, 7558.813632649708, 7559.7967208109185, 170.3712459283679, 39.154205365834514, 51.82340252649101, 7537.396563715142, 7553.025227359711, 7562.927561836296, 281.96877419793896, 280.8340167613633, 281.47611597349675, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.2383, 6.954104, 5495.353, 788.1541, 6.96949, 5493.107, 827.5634, 2.640442, 2185.094, 790.3871, 2.78085, 2198.967, 798.7596, 6.885851, 5500.465, 808.9844, 2.720465, 2199.343, 99.9121, 99.87327, 99.29777, 99.95162, 100.0, 99.95575
14186.347160000001, 60.01006713508861, 60.00970292808472, 60.01183755447691, 26.83373454059747, 27.015362936445477, 26.97177125057597, 0.9999724146167, 0.9999830087754713, 0.999973448063627, 7531.0661759048135, 7550.176085470018, 7554.76116452569, 164.40477398668008, 39.5765518554158, 53.34520724092545, 7529.2795402559095, 7550.261410283024, 7554.318905943858, 282.0692505065679, 280.8382793456959, 281.4807825931253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 789.2329, 6.964634, 5493.069, 790.5082, 6.951807, 5496.407, 831.1546, 2.620746, 2178.81, 785.0859, 2.796479, 2195.011, 804.7872, 6.831794, 5499.781, 800.6541, 2.748483, 2200.734, 99.88668, 99.92883, 99.05301, 99.78605, 99.98763, 100.0
14188.776640000002, 60.00670304275411, 60.00847944534294, 60.00626762201606, 26.8566688373494, 27.029146974678422, 26.98010912084313, 0.9999736068323015, 0.9999855835183834, 0.9999709995093937, 7530.126367444459, 7549.601600494972, 7561.781497975118, 160.34348030777187, 35.55831926069641, 54.18553612692108, 7533.455546300537, 7553.16269581738, 7558.450561285669, 282.0681615033485, 280.79195634557436, 281.48010453947967, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 789.4695, 6.959637, 5495.24, 788.2902, 6.969121, 5492.995, 827.5634, 2.639338, 2185.091, 790.426, 2.781218, 2198.181, 798.7787, 6.885487, 5500.079, 807.6523, 2.723029, 2199.779, 99.91206, 99.87227, 99.3209, 99.92386, 100.0, 99.98855
14191.11648, 59.99708801873821, 59.99888847948368, 59.99938168003736, 26.839176082509546, 27.031148226083328, 26.97780868326496, 0.9999722446460313, 0.9999842661187341, 0.9999745019229821, 7535.025412389322, 7551.348464621189, 7559.551780735357, 166.06462507316746, 40.16225408089349, 53.228682674491665, 7535.315606002421, 7551.5784126038625, 7562.071020169906, 282.02532757487387, 280.78060727053844, 281.4135649819582, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.9296, 7.000149, 5487.653, 794.4771, 6.920678, 5498.602, 827.5828, 2.640074, 2184.862, 784.0761, 2.799237, 2195.219, 798.7787, 6.885669, 5500.13, 807.6722, 2.723761, 2199.031, 99.77212, 99.97426, 99.28788, 99.77362, 100.0, 99.99105
14193.51712, 59.99712454433674, 60.00009056337951, 60.00141768138174, 26.866624267882898, 27.02475498838942, 26.971367469592913, 0.9999767303671376, 0.9999850389686419, 0.9999713699164889, 7527.412019930462, 7550.936881997432, 7555.127920532572, 164.72398543370468, 40.10503076301984, 54.07283393884882, 7535.022343013099, 7548.9425909380225, 7565.218099814833, 281.97083625753055, 280.7588984488103, 281.44739952187194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 777.6011, 7.042982, 5476.665, 800.7418, 6.869287, 5500.339, 821.2352, 2.668605, 2191.595, 777.8234, 2.816704, 2191.289, 792.484, 6.936256, 5496.947, 813.9149, 2.69904, 2196.803, 99.57232, 100.0, 99.61655, 99.58498, 99.94308, 99.856
14195.881720000001, 59.998825470633854, 59.99877633334226, 59.994880750916124, 26.86668150611952, 27.047729908821477, 26.99660571025068, 0.9999739556950595, 0.9999820302038869, 0.999971370725426, 7532.090370160894, 7544.282984658597, 7557.273269031149, 170.11136476528884, 44.92419498170011, 57.581082118691484, 7533.42459202425, 7551.370485306524, 7562.1772554103145, 281.92940831818686, 280.63734572001397, 281.43061773944197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8902, 7.000328, 5487.711, 794.4965, 6.920862, 5498.597, 827.5246, 2.639706, 2184.871, 784.1538, 2.799604, 2195.385, 798.7405, 6.885669, 5500.127, 809.044, 2.716254, 2198.726, 99.77307, 99.97209, 99.29309, 99.7842, 100.0, 99.9407
14198.31232, 60.00159623880984, 59.99827240455627, 59.99966788264152, 26.835905685156074, 27.018764404449225, 26.971781812466425, 0.9999758554234447, 0.9999826975103748, 0.9999784275242599, 7526.1328836752555, 7550.907542816965, 7554.7204140358, 165.5297471629358, 42.135451570715304, 53.547095540142436, 7526.572752199519, 7550.340359950534, 7554.394052216808, 282.01354650162335, 280.70908017932334, 281.3586193402294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8902, 7.000328, 5487.653, 794.4965, 6.921415, 5498.36, 828.3981, 2.635656, 2182.973, 785.9985, 2.792985, 2196.656, 802.1168, 6.8517, 5500.146, 818.4478, 2.678531, 2192.713, 99.77411, 99.97008, 99.22465, 99.84292, 100.0, 99.68279
14200.720480000002, 59.99645480132252, 59.99426111574638, 59.996866817765515, 26.854942091199298, 27.023426689896816, 27.002927946736495, 0.9999718553663639, 0.9999833296860938, 0.999970215671899, 7530.984982231691, 7554.286218138293, 7558.326415975081, 165.78475281927683, 40.80093753387746, 53.331273024278744, 7537.303398801816, 7555.367508154041, 7557.836387012373, 282.1301978853157, 280.791079392116, 281.45806385726695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 787.774, 6.976948, 5491.45, 792.1424, 6.935966, 5497.647, 828.2234, 2.636945, 2183.979, 784.1344, 2.79942, 2195.167, 798.7405, 6.885851, 5500.076, 813.9149, 2.69904, 2196.867, 99.84314, 99.95032, 99.27038, 99.77891, 99.99997, 99.85621
14203.09748, 59.995384908859634, 59.992860488251104, 59.994674399183765, 26.846579819425134, 27.03294306824904, 26.983895463498385, 0.9999698931996993, 0.9999855471211052, 0.9999748727935023, 7533.91535994156, 7553.212440472375, 7561.418702579618, 165.600772986528, 44.232461263188725, 52.87717805367129, 7540.485302588581, 7557.411686051853, 7555.7622578521905, 281.96182174144434, 280.6958103007233, 281.37251347240044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.1398, 6.954283, 5495.353, 788.1735, 6.96949, 5492.992, 827.5246, 2.640258, 2184.425, 790.3871, 2.781218, 2198.249, 798.7596, 6.886034, 5500.19, 813.895, 2.69904, 2196.922, 99.91619, 99.87118, 99.29065, 99.92409, 100.0, 99.85099
14205.4616, 59.99487840984317, 59.99540576483729, 59.99826425079178, 26.848887937708174, 27.041259446289917, 27.01190985655466, 0.9999748274959519, 0.9999837298685645, 0.9999768462046514, 7534.760087736372, 7555.282741145276, 7561.585032334827, 164.00217962630336, 36.18098849918351, 52.80009625202638, 7533.311767126526, 7552.930710609993, 7564.321012051298, 281.8893927052492, 280.7124223366463, 281.48285544411704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.4879, 6.904848, 5499.469, 781.831, 7.01425, 5484.151, 821.2158, 2.668421, 2191.43, 796.8729, 2.761177, 2200.279, 792.465, 6.936622, 5496.947, 807.6324, 2.723395, 2199.443, 99.98894, 99.70832, 99.61921, 100.0, 99.94505, 99.97821
14207.825960000002, 59.993468908204804, 59.99371884146526, 59.99538958083101, 26.866023342232904, 27.044613221749525, 26.988880829935912, 0.9999747492203644, 0.9999852031015626, 0.9999732167720213, 7534.361975402693, 7554.375604790257, 7565.840735716196, 161.72834390608477, 43.6807328662826, 54.00033172936742, 7537.781656761107, 7551.793146164688, 7564.151916157187, 281.97169597092557, 280.76970446353704, 281.4583378548743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.2186, 6.954104, 5495.237, 788.1541, 6.969121, 5492.938, 827.544, 2.640442, 2184.425, 790.426, 2.781034, 2198.128, 798.7214, 6.886034, 5500.188, 813.9149, 2.69904, 2196.926, 99.91619, 99.8703, 99.29065, 99.91857, 100.0, 99.85888
14210.267800000001, 59.9892525033968, 59.988046081861405, 59.98880589725372, 26.819610080638142, 27.023822759758804, 26.96781600418337, 0.9999750893556131, 0.9999838173947152, 0.9999759182066097, 7528.123799714704, 7542.832359360233, 7548.6602350278745, 168.75091060906243, 41.55172633254915, 55.688211273499064, 7532.694483542332, 7547.379917616907, 7550.650146024785, 282.0471863785341, 280.7734820990181, 281.4529491354761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.2186, 6.954283, 5495.295, 788.1541, 6.969306, 5492.938, 827.544, 2.639706, 2185.322, 790.2318, 2.781585, 2197.584, 799.637, 6.874529, 5500.648, 804.4713, 2.737129, 2200.188, 99.9161, 99.87124, 99.29065, 99.90253, 100.0, 99.9978
14212.653720000002, 59.992243965478025, 59.99257149023703, 59.992677066039825, 26.84950908701265, 27.02047002078932, 26.98266927624334, 0.9999745192074236, 0.9999878528478879, 0.9999712697056817, 7531.417521172061, 7551.03464787166, 7556.700752635198, 162.3029482005668, 35.89054285492648, 56.88847142269577, 7534.735757821259, 7552.853678473225, 7559.410590097059, 282.0683005134007, 280.80091333077723, 281.41343322261633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.9099, 6.999614, 5488.27, 793.5432, 6.931177, 5497.229, 831.3293, 2.622219, 2180.065, 788.1346, 2.786734, 2197.607, 799.9613, 6.879095, 5500.195, 807.5529, 2.722663, 2199.256, 99.78533, 99.95482, 99.09247, 99.88772, 100.0, 99.98093
14215.119760000001, 59.99897179847245, 60.00014969074325, 59.999264984117, 26.817400583251807, 27.012462202337627, 26.97171600465316, 0.9999749406010148, 0.999984987501137, 0.9999707141126438, 7530.218968807994, 7550.859058902429, 7558.54754200879, 164.07428803342737, 41.50716925156212, 56.04536916868675, 7532.167812177458, 7555.620662153878, 7555.620269860338, 282.0461843240278, 280.76020971061854, 281.4602064799322, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.7039, 6.987478, 5489.164, 793.6405, 6.923072, 5498.544, 827.5246, 2.640074, 2184.809, 784.1344, 2.799052, 2194.997, 805.0352, 6.831246, 5499.67, 807.6523, 2.722663, 2199.779, 99.80158, 99.97299, 99.31563, 99.81658, 99.9897, 99.95691
14217.513960000002, 60.004404698919686, 60.005423121831114, 60.00055474697723, 26.819493619616896, 27.017588821620805, 26.98666365476247, 0.9999732171777702, 0.9999870091517723, 0.999975014621155, 7520.936048055186, 7544.759558216613, 7554.864703975426, 166.07912350883907, 38.905490154819745, 53.612068136710604, 7529.885996559303, 7550.536730908695, 7551.571820930077, 282.0680378345524, 280.8272587395585, 281.4287011119967, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 777.6208, 7.042803, 5476.885, 800.7612, 6.869103, 5500.34, 821.2352, 2.668789, 2191.542, 777.8622, 2.816152, 2190.658, 811.368, 6.772441, 5494.808, 813.9348, 2.698857, 2196.809, 99.57327, 100.0, 99.61416, 99.59204, 99.9042, 99.85329
14219.918160000001, 60.00967553411872, 60.00715501761813, 60.0084677024251, 26.83703879216384, 27.025276339879895, 26.98206119524094, 0.9999717426444633, 0.9999858954805358, 0.9999786784189004, 7533.19990145335, 7551.622897943113, 7560.167072314899, 172.4034867507305, 42.449469710049016, 52.10964042773958, 7532.112411641753, 7551.344713185212, 7557.024064968099, 282.067448169221, 280.78984950784707, 281.43476027667975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8902, 6.999971, 5487.763, 794.4771, 6.920862, 5498.548, 827.4858, 2.640442, 2184.648, 784.1149, 2.79942, 2195.06, 805.0161, 6.83216, 5499.236, 807.6324, 2.723029, 2199.383, 99.77611, 99.96997, 99.30081, 99.79919, 99.9847, 99.96517
14222.234440000002, 60.01463341067092, 60.012190163212, 60.014230034876, 26.833922352154474, 27.00539507045699, 26.94231319020972, 0.9999755541730986, 0.9999834182313464, 0.9999730136791856, 7528.3139194418345, 7546.000114938881, 7546.862715723082, 170.0122707816131, 43.41488798411501, 52.86788940962697, 7532.43388476875, 7551.629545082105, 7554.412317154022, 282.25803839536627, 280.88398249056246, 281.4793690562688, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.9099, 7.000149, 5487.543, 794.4771, 6.920862, 5498.596, 827.5052, 2.639522, 2185.036, 784.0955, 2.799604, 2195.054, 804.9589, 6.831612, 5499.552, 814.3324, 2.697392, 2196.169, 99.77116, 99.97306, 99.28517, 99.77379, 99.98861, 99.82445
14224.717400000001, 60.01476861076321, 60.01574912167105, 60.01408933107389, 26.86099062174824, 27.035984662397393, 26.976708419232818, 0.9999754494709816, 0.9999861861805918, 0.9999751905613365, 7535.121254870142, 7551.1835291141215, 7556.271395504329, 168.10806531006415, 43.01268914731054, 52.62940720061806, 7534.289588087726, 7554.919390695937, 7557.558682395016, 282.0165404227181, 280.75019195937324, 281.46415504422663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.1989, 6.954104, 5495.41, 788.1346, 6.969306, 5493.459, 832.9599, 2.613567, 2178.573, 788.5035, 2.788205, 2196.979, 802.2503, 6.850788, 5499.987, 815.1674, 2.695744, 2196.602, 99.9141, 99.87967, 98.99356, 99.86126, 100.0, 99.8307
14227.179520000002, 60.014139788166084, 60.01542228721328, 60.01572975589256, 26.865931353165152, 27.041534261803033, 26.984730045034894, 0.9999742156393525, 0.9999840817189285, 0.9999747653663663, 7533.828290580399, 7554.020292821195, 7558.044095673935, 164.46961356039083, 39.438554115486596, 62.323323267410615, 7536.069659021808, 7550.796261133214, 7556.493649242127, 282.05224645342486, 280.81230373957294, 281.47985066280495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 786.9263, 6.975699, 5493.008, 790.0218, 6.960096, 5494.047, 827.5634, 2.640442, 2184.417, 790.4066, 2.780666, 2198.525, 798.7405, 6.886217, 5500.131, 813.895, 2.69904, 2196.754, 99.87147, 99.89474, 99.29026, 99.90095, 99.99798, 99.85104
14229.58056, 60.01815321748121, 60.015359168617636, 60.01912620394145, 26.864933713189412, 27.02759785111629, 26.98083273549742, 0.9999775798130253, 0.9999899520047371, 0.9999756627499817, 7535.024895248413, 7556.536946947629, 7564.110268855709, 171.11915988016426, 33.7712633306453, 49.473083581273386, 7543.452337334286, 7553.444974361163, 7556.387719788622, 282.0723043640073, 280.8824082226489, 281.39694190000546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 796.4091, 6.905561, 5499.804, 781.8505, 7.01425, 5484.205, 821.2158, 2.668421, 2191.541, 796.8535, 2.760809, 2200.235, 792.465, 6.936622, 5497.11, 807.6523, 2.723212, 2199.378, 99.99408, 99.70948, 99.61671, 100.0, 99.94306, 99.97033
14231.974880000002, 60.02018110855151, 60.01749264464771, 60.0184621341575, 26.85353153801783, 27.052962584975784, 26.98854310707471, 0.9999721005224921, 0.9999839540850883, 0.9999750653012093, 7533.8487259210115, 7554.71602726956, 7558.650333916131, 163.59737093574222, 40.08496151456711, 53.383836148940134, 7538.4354275555515, 7558.943116658958, 7559.318059472887, 282.1136195144234, 280.7361051920468, 281.4062100018055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.2186, 6.954283, 5495.41, 788.1346, 6.96949, 5493.108, 826.9811, 2.641546, 2185.067, 790.3483, 2.781218, 2197.241, 798.7214, 6.885851, 5500.131, 813.8751, 2.69904, 2196.753, 99.9141, 99.87223, 99.31983, 99.94351, 100.0, 99.85099
14234.404120000001, 60.01493872069631, 60.01632919912201, 60.01720483005698, 26.821414043024905, 27.005681869327375, 26.963498953202162, 0.9999762393176655, 0.9999813775898109, 0.9999798607384832, 7519.785813408268, 7542.788218005706, 7546.23676955049, 171.6014930221429, 43.571999990226686, 52.81392366097907, 7527.73155099255, 7549.174918311598, 7551.929580262992, 282.13721578211124, 280.77843276506724, 281.43161652150656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.1792, 6.954283, 5495.294, 788.1541, 6.969306, 5493.054, 827.5246, 2.639522, 2184.987, 790.5231, 2.782505, 2199.572, 798.7405, 6.886034, 5500.406, 807.4734, 2.723761, 2199.573, 99.91714, 99.87543, 99.29026, 99.89832, 99.99995, 99.97367
14236.842160000002, 60.01146762058544, 60.00837589326754, 60.014276096808054, 26.843781811514358, 27.027946378476233, 26.9971437499796, 0.9999737482108044, 0.9999881798425782, 0.9999735732282625, 7534.365997041838, 7549.61450958371, 7558.246292147637, 160.63967601696407, 36.511916491961074, 55.30734863023599, 7535.553353602675, 7554.212672903285, 7559.847836759467, 282.12244367476575, 280.8192210052202, 281.50101156883005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8902, 7.000328, 5487.543, 794.4771, 6.920862, 5498.597, 833.2899, 2.611911, 2177.946, 785.8626, 2.793353, 2197.677, 801.9642, 6.862293, 5500.166, 806.1016, 2.728706, 2199.139, 99.7742, 99.97627, 98.98001, 99.85206, 100.0, 99.9933
14239.24212, 60.010999433071284, 60.009359389501896, 60.00941006172466, 26.83583088399706, 27.02205671139259, 26.982318418223702, 0.9999723649321544, 0.9999863535060899, 0.9999741362132392, 7529.449968671432, 7553.202155268621, 7553.834328592051, 167.4277577987864, 41.64133214937647, 51.3136084526659, 7531.865573595631, 7551.670418004547, 7553.81774099735, 282.0715824696091, 280.70346209460433, 281.41670715965074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 788.7597, 6.969453, 5492.565, 791.1696, 6.943334, 5496.993, 827.5634, 2.640258, 2184.763, 784.7946, 2.800156, 2195.535, 798.7787, 6.885669, 5500.022, 807.6722, 2.722663, 2198.922, 99.86342, 99.93321, 99.30602, 99.8093, 100.0, 99.98317
14241.6092, 60.004153175549284, 60.01073316033489, 60.004046171546804, 26.840769272398862, 27.00455273467308, 26.98242191641908, 0.9999738933336906, 0.9999818115628872, 0.9999755842369874, 7526.718564633683, 7544.516671377327, 7556.425093119082, 168.32209550093376, 37.66373943115286, 54.57762856542104, 7524.7404470063, 7552.318659151873, 7552.066158246244, 281.9679317756322, 280.67594606092797, 281.35057431276454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 779.8092, 7.031024, 5477.945, 800.0219, 6.870576, 5500.564, 821.2158, 2.668789, 2191.6, 777.901, 2.816519, 2191.007, 792.4268, 6.936804, 5497.001, 813.9149, 2.69904, 2196.694, 99.61283, 100.0, 99.6165, 99.58941, 99.94407, 99.85329
14244.005120000002, 60.0108765525417, 60.00445303203607, 60.00581865707112, 26.857397914606974, 27.050437585596324, 26.996307260841654, 0.9999760589463383, 0.9999820354968288, 0.9999776688007116, 7535.701547704451, 7551.221618618054, 7560.072254406481, 170.08767266277937, 41.008802802432726, 53.3701140268945, 7536.563353541616, 7554.144381133571, 7558.789590806144, 281.83036098871696, 280.6672322072367, 281.294494822253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8705, 7.000149, 5487.601, 794.4771, 6.921046, 5498.483, 827.2916, 2.640258, 2184.322, 784.212, 2.799604, 2195.558, 798.7214, 6.886217, 5500.079, 807.6125, 2.723029, 2199.269, 99.77315, 99.9752, 99.32488, 99.79671, 100.0, 99.97326
14246.404600000002, 60.00402362525215, 60.00787956671866, 60.00721329350105, 26.83680508181512, 27.021740624384957, 26.980632677100793, 0.9999764799907139, 0.9999842838647997, 0.9999727386699966, 7525.830907362719, 7549.681731197229, 7552.2594653182905, 165.373776013515, 47.08408427481834, 58.649654337864376, 7525.98646536224, 7547.551746146719, 7550.060688735358, 281.99760962548584, 280.7198333056866, 281.39218675547625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.9099, 7.000506, 5487.485, 794.4771, 6.92123, 5498.596, 827.5052, 2.639522, 2184.875, 784.0761, 2.799604, 2195.447, 798.7024, 6.886217, 5500.079, 813.9149, 2.69904, 2196.754, 99.77106, 99.97723, 99.31113, 99.79164, 100.0, 99.85642
14248.847920000002, 60.002839368211696, 60.001430387391615, 59.99849910262865, 26.85956715054044, 27.03661732018184, 26.99309864521363, 0.9999750513836813, 0.9999841959886541, 0.999972514082449, 7532.498134332278, 7551.594095764928, 7556.889976719699, 169.2664034954705, 43.08687139495896, 55.7849771413039, 7530.841743929061, 7551.070155214674, 7556.746713310664, 281.9917358952838, 280.7388361259348, 281.444387373241, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.1792, 6.954462, 5495.41, 788.1151, 6.96949, 5493.166, 833.8528, 2.60915, 2175.597, 790.5814, 2.781218, 2198.625, 803.967, 6.844578, 5500.251, 817.752, 2.683292, 2194.614, 99.9141, 99.87223, 98.8841, 99.91611, 99.99658, 99.75378
14251.267800000001, 60.00460938351041, 60.00311599384501, 60.0039042631901, 26.859445617992378, 27.036636109478927, 27.000309444018523, 0.9999744281735591, 0.9999836178740649, 0.9999772353012796, 7529.599073386702, 7557.396337855852, 7560.8850711092755, 164.13363822495603, 41.6796248578155, 54.689547324914884, 7532.905637051703, 7558.906085263979, 7563.782381822245, 282.0133637650378, 280.7667064179938, 281.4372361326156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 784.3042, 6.997651, 5489.606, 793.0568, 6.936887, 5496.642, 827.5052, 2.640074, 2184.763, 788.3482, 2.785998, 2197.663, 804.3485, 6.837273, 5499.178, 813.895, 2.69904, 2196.926, 99.80154, 99.94611, 99.29592, 99.90102, 99.98657, 99.85371
14253.784080000001, 59.999526367146494, 60.00004319689687, 60.00145249672947, 26.85094179457681, 27.04667033484985, 27.016344110919295, 0.9999803187954398, 0.9999888871165743, 0.9999786293445508, 7532.221385262816, 7551.049215503154, 7555.0622067509985, 167.99433368268592, 37.815328394921835, 47.83465862169783, 7540.635954157833, 7554.845733757574, 7557.59256816309, 281.96502799945307, 280.7529437487415, 281.38837734063776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 794.3193, 6.918946, 5499.357, 782.6481, 7.00854, 5484.501, 821.3128, 2.668789, 2191.484, 796.7759, 2.760625, 2200.28, 811.1964, 6.772441, 5494.58, 807.6324, 2.723029, 2199.552, 99.97984, 99.71681, 99.61937, 100.0, 99.893, 99.97821
14256.170240000001, 60.003277671980904, 60.0029828022939, 60.00720228071546, 26.86858092069834, 27.061815943122596, 27.015824229359087, 0.9999758699188557, 0.999985477971229, 0.9999749310519815, 7534.287931194519, 7556.1986254150115, 7557.502579941075, 162.2943078852295, 41.40185674123495, 54.33068952924873, 7537.274196614552, 7557.2466369086915, 7560.3148975993245, 281.8080001847435, 280.60665085918527, 281.3264055355782, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.2186, 6.953926, 5495.242, 788.1735, 6.969121, 5492.938, 826.9228, 2.643203, 2185.23, 790.29, 2.781953, 2198.079, 804.9398, 6.831612, 5499.448, 813.895, 2.69904, 2196.872, 99.9161, 99.86924, 99.30772, 99.91129, 99.98662, 99.85642
14258.531560000001, 60.00755217581724, 60.00440420273842, 60.002485860919435, 26.851630359654923, 27.03618644624984, 26.98813667415997, 0.9999773845826853, 0.9999830577888512, 0.9999790980777248, 7531.60941606161, 7546.86695331189, 7554.432723196021, 169.46044362958855, 44.57756502412258, 48.25722008602404, 7527.459260139059, 7543.728877516054, 7550.625914467857, 281.985610828153, 280.76847076629707, 281.4638488552888, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.1989, 6.954462, 5495.353, 788.1541, 6.969306, 5492.997, 827.544, 2.639522, 2184.366, 790.4454, 2.780666, 2198.573, 804.9971, 6.831429, 5499.343, 807.6125, 2.723395, 2199.437, 99.9141, 99.87234, 99.32128, 99.93373, 99.98967, 99.97301
14260.987320000002, 60.00151131651278, 60.00370267982658, 60.00241335378036, 26.862834274092435, 27.058040349314563, 27.01079627052701, 0.9999728792115371, 0.9999870998504075, 0.9999729874513396, 7532.417144907189, 7550.633243487725, 7560.71268189306, 157.897722747839, 38.48807698151222, 58.936149420701895, 7536.525975338069, 7550.403200956689, 7559.590428701586, 281.95734976301037, 280.610449934132, 281.4692761439686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8705, 7.000506, 5487.653, 794.4576, 6.921046, 5498.601, 833.8528, 2.609702, 2175.375, 784.1149, 2.799788, 2195.222, 799.1602, 6.877634, 5500.408, 803.6562, 2.737862, 2200.11, 99.77315, 99.9721, 98.87927, 99.78142, 100.0, 100.0
14263.388240000002, 60.00327233826525, 60.00369935376167, 60.00010561874992, 26.84757693007169, 27.029870182029523, 26.98702889044939, 0.9999715105028657, 0.9999881150831355, 0.9999718658568241, 7535.36721963017, 7548.926698896964, 7555.609936925679, 163.29417810076666, 35.41645254853802, 56.69462083229632, 7540.6534693894655, 7553.207253688353, 7556.557732325679, 282.08058442579954, 280.71077308672267, 281.47011014826353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.2186, 6.954104, 5494.96, 788.7766, 6.962122, 5494.923, 827.544, 2.640258, 2184.925, 786.8336, 2.791698, 2196.222, 800.4191, 6.876538, 5500.1, 807.6523, 2.723944, 2199.779, 99.91103, 99.90629, 99.29576, 99.83143, 100.0, 99.9755
14265.782400000002, 60.00210210215838, 59.99852897623162, 59.99855963640825, 26.822730185576518, 27.02153686736164, 26.970838323896967, 0.9999748097773945, 0.9999841609871888, 0.9999718673823158, 7529.787594244262, 7542.446733309847, 7561.165502428215, 164.44949602536508, 41.57057426742267, 54.061776477298054, 7534.11714673777, 7545.166458306282, 7562.655806549323, 282.00843254630115, 280.7694330801602, 281.4713821398178, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 781.8793, 7.01746, 5482.691, 798.1931, 6.890654, 5500.291, 822.9628, 2.663083, 2191.172, 777.9399, 2.816336, 2191.167, 792.4459, 6.936439, 5496.837, 814.7698, 2.698308, 2196.914, 99.6839, 100.0, 99.59735, 99.57442, 99.94308, 99.85834
14268.275440000001, 60.00562975559148, 60.000747024416114, 60.00788219679231, 26.860269289457623, 27.041655321087, 26.98302713972375, 0.9999731627635446, 0.9999807567377959, 0.9999725335835901, 7535.293444925362, 7551.552908496642, 7559.173003716351, 170.40400766253288, 41.94626351539364, 52.57556872470286, 7535.247474391423, 7553.558565171312, 7563.855353512463, 281.9560925968864, 280.7128382466603, 281.39122014043943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8113, 7.000328, 5487.653, 794.4576, 6.920862, 5498.373, 826.884, 2.643019, 2185.707, 784.1732, 2.799788, 2195.34, 798.7214, 6.886217, 5500.13, 807.6125, 2.723395, 2199.556, 99.7701, 99.97113, 99.34891, 99.7677, 100.0, 99.97842
14270.636080000002, 60.00634801126585, 60.00428764911132, 60.00579030203583, 26.84200908865954, 27.034267678806774, 26.97141868243755, 0.9999746910885848, 0.9999844348733167, 0.9999740082820266, 7535.502704242254, 7551.069842892705, 7551.694509465511, 164.3987764846961, 42.935975325618074, 49.630470562455685, 7530.525375349787, 7546.843376463743, 7552.1393241835885, 281.9872337251782, 280.76286609819914, 281.51051924448086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8705, 7.000506, 5487.716, 794.4771, 6.921046, 5498.602, 827.5052, 2.63989, 2184.929, 784.0761, 2.799788, 2195.225, 798.7214, 6.886034, 5500.131, 813.895, 2.699223, 2196.871, 99.77525, 99.97209, 99.30081, 99.75534, 99.999, 99.85616
14273.113360000001, 60.00946770942952, 60.00611530773271, 60.004464305064865, 26.86569498638623, 27.05079093547331, 27.00958409842494, 0.9999736166219844, 0.9999817943091547, 0.9999755266412708, 7534.564631824651, 7554.270022021177, 7561.358104887302, 164.77285036320725, 43.062096943663164, 56.465501337433125, 7535.307012544235, 7555.14726697885, 7556.123031360783, 281.9887461496562, 280.80205964429393, 281.51927490883287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.1792, 6.95464, 5495.405, 788.1346, 6.96949, 5493.05, 833.8723, 2.609518, 2175.482, 790.5037, 2.781034, 2198.19, 804.8635, 6.832342, 5499.687, 819.1636, 2.678897, 2194.029, 99.91505, 99.87015, 98.90702, 99.91634, 99.99229, 99.72719
14275.5424, 60.005313233669206, 60.00455556538403, 60.00088823444308, 26.85970377804052, 27.045725539357797, 26.995863990512497, 0.9999728344580523, 0.9999846380320645, 0.9999730267575843, 7534.179550746505, 7557.97229473065, 7561.956787445368, 170.23760942577155, 42.81431426369045, 56.99306829231682, 7533.887810923748, 7558.008516511804, 7565.945219476037, 282.0018885072416, 280.74420708805275, 281.48449168333866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8902, 7.000506, 5487.712, 794.3604, 6.92602, 5497.177, 827.4664, 2.639706, 2184.939, 787.319, 2.790411, 2197.477, 798.7024, 6.886217, 5500.187, 813.8751, 2.69904, 2196.753, 99.7721, 99.96115, 99.29309, 99.87877, 100.0, 99.85659
14278.003880000002, 60.00347866404164, 60.00077800357606, 59.998847021667835, 26.86937055706367, 27.02599291865364, 27.02077806981403, 0.9999728784166331, 0.9999869542680718, 0.9999749069592133, 7538.758126656281, 7549.629911981938, 7565.21677330362, 168.05835074945003, 38.85606064324202, 53.99082450947526, 7539.852948026386, 7551.049120218071, 7558.346640214472, 282.01722438945654, 280.75086767414155, 281.3902397960166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 792.2887, 6.938399, 5497.637, 785.119, 6.996015, 5487.749, 822.9822, 2.663083, 2190.959, 796.6982, 2.760809, 2199.727, 792.4268, 6.936804, 5496.831, 807.6125, 2.723395, 2199.497, 99.95563, 99.78233, 99.55794, 100.0, 99.94606, 99.96805
14280.371640000001, 59.99661771652855, 59.9926235365948, 59.99489989826352, 26.856917369959625, 27.037242743988443, 26.9867915364747, 0.9999755442930234, 0.999986820846668, 0.9999778863810447, 7529.076435869565, 7554.384973263178, 7562.5784696739265, 165.22293702114575, 43.81641627291492, 50.312009209278585, 7537.047613399028, 7557.506743763791, 7560.473395091449, 281.97230209621114, 280.7953721254001, 281.54332258855237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.3566, 6.953926, 5495.353, 788.1346, 6.969306, 5493.226, 826.1852, 2.644308, 2185.735, 790.1541, 2.78085, 2198.539, 798.7024, 6.886399, 5500.295, 813.895, 2.699223, 2196.698, 99.91401, 99.87543, 99.35266, 99.9322, 100.0, 99.85908
14282.768960000001, 59.99418153954554, 59.991669167310945, 59.99203238280151, 26.857587362471314, 27.041385325738737, 26.990626443198384, 0.9999753416972587, 0.9999841990941993, 0.9999793961203901, 7531.2368111968535, 7550.539928873531, 7558.0793274659245, 169.47268512784603, 45.920593392177125, 52.98159194650816, 7530.56277598918, 7549.64751170548, 7554.190621432796, 281.82925235806, 280.6297972594066, 281.3475041048432, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.1989, 6.954462, 5495.462, 788.1151, 6.96949, 5492.825, 827.4664, 2.639706, 2185.049, 790.3677, 2.78085, 2198.017, 798.7024, 6.886217, 5500.295, 807.5927, 2.723578, 2199.268, 99.91514, 99.8702, 99.31901, 99.93706, 100.0, 99.97567
14285.107440000002, 59.99858293005414, 59.994160566528535, 59.989390630441626, 26.852078079493605, 27.042956000543676, 27.01459953064562, 0.9999726904859432, 0.999984399758348, 0.9999761515137837, 7535.968761383875, 7556.671281051018, 7560.205147076756, 157.10552188975157, 40.58887689003086, 56.45164642920463, 7538.238556360492, 7559.665610947749, 7560.635482229111, 281.90298013468487, 280.670948175052, 281.39722159992573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8902, 7.000506, 5487.548, 794.4771, 6.920862, 5498.596, 833.8528, 2.609518, 2175.423, 784.0567, 2.799237, 2195.394, 804.978, 6.831612, 5499.343, 801.3102, 2.745736, 2201.21, 99.77315, 99.97102, 98.88149, 99.76877, 99.98665, 100.0
14287.56852, 59.99630235608104, 59.991799024946644, 59.994614829328334, 26.844865660997606, 27.030015365293103, 26.987542386196186, 0.9999775269573649, 0.9999860537731343, 0.9999767005741731, 7530.76740393171, 7552.036813463152, 7556.396562394081, 164.29393203116626, 41.38997958615346, 53.450579238280625, 7533.869493971107, 7553.8114309866805, 7552.294647768902, 281.9847691410016, 280.6692930749556, 281.3457154227899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.1989, 6.954283, 5495.462, 788.1735, 6.969306, 5493.109, 827.544, 2.640442, 2184.363, 789.591, 2.784711, 2197.271, 800.8387, 6.864667, 5500.422, 807.6324, 2.723578, 2198.918, 99.91505, 99.87234, 99.28782, 99.87453, 100.0, 99.98088
14290.060440000001, 60.00045343468173, 59.99797726924366, 60.00130131763281, 26.833138873832592, 27.012764647750544, 26.985710308144995, 0.9999734080246183, 0.9999868301404049, 0.9999735988626013, 7525.261108982034, 7546.140192117849, 7556.982433835341, 161.0268260581836, 37.39309346533764, 55.69562719505939, 7533.04119118764, 7542.684988886976, 7555.448172063257, 281.9507892159911, 280.74199673428683, 281.37876619778206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 782.8453, 7.0105, 5483.693, 797.1814, 6.895812, 5500.143, 826.2822, 2.645412, 2190.338, 778.9302, 2.815784, 2191.372, 811.1772, 6.773537, 5494.855, 814.0143, 2.69904, 2196.803, 99.71333, 99.99973, 99.4775, 99.59784, 99.91012, 99.85621
14292.461640000001, 59.99725219255272, 60.00166417951999, 60.00198511861732, 26.86423887656851, 27.036964236994706, 27.001797480074245, 0.9999754422231402, 0.9999828090538767, 0.9999778270015409, 7532.29522793866, 7553.391448474729, 7561.60528982342, 168.1538671300466, 43.66836758120189, 50.854112301236, 7535.975638504254, 7550.67254000175, 7559.93437892524, 281.94407508640074, 280.6912647930033, 281.4066811600114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 782.7467, 7.005503, 5487.321, 794.4771, 6.920862, 5498.483, 826.5928, 2.644124, 2185.827, 784.2509, 2.79942, 2195.447, 804.8254, 6.833073, 5499.396, 807.5927, 2.723578, 2199.382, 99.75387, 99.97309, 99.3713, 99.78353, 99.99159, 99.97567
14294.91704, 60.002354084798455, 60.003929384885, 60.002605756566616, 26.8494491211625, 27.042292590589245, 26.993322852308605, 0.9999752825769904, 0.9999860610984301, 0.9999762670733724, 7530.701053795732, 7558.140583938304, 7553.773539099212, 164.00898686364008, 41.1989835350812, 50.8965151500156, 7526.4204614282935, 7551.809666034615, 7554.080723193967, 281.9108142641865, 280.68671549124906, 281.4576426953347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8705, 7.000328, 5487.601, 794.4576, 6.921046, 5498.489, 827.5634, 2.640442, 2184.474, 784.0955, 2.799788, 2195.167, 804.9398, 6.831977, 5499.23, 813.895, 2.69904, 2196.926, 99.77306, 99.97306, 99.31374, 99.77891, 99.99262, 99.85392
14297.315880000002, 60.004335188458676, 60.00237255570716, 60.00273284373734, 26.871851462882795, 27.036595176448326, 27.007794376457696, 0.9999757529049785, 0.9999837199940014, 0.9999750778220154, 7536.923652875153, 7558.152615449583, 7558.789579323262, 171.52633651329188, 40.472262389778734, 52.42168532123969, 7535.842335766255, 7556.706994231124, 7561.369070450311, 281.9565609843875, 280.722552779403, 281.3605381991429, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.1792, 6.954462, 5495.352, 788.1346, 6.96949, 5492.824, 833.814, 2.608598, 2176.104, 790.3871, 2.781402, 2198.133, 798.6833, 6.886399, 5500.015, 820.1974, 2.672671, 2192.515, 99.91409, 99.8722, 98.91245, 99.92406, 100.0, 99.64732
14299.698040000001, 60.00283896354113, 60.00720736748984, 60.00727145726733, 26.870155971498416, 27.05264789186584, 26.99765116480175, 0.9999749201778596, 0.9999853043819841, 0.999972146804391, 7532.8807856396825, 7560.546561260518, 7559.468056255169, 168.64011670196805, 44.06809876038358, 52.09492436793198, 7539.68500678027, 7554.028148495642, 7558.279888935917, 281.97284637759725, 280.72278596400906, 281.3688793457211, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8705, 7.000506, 5487.595, 794.4576, 6.920862, 5498.602, 827.5634, 2.640442, 2184.645, 784.9111, 2.797398, 2196.586, 803.3566, 6.851335, 5500.115, 813.8553, 2.69904, 2196.871, 99.7721, 99.96899, 99.30863, 99.8063, 100.0, 99.8512
