TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14450.78404, 60.02108238375073, 60.02511174755738, 60.02624876163068, 23.03749072028908, 23.19349434662747, 23.168104740567617, 0.9999866816513564, 0.9999956681689051, 0.9999790864725203, 6455.23020988786, 6476.703361718892, 6476.673409574219, 131.80694121093643, 19.607142465006746, 31.227315003147396, 6461.836596843592, 6483.093552147604, 6476.479618318536, 282.0005652391572, 280.74039647295507, 281.2700573953566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 787.4191, 6.978198, 5491.006, 801.8313, 6.859709, 5500.455, 825.991, 2.650014, 2187.295, 785.0859, 2.796846, 2195.816, 800.7053, 2.74791, 2200.345, 805.3461, 2.732551, 2200.128, 99.84918, 100.0, 99.42111, 99.80841, 100.0, 100.0
14453.232000000002, 60.017215494809975, 60.017215195298135, 60.019418260665574, 23.01706095176393, 23.204065549456555, 23.182509188844595, 0.9999830940600036, 0.9999954678588736, 0.9999846995359908, 6459.424012745002, 6478.65266161644, 6484.082029837849, 130.9290888908938, 20.262401112285715, 39.6796694618165, 6461.945853993429, 6476.593995907008, 6488.982035118548, 281.952224793428, 280.7656623704015, 281.2776098305048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.6666, 6.957852, 5494.959, 805.664, 6.824895, 5499.419, 824.5546, 2.654432, 2188.329, 778.6389, 2.814497, 2191.395, 794.277, 2.768546, 2199.262, 805.3461, 2.731269, 2200.301, 99.90504, 99.98189, 99.45514, 99.60748, 100.0, 100.0
14455.627040000001, 60.02326164376986, 60.016240515640845, 60.01720899806189, 23.03733078646856, 23.19344595641991, 23.183816312574862, 0.9999822561344521, 0.9999942597203326, 0.999983404311322, 6466.29780540237, 6475.194837421632, 6478.563600393536, 131.2627953389583, 22.058102424332276, 37.64611627395789, 6467.37118719272, 6479.763065129386, 6483.7310559016305, 281.83183357280376, 280.7614550610175, 281.37268104258555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 795.9556, 6.909309, 5499.694, 811.8703, 6.766137, 5493.876, 818.2069, 2.681859, 2194.153, 772.2697, 2.829942, 2186.498, 788.1922, 2.788087, 2197.554, 811.6484, 2.708013, 2197.955, 99.99198, 99.89042, 99.72738, 99.38487, 99.88857, 99.90565
14457.975400000001, 60.00411020049777, 60.00653247894885, 60.005235184341025, 23.048864051688053, 23.21118478762063, 23.16503812124864, 0.9999836161567971, 0.9999933933399391, 0.9999852216878751, 6460.652700693003, 6476.3046331517835, 6478.733696257672, 136.64789764722855, 26.06882987388667, 37.81526646945326, 6471.063163016845, 6482.487175458387, 6480.2940569028515, 281.98669814634945, 280.83156283940195, 281.369326823664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.7061, 6.958031, 5494.85, 805.5667, 6.826553, 5499.248, 824.3605, 2.652959, 2188.567, 778.6777, 2.814129, 2191.395, 794.4678, 2.768546, 2199.981, 805.3063, 2.73072, 2199.925, 99.90495, 99.97979, 99.47894, 99.61316, 99.99773, 99.99509
14460.46564, 59.99565157215347, 59.99597285816704, 59.9953036131045, 23.037893955442563, 23.187223587355078, 23.146175738955, 0.9999815352486305, 0.9999914412990425, 0.9999850989551489, 6457.278106537367, 6474.397722853049, 6474.364456610101, 130.87182488037115, 22.168224598020288, 40.58792200039056, 6457.608223836135, 6477.765891964821, 6479.870299782707, 281.98744042307686, 280.82477602858484, 281.37790708764436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.7061, 6.958209, 5494.739, 805.7808, 6.825448, 5498.912, 824.5352, 2.653511, 2188.039, 780.037, 2.810452, 2192.847, 797.1192, 2.75978, 2200.198, 815.406, 2.690434, 2195.396, 99.90295, 99.97969, 99.4718, 99.6831, 100.0, 99.7893
14462.912760000001, 59.98681064002678, 59.98823103562398, 59.98494543144137, 23.058321875769664, 23.20499270079633, 23.162900858566314, 0.9999866862951743, 0.9999952712210682, 0.9999836037687562, 6462.081353609162, 6483.408549529304, 6482.980110314802, 131.87391358816012, 22.19585829844823, 36.09039887531617, 6457.117295170189, 6479.035611635827, 6478.804510960616, 282.04691267401614, 280.7541208805506, 281.2977763477614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 785.5856, 6.98837, 5491.506, 802.7068, 6.846262, 5499.926, 825.9134, 2.647437, 2187.767, 778.9885, 2.813946, 2191.516, 794.3343, 2.769277, 2199.765, 811.6484, 2.708013, 2198.019, 99.82891, 99.99725, 99.43196, 99.61296, 99.98172, 99.90856
14465.33796, 59.983833759472155, 59.98125488477709, 59.98190327302085, 23.067537951021414, 23.20101116888087, 23.190015408029964, 0.9999852407217813, 0.9999948061848531, 0.9999784973802676, 6466.136824035115, 6478.515121204661, 6492.183665894176, 131.82997606014624, 21.821545192782537, 39.82455742947786, 6466.659858512919, 6484.599711873522, 6484.746224580702, 281.75978299870167, 280.67014757540187, 281.29831023788523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.8508, 7.003362, 5486.93, 799.3799, 6.880891, 5500.298, 824.6128, 2.653879, 2188.474, 784.9111, 2.796662, 2195.816, 800.629, 2.74864, 2200.738, 811.6286, 2.708013, 2197.896, 99.76097, 100.0, 99.46003, 99.80841, 100.0, 99.91103
14467.838600000001, 59.977958563868405, 59.98326928078173, 59.97701931742191, 23.045590885401843, 23.1853228898758, 23.163120515978406, 0.9999890929005911, 0.9999947677552449, 0.9999888044038405, 6459.911447645396, 6472.574374986425, 6484.538022980878, 140.12676633408, 21.61589959114781, 31.236074074177395, 6465.091766999731, 6478.948616355983, 6483.054968439897, 281.9669771795085, 280.774524843814, 281.20824244453416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 777.0688, 7.046372, 5475.543, 793.1152, 6.93173, 5497.647, 818.2457, 2.68149, 2193.926, 791.2222, 2.77846, 2198.398, 806.8664, 2.725081, 2199.308, 805.2864, 2.732002, 2200.127, 99.55603, 99.95368, 99.7225, 99.93574, 99.96712, 100.0
14470.237840000002, 59.97390792749994, 59.97586027812689, 59.97655736221396, 23.07489769461277, 23.216656161600955, 23.174194747783257, 0.9999826250629964, 0.9999930533731348, 0.9999848014030978, 6467.675818466221, 6484.171803770023, 6486.80044384758, 133.84500166872198, 24.56369807268038, 37.16597692151572, 6461.450198653832, 6483.302237651826, 6487.973469876013, 281.90566345701865, 280.7401331885703, 281.3717219103727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3776, 7.003897, 5486.93, 799.3994, 6.880523, 5500.237, 824.5352, 2.653327, 2188.18, 785.0471, 2.79703, 2195.656, 800.629, 2.74791, 2200.296, 811.6484, 2.708013, 2198.073, 99.75486, 100.0, 99.46132, 99.81084, 100.0, 99.90835
14472.677080000001, 59.97791710976021, 59.97192638576604, 59.97611207043312, 23.021109283024657, 23.18169335913632, 23.137017836465898, 0.9999824691307743, 0.9999906092290035, 0.9999839354641405, 6454.195125818138, 6475.7772832650535, 6474.901489072333, 129.6326950512639, 27.6941350826678, 35.04110325399722, 6458.324403994265, 6469.135774981175, 6479.30574206529, 281.97289054001067, 280.7359883250429, 281.28864180548385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3578, 7.004076, 5486.6, 793.0958, 6.93173, 5497.648, 824.7292, 2.653143, 2188.077, 783.6683, 2.803097, 2194.034, 797.6342, 2.758137, 2199.437, 815.3464, 2.6908, 2195.404, 99.75895, 99.95584, 99.48349, 99.72744, 100.0, 99.78968
14475.086200000002, 59.97508998777528, 59.97320576644999, 59.97496965876028, 23.06070540102199, 23.219553566930905, 23.170298009683073, 0.9999837323881121, 0.9999938868828948, 0.999983743095883, 6456.0683543730465, 6478.84820934916, 6487.013856680602, 134.15650030325287, 26.369733688929045, 37.32315662670226, 6462.90268083868, 6472.87904432632, 6484.677139435261, 281.9225474430296, 280.7052716099587, 281.35434811494565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 788.4837, 6.971951, 5492.122, 788.9128, 6.958807, 5495.041, 826.9811, 2.644676, 2186.657, 784.3286, 2.798869, 2195.762, 800.648, 2.748275, 2200.185, 811.6286, 2.708013, 2198.014, 99.86745, 99.90842, 99.35121, 99.80443, 100.0, 99.90831
14477.47248, 59.97634751137908, 59.977881879929924, 59.979837516084885, 23.04078392503415, 23.183611035842684, 23.184672650313452, 0.9999826070565911, 0.9999938936229975, 0.9999843459387846, 6464.619244426936, 6483.30850918892, 6477.823467203871, 135.04757265510898, 25.32506850198621, 42.23013446821915, 6463.027521055022, 6477.490962215632, 6485.804856148176, 281.93761106508776, 280.78849808599136, 281.32315704018663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 788.3063, 6.965527, 5494.683, 793.0958, 6.931914, 5497.647, 824.4963, 2.654063, 2188.555, 778.6777, 2.814129, 2191.802, 794.3724, 2.769459, 2199.992, 811.6087, 2.708196, 2198.018, 99.90193, 99.95785, 99.47839, 99.61452, 99.99823, 99.90852
14479.815560000001, 59.979915024563674, 59.98214501386286, 59.98088090855962, 23.047209717049494, 23.206274652082715, 23.17272211852367, 0.999981771398002, 0.9999940947167867, 0.9999833281642421, 6463.344210125863, 6485.191493572803, 6480.302396113614, 131.1346948590267, 23.386295664934778, 37.75744195886091, 6464.709943032802, 6480.293944870981, 6483.535265087449, 281.93523281084754, 280.7069235676596, 281.29683450483384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 795.9753, 6.909309, 5499.526, 799.3799, 6.880339, 5500.349, 818.1681, 2.681674, 2194.207, 772.3279, 2.829942, 2186.673, 788.0396, 2.789183, 2198.198, 805.2864, 2.732002, 2200.072, 99.98998, 100.0, 99.73265, 99.33047, 99.84036, 99.99917
14482.240560000002, 59.98011699024804, 59.97822694927147, 59.98097551962955, 23.04103799627915, 23.21300907289346, 23.158757596207973, 0.9999839696307946, 0.9999922592434267, 0.9999863009385622, 6462.399361793501, 6484.973826571044, 6487.179436428931, 131.0267803003719, 19.046219572103837, 37.493451671291496, 6464.32768476098, 6479.269320471192, 6480.612387693356, 281.9574746218928, 280.80744203095736, 281.4186380001203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.6863, 6.958209, 5494.907, 793.0958, 6.93173, 5497.476, 824.5546, 2.653879, 2188.809, 778.6195, 2.814497, 2191.472, 794.4678, 2.769094, 2199.797, 811.6087, 2.708196, 2198.183, 99.90799, 99.95271, 99.45547, 99.61097, 99.9846, 99.91599
14484.638960000002, 59.98915232101907, 59.98746503102474, 59.9860575596979, 22.99392574342423, 23.143431453891022, 23.11762476601321, 0.9999854971493116, 0.9999922486940181, 0.9999859560677876, 6454.730963000479, 6471.431159884414, 6472.031913697814, 129.59808921233162, 24.554504130801433, 39.05430512603266, 6455.315978340622, 6466.4751673337205, 6475.698935192831, 281.94257777044504, 280.69916280853323, 281.3956874663364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.6863, 6.958031, 5494.739, 793.0763, 6.931914, 5497.593, 824.4381, 2.653879, 2187.708, 778.6777, 2.814313, 2191.346, 794.258, 2.767816, 2199.76, 812.7419, 2.702153, 2197.056, 99.90495, 99.95689, 99.46769, 99.61735, 99.98768, 99.8648
14487.03352, 59.98743890963349, 59.98454042908058, 59.98353459437511, 23.050465708183996, 23.21963977231962, 23.18416665051463, 0.9999841856499193, 0.999992098356123, 0.9999823860421833, 6460.700506971959, 6475.323282007524, 6487.145976058804, 136.25030948602944, 26.224260888527624, 36.102380081767365, 6461.741624617795, 6478.9754608212, 6488.102709415076, 282.0319216395277, 280.83531167798446, 281.400308905312, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3184, 7.004254, 5486.652, 786.7727, 6.978332, 5492.53, 829.0969, 2.632159, 2183.619, 782.1925, 2.805856, 2193.512, 796.3562, 2.761972, 2199.465, 812.6028, 2.706182, 2197.943, 99.758, 99.86153, 99.254, 99.70715, 99.99486, 99.9051
14489.393600000001, 59.98594210257033, 59.987253990728085, 59.98385589347014, 23.043441768090965, 23.198889572177023, 23.151740725847496, 0.9999839569511297, 0.9999932681985492, 0.9999794533005659, 6462.695506892923, 6472.007207150434, 6478.576829025054, 131.65142887655702, 26.46176378028622, 37.58884488891738, 6463.142992247947, 6477.470678506266, 6482.250786034914, 282.0212081939001, 280.8168172582968, 281.4143858331351, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 786.8277, 6.982124, 5490.057, 793.1346, 6.93173, 5497.703, 824.6516, 2.653327, 2187.997, 784.9305, 2.79703, 2195.544, 800.5908, 2.748457, 2200.237, 811.6286, 2.708013, 2198.133, 99.83699, 99.95683, 99.45253, 99.79605, 100.0, 99.91374
14491.842240000002, 59.98926611403752, 59.98897588399111, 59.98869220668293, 23.031961322653814, 23.180111733653593, 23.178870466353118, 0.9999853869373275, 0.9999968732900273, 0.999987926124932, 6459.835054810046, 6478.191416657757, 6470.519955443488, 135.42850802917746, 19.777054912171252, 34.688985523528345, 6460.641134190138, 6480.099211138257, 6479.354497318407, 282.068830612214, 280.8929705352388, 281.33545958098176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 777.4434, 7.045301, 5475.601, 799.3409, 6.881075, 5500.522, 818.1875, 2.681306, 2193.984, 791.1833, 2.778644, 2198.598, 806.7901, 2.72709, 2199.301, 805.3262, 2.732002, 2200.072, 99.56006, 100.0, 99.72434, 99.93488, 99.96684, 100.0
14494.236600000002, 59.99289580537327, 59.99175875450714, 59.999284845839796, 23.037274602222297, 23.20356556926884, 23.181487837016434, 0.9999854405710783, 0.9999924429290906, 0.9999827892138069, 6464.251687413604, 6476.70981767852, 6483.495487676268, 133.3363674529619, 24.184457124453047, 32.30470316884475, 6461.7584761560165, 6481.821687340277, 6482.010632962285, 282.024298103013, 280.82185663681435, 281.32677706220994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3381, 7.003897, 5486.709, 793.0958, 6.93173, 5497.648, 824.4187, 2.653879, 2187.93, 785.0082, 2.797214, 2195.879, 800.5526, 2.748092, 2200.401, 811.6286, 2.708196, 2198.073, 99.75486, 99.95584, 99.46301, 99.8007, 100.0, 99.91103
14496.729080000001, 59.996602441038206, 59.99994134383173, 59.99951180852203, 23.025690434340557, 23.169818762824974, 23.12678158428012, 0.9999855045241678, 0.9999915695963978, 0.9999832294428791, 6451.435529901931, 6470.96268177322, 6469.530330179732, 128.80863159666478, 24.21491118692711, 35.467416493389464, 6457.21015110805, 6475.15223273994, 6470.450345336558, 282.0229638316893, 280.7619544581212, 281.31599320872476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3381, 7.004076, 5486.704, 793.1152, 6.93173, 5497.708, 824.5157, 2.655168, 2188.239, 785.0665, 2.796846, 2195.816, 800.6099, 2.748275, 2200.21, 811.8075, 2.706182, 2197.595, 99.75686, 99.95691, 99.464, 99.80861, 100.0, 99.88927
14499.093840000001, 60.00312565727936, 60.003872180530145, 60.00295398405427, 23.041108688615374, 23.199119412379233, 23.173822607915056, 0.999984106338083, 0.9999925829908258, 0.9999832448659812, 6466.018936104532, 6478.119120723172, 6489.915284672402, 133.48244015500404, 19.17461522842973, 36.36998895062857, 6460.48183364503, 6480.970676620834, 6476.846907843312, 282.0447549053974, 280.7887877151462, 281.3837008001643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.6666, 6.958209, 5494.849, 786.7727, 6.979621, 5491.651, 830.4169, 2.628293, 2182.01, 780.7944, 2.809165, 2193.879, 797.5388, 2.757406, 2200.077, 813.6763, 2.699956, 2197.603, 99.90494, 99.8426, 99.1809, 99.69134, 100.0, 99.87602
14501.445800000001, 60.00232667272242, 60.00885753170313, 60.00777336124968, 23.055050301872335, 23.194718562404827, 23.186057395317867, 0.9999857574313951, 0.9999927617008754, 0.9999850380097215, 6460.902224152545, 6478.486011454582, 6476.4439525059515, 134.15859913408121, 24.50893337246316, 37.01707689340219, 6463.742312673618, 6478.052350532134, 6482.216090087737, 281.96967452924076, 280.88694335439607, 281.36480991514037, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 784.4816, 6.995866, 5489.776, 790.3525, 6.952912, 5495.045, 824.8264, 2.652591, 2188.114, 779.6099, 2.813762, 2191.453, 800.629, 2.748275, 2200.296, 811.6286, 2.708196, 2197.96, 99.80158, 99.9085, 99.44611, 99.63596, 100.0, 99.90831
14503.901640000002, 60.00751003525572, 60.00782272673741, 60.009865336512696, 23.04278896043074, 23.20068983342656, 23.16754665434043, 0.9999867941521524, 0.9999954672131687, 0.9999874602989018, 6458.783962060201, 6473.806791335355, 6481.30702132678, 133.37705760384097, 17.253097589878507, 35.898535858074894, 6462.2434382236315, 6470.616888585261, 6481.660237512465, 282.002378732713, 280.8472112194251, 281.382534436319, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 793.9447, 6.920553, 5499.255, 780.9555, 7.022355, 5481.892, 818.2457, 2.681306, 2194.092, 772.4832, 2.831045, 2186.249, 806.9045, 2.725994, 2199.348, 805.2864, 2.732002, 2200.077, 99.98198, 99.66937, 99.72211, 99.37356, 99.9864, 99.99938
14506.3026, 60.01431683197043, 60.012781076166604, 60.008865677663884, 23.041552212656086, 23.18660516471037, 23.178200925267042, 0.9999853743213878, 0.9999927761483641, 0.9999834868701583, 6461.137944533806, 6484.791011384063, 6487.806673518207, 135.68320638129444, 25.15652153085057, 34.67098265671575, 6465.897552204449, 6474.836807444163, 6482.469578846389, 281.9552340789325, 280.7272452511024, 281.33332142351526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.7061, 6.957852, 5494.907, 786.8116, 6.979252, 5491.475, 824.3022, 2.654984, 2188.518, 778.5224, 2.814497, 2191.409, 800.5336, 2.748275, 2200.518, 811.6087, 2.708196, 2198.018, 99.902, 99.84252, 99.45884, 99.60036, 100.0, 99.90581
14508.699760000001, 60.01444141519238, 60.01177851348439, 60.008406947336255, 23.03609439575454, 23.20159376756163, 23.153695136898637, 0.9999857274853783, 0.9999922590407113, 0.9999874106062321, 6458.997639683423, 6467.241446312002, 6469.051791813631, 130.81341942402577, 27.728252070864073, 35.78618125804678, 6454.511743694635, 6470.210916331222, 6470.628276727987, 282.0833999646858, 280.84012481974645, 281.4909255308181, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.7061, 6.958031, 5494.797, 786.7922, 6.979437, 5491.533, 824.3411, 2.654616, 2188.433, 778.5807, 2.814313, 2191.395, 800.6099, 2.74791, 2200.466, 811.6087, 2.708196, 2197.96, 99.90399, 99.84144, 99.47281, 99.61276, 100.0, 99.90852
14511.10288, 60.011566485095074, 60.01210346529982, 60.00906243629542, 23.05371905069891, 23.197936272616438, 23.1700186413485, 0.9999877859333121, 0.999994116035623, 0.999983638444967, 6460.396095812259, 6480.001656369967, 6485.4228982183795, 133.55878976515885, 23.988660338186946, 37.88455802700082, 6463.530426516232, 6479.2379425672425, 6485.571911398341, 282.0013477820796, 280.82617633049887, 281.3334793051647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3381, 7.004076, 5486.594, 793.0958, 6.931914, 5497.705, 830.8246, 2.624796, 2180.131, 785.0276, 2.796846, 2195.26, 795.3262, 2.763981, 2199.506, 815.7042, 2.691899, 2196.543, 99.75591, 99.95687, 99.12099, 99.79449, 99.97955, 99.8262
14513.471640000002, 60.01765099401718, 60.01668968530233, 60.016008805572824, 23.039074569361368, 23.215052623954872, 23.168496532535546, 0.9999848463759926, 0.9999930309233326, 0.9999835645458311, 6461.443648435196, 6481.623987276462, 6480.597507219942, 136.27784731497468, 29.898403760143424, 35.905467623552795, 6461.4896346530195, 6480.339217596166, 6484.236632225162, 282.02150695540735, 280.8658681487672, 281.4107480280069, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.6469, 6.958745, 5494.013, 787.512, 6.971332, 5493.402, 824.6128, 2.653511, 2188.076, 782.0566, 2.803465, 2194.821, 795.6313, 2.764529, 2198.86, 811.6286, 2.708196, 2198.132, 99.90195, 99.86381, 99.4754, 99.75387, 99.99779, 99.91124
14515.814400000001, 60.013875497513624, 60.0170496469379, 60.018381686873674, 23.048464630553976, 23.22173182682444, 23.165969492717853, 0.9999845115139075, 0.9999949813054675, 0.999986747016951, 6457.781738162488, 6478.79585086286, 6481.273130210355, 137.84769666910324, 24.472193968116017, 37.39051635898977, 6462.031459061846, 6471.95684030686, 6479.5114111876355, 281.91524821345655, 280.74893473782305, 281.362696283316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 781.5836, 7.019067, 5482.076, 796.3059, 6.900784, 5499.89, 819.6822, 2.675232, 2193.454, 791.1251, 2.778644, 2199.014, 788.2303, 2.789, 2198.267, 805.2666, 2.732185, 2200.132, 99.6727, 99.99659, 99.69883, 99.9538, 99.84766, 100.0
14518.210280000001, 60.01840585212087, 60.018864485936184, 60.01728428572935, 23.058392553891185, 23.192108322935667, 23.182836995070417, 0.9999831795776788, 0.9999936060314828, 0.9999851918711274, 6460.75681666889, 6479.996978194411, 6481.530095338512, 135.43684429199584, 27.401155402873883, 36.375569254460686, 6460.888270514553, 6480.65497809873, 6482.952719764368, 282.0492468758442, 280.8874578068749, 281.4299524503659, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 782.9636, 7.006752, 5486.761, 793.1152, 6.931361, 5497.643, 824.5157, 2.653143, 2188.325, 785.0859, 2.796662, 2195.661, 794.3915, 2.769825, 2200.095, 811.6087, 2.708013, 2198.078, 99.75789, 99.95573, 99.4446, 99.80137, 99.98365, 99.91369
14520.60856, 60.01711750598878, 60.01220301135794, 60.01536310354605, 23.03025091908015, 23.198480208614466, 23.164806001030417, 0.9999835189643878, 0.9999913974069853, 0.999986739151812, 6463.49057052268, 6480.115392186903, 6478.981234302776, 133.75344378518753, 24.160277475434214, 36.20837675347752, 6462.204177483011, 6481.029796772426, 6482.9515109263675, 282.15613409469444, 280.8354884064012, 281.29598979051036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3381, 7.004254, 5486.877, 793.0958, 6.93173, 5497.424, 824.5157, 2.652959, 2187.984, 784.9305, 2.796662, 2196.0, 794.2007, 2.768911, 2199.992, 811.6286, 2.708013, 2197.905, 99.75895, 99.95177, 99.43201, 99.81676, 99.97493, 99.90852
14523.035080000001, 60.01662364051927, 60.01454204480571, 60.01589190430361, 23.04940131613938, 23.199719121251125, 23.161930485465707, 0.9999814369373161, 0.9999895513836278, 0.9999857681220143, 6461.714916906565, 6485.214833979093, 6483.440408227829, 137.01352107095317, 24.060886205527368, 36.944806073167, 6464.508275352933, 6479.039801906751, 6479.876876501132, 282.0913514491375, 280.81044845459934, 281.2448535194009, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.6666, 6.958209, 5495.017, 786.7727, 6.979437, 5491.414, 830.844, 2.624612, 2180.127, 778.736, 2.814497, 2191.724, 800.5526, 2.748275, 2200.248, 817.911, 2.682559, 2194.495, 99.90799, 99.84047, 99.0953, 99.63584, 100.0, 99.73386
14525.413440000002, 60.01731629731871, 60.01460911610017, 60.012706125975534, 23.065832566985197, 23.204848485574068, 23.177288088894183, 0.9999846203206033, 0.9999928571512835, 0.9999876016911916, 6461.311502124911, 6476.139206070919, 6488.812084376505, 134.30706491754586, 23.19472339908566, 30.298728218519045, 6467.728536109273, 6484.914159140089, 6484.310860427531, 281.9890802531663, 280.72348735115406, 281.39718728561024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3381, 7.004076, 5486.542, 793.0958, 6.931546, 5497.818, 824.7681, 2.652959, 2188.168, 784.0567, 2.799788, 2194.67, 796.1845, 2.762154, 2200.109, 811.6087, 2.708196, 2197.959, 99.75391, 99.95379, 99.44068, 99.75631, 100.0, 99.91103
14527.74876, 60.00891792357595, 60.01320462020824, 60.01040188055552, 23.064340541731834, 23.218124175205322, 23.17379393978949, 0.9999837918373395, 0.9999941299471606, 0.9999863349398608, 6457.947828614821, 6480.471850684905, 6487.924410742911, 135.82288939454747, 21.587878938985796, 34.292395291572575, 6468.920950413948, 6482.621679694925, 6486.471056456792, 281.92976002268483, 280.83895342228277, 281.4061390369796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.7061, 6.958209, 5495.297, 793.2903, 6.925836, 5498.787, 822.5358, 2.66474, 2191.331, 775.2213, 2.823139, 2187.604, 805.0352, 2.730195, 2199.284, 805.6245, 2.73072, 2200.005, 99.90495, 99.97398, 99.55585, 99.46078, 100.0, 99.99884
14530.168720000001, 60.009737687919696, 60.00682074827806, 60.009730525746946, 23.05736129342148, 23.20778143523743, 23.183852191888942, 0.9999839135029888, 0.9999943314164005, 0.9999860523831386, 6463.026830425442, 6481.39724905539, 6482.402001651435, 134.37911662342412, 21.13402276307454, 34.87390176443478, 6467.165629825612, 6479.69155476541, 6486.699879199793, 282.029525185169, 280.85152639742006, 281.4551112632696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 792.6633, 6.940006, 5496.525, 794.4576, 6.921046, 5497.885, 824.5157, 2.653695, 2188.337, 778.736, 2.814313, 2191.667, 800.648, 2.74864, 2200.245, 811.6286, 2.708379, 2198.138, 99.94255, 99.96571, 99.46845, 99.60525, 100.0, 99.91369
14532.587840000002, 60.00655981674231, 60.004004610418924, 60.00820839802585, 23.04299852049515, 23.212267668713793, 23.160598578711173, 0.9999815964621972, 0.999993774734467, 0.9999862775449975, 6461.272826689599, 6485.2745579230805, 6484.081689168736, 135.79465678488805, 21.307594204465204, 41.83731774636067, 6463.24965941469, 6477.428251784072, 6487.157011829498, 282.1042437492145, 280.8078681670782, 281.35483021512545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.6863, 6.958031, 5494.85, 793.0958, 6.931546, 5497.477, 824.5157, 2.653879, 2187.597, 778.5612, 2.814497, 2191.894, 800.5908, 2.748275, 2200.353, 811.6286, 2.708196, 2197.96, 99.906, 99.95275, 99.43483, 99.60545, 100.0, 99.90586
14535.03684, 60.00097620783355, 60.00120934775797, 60.003453667403555, 23.052638238481617, 23.202270263283967, 23.1464418998794, 0.9999833098483178, 0.9999897803574627, 0.9999796335912613, 6459.138809548604, 6482.344803069867, 6483.612908975927, 129.97152702881067, 26.683579156220276, 35.447278671848835, 6465.251599152095, 6480.852978596885, 6484.51900822767, 281.94402450118923, 280.74439248508503, 281.3539099430258, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3184, 7.004254, 5486.704, 786.7532, 6.979437, 5491.19, 830.8246, 2.625164, 2180.137, 784.9694, 2.79703, 2195.491, 794.3152, 2.768729, 2198.828, 817.911, 2.682743, 2194.348, 99.75686, 99.83842, 99.1293, 99.81148, 99.94533, 99.73631
14537.434560000002, 59.99518425105206, 59.99306305527496, 59.994194982447574, 23.048823561973823, 23.190738020681778, 23.175633655530124, 0.9999841787847967, 0.9999931535765191, 0.9999815313191196, 6459.8356758219825, 6480.188058113081, 6480.5371105552895, 129.85032887959642, 22.318268888917146, 34.4184902059028, 6460.594376835986, 6473.538817328147, 6485.2130582633845, 281.96758907315456, 280.81686738432484, 281.28266839079924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.7061, 6.958209, 5494.964, 793.0958, 6.931361, 5497.536, 824.574, 2.654616, 2187.986, 778.6389, 2.814865, 2191.288, 800.2665, 2.749736, 2200.131, 811.5888, 2.708196, 2198.018, 99.9059, 99.95379, 99.45253, 99.62816, 100.0, 99.91124
14539.83552, 59.99059727393982, 59.99329138631998, 59.99459474951951, 23.04819453066572, 23.19934560840952, 23.1636949151386, 0.9999846667339942, 0.9999927862310898, 0.9999839500927344, 6459.966990191617, 6475.922264827199, 6477.1096343452655, 134.91650099278968, 23.490644106401533, 34.14954631733826, 6462.102823738655, 6477.328157569703, 6480.614493672921, 282.01236470994775, 280.7524117767877, 281.323986418161, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3381, 7.004254, 5486.652, 793.1152, 6.93173, 5498.0, 824.6516, 2.653879, 2187.481, 787.1248, 2.790962, 2197.291, 791.3395, 2.779139, 2198.219, 807.2746, 2.726874, 2199.902, 99.75686, 99.95272, 99.42955, 99.86737, 99.91766, 99.98096
14542.2736, 59.98682740673961, 59.98803919186399, 59.99043793545266, 23.053377473149855, 23.19343616753966, 23.175948341399963, 0.9999855126480823, 0.9999936877122348, 0.9999848108890567, 6458.446010129958, 6478.477081587239, 6484.320128012788, 133.1315018473083, 22.41721816096492, 34.58979683801135, 6463.204024626851, 6481.654794183406, 6481.645289249479, 281.97538726513534, 280.78471838539554, 281.3602956541871, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 779.3163, 7.027633, 5481.686, 795.4693, 6.917362, 5498.429, 823.7781, 2.657745, 2187.742, 785.0665, 2.796846, 2195.933, 794.3152, 2.768911, 2198.931, 811.6087, 2.708379, 2198.078, 99.66561, 99.97449, 99.44141, 99.7985, 99.95002, 99.91124
14544.732360000002, 59.98095227950049, 59.98430077654274, 59.98311910405371, 23.052384598090413, 23.223348060229842, 23.16566732067749, 0.9999849585090276, 0.9999912130022379, 0.9999802839702917, 6467.13262787291, 6477.697847632973, 6483.3403495502225, 132.45813086024282, 22.63744670870716, 39.327384958087805, 6462.818251297753, 6481.185845532642, 6479.776415287008, 282.0322814330792, 280.6803472011436, 281.3027313390702, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3184, 7.004076, 5486.709, 793.1152, 6.93173, 5497.531, 824.5546, 2.654616, 2188.769, 785.0082, 2.79703, 2195.709, 794.3152, 2.769277, 2198.604, 811.5888, 2.708379, 2197.963, 99.75591, 99.95371, 99.47367, 99.80356, 99.9921, 99.90602
14547.160640000002, 59.986036785778786, 59.987239131949856, 59.98975294284165, 23.05887339443574, 23.199932068955768, 23.159497072480807, 0.9999863717917594, 0.9999919189555919, 0.9999839450957901, 6457.918349920637, 6478.240772833516, 6479.715492995331, 134.3350007144636, 25.84470731987085, 36.19362797954864, 6468.028959658995, 6482.050016185573, 6483.317973959082, 281.9359612952501, 280.8550643823547, 281.3751702056058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.6666, 6.958031, 5494.907, 786.7727, 6.979621, 5491.532, 830.7469, 2.624612, 2180.033, 778.6195, 2.815049, 2191.632, 800.5717, 2.748275, 2200.521, 817.911, 2.682559, 2194.29, 99.90199, 99.84038, 99.09102, 99.64072, 100.0, 99.73407
14549.53144, 59.984785442128164, 59.98244155955521, 59.983006437576606, 23.075737515242864, 23.19500437634966, 23.17376742252545, 0.9999794286821937, 0.9999946507647943, 0.9999847815611327, 6462.528260142053, 6473.285032794866, 6480.1204398797, 132.26820024923245, 23.89470115867789, 37.22370852165477, 6465.44166888833, 6479.079818192568, 6478.716832824082, 281.8906021367661, 280.58286087110406, 281.1261484454262, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3381, 7.004611, 5486.652, 793.0958, 6.93173, 5497.53, 825.0593, 2.652591, 2187.899, 785.0082, 2.797398, 2196.053, 794.4296, 2.768363, 2199.974, 811.6087, 2.708013, 2198.196, 99.7599, 99.95368, 99.4561, 99.81919, 99.9548, 99.91661
14551.87828, 59.99159199981438, 59.98732142867944, 59.98400530952105, 23.038520789156728, 23.189211433125926, 23.1723473120377, 0.9999840703343479, 0.9999934844242362, 0.9999839903424056, 6458.666910475863, 6474.526644274829, 6478.816326394601, 131.34344587197288, 24.266589542659403, 35.73617209273198, 6460.2948512336925, 6470.111948372324, 6475.314813514677, 282.0963158026478, 280.8033701441743, 281.3360025266456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.6863, 6.958031, 5494.849, 786.8116, 6.979252, 5491.305, 824.4963, 2.653879, 2189.287, 778.3671, 2.816704, 2190.724, 802.5936, 2.739874, 2200.203, 808.3283, 2.720648, 2199.488, 99.9039, 99.84051, 99.48144, 99.57698, 100.0, 99.97534
14554.244560000001, 59.98987323484014, 59.98927915903228, 59.98939843181956, 23.066686244980378, 23.197672660900714, 23.188013728830953, 0.9999873364178301, 0.9999943054202654, 0.999983775503399, 6459.8710309549815, 6475.83219147801, 6473.67234275669, 136.57868910061757, 19.450825843897746, 37.26089919277115, 6457.916847662011, 6483.832342366657, 6486.325560101723, 281.9939785324608, 280.66401978812956, 281.18876957993615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 795.6796, 6.911273, 5498.973, 781.7726, 7.011671, 5485.663, 820.9634, 2.669894, 2191.443, 776.4835, 2.819829, 2190.403, 801.4301, 2.74791, 2200.281, 811.4496, 2.708562, 2198.132, 99.97992, 99.71897, 99.60964, 99.55386, 100.0, 99.90356
14556.66624, 59.99414057515358, 59.99507863257021, 59.99255916311532, 23.068831055508333, 23.201755678346448, 23.160024233046265, 0.9999824811911623, 0.9999933960966462, 0.9999831090274404, 6462.823841668329, 6475.272459228458, 6480.3260368650435, 137.08398333410832, 23.253402020593967, 38.01044973470789, 6460.22872768794, 6478.944609524119, 6488.43871908133, 282.0126708613226, 280.71709895102293, 281.34266127998893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.6863, 6.958209, 5494.849, 786.7922, 6.979437, 5491.469, 824.3993, 2.653511, 2188.313, 778.6777, 2.814681, 2191.797, 800.5717, 2.748275, 2200.353, 811.6087, 2.708562, 2198.25, 99.90494, 99.83952, 99.46735, 99.60744, 100.0, 99.90852
14559.062960000001, 59.9919744620001, 59.99407092397965, 59.99694058194942, 23.043293408746617, 23.19769818730598, 23.152388825106392, 0.9999834734014993, 0.9999931136535521, 0.999983402953966, 6459.570318750317, 6472.666516933113, 6472.968427412897, 133.05857876488062, 25.55944221925938, 36.759729859961, 6459.395127018333, 6481.223141365698, 6480.840595786131, 282.05827946783876, 280.79464376406986, 281.2689959659573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3578, 7.004254, 5486.872, 793.0958, 6.931914, 5497.587, 830.7469, 2.624612, 2180.42, 785.0665, 2.797398, 2195.646, 794.3724, 2.769825, 2199.692, 817.8912, 2.682926, 2194.344, 99.7599, 99.95687, 99.10095, 99.81391, 100.0, 99.73382
14561.505640000001, 59.99955656750788, 59.99936375986092, 59.995566588429625, 23.06273742588458, 23.17717242554175, 23.172719410489698, 0.9999807226020714, 0.9999924746969762, 0.9999863413895068, 6457.668846510953, 6481.915847225149, 6486.113636779426, 134.8485004437589, 23.04463649005902, 36.783112226318735, 6465.299515277954, 6480.657832752476, 6482.5132939385985, 281.9705658272558, 280.7861225042929, 281.336102314026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 789.6863, 6.958209, 5494.959, 786.7922, 6.979068, 5491.245, 824.8652, 2.652039, 2187.452, 778.6583, 2.814497, 2191.341, 800.6862, 2.748092, 2200.727, 811.5888, 2.708379, 2198.078, 99.90694, 99.8436, 99.42822, 99.62024, 100.0, 99.9139
14563.845640000001, 60.001272085500425, 60.00012849123591, 59.99454782877329, 23.043898909167584, 23.210147878581203, 23.172881448268207, 0.9999843327127563, 0.9999937648477111, 0.9999843299543689, 6462.105373434761, 6476.14244813025, 6486.24900493508, 131.40326426475053, 24.970599464316365, 36.85271430509397, 6468.312783569259, 6477.281979203976, 6483.300792200436, 281.97302533552494, 280.8223273236443, 281.3118259376937, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3381, 7.004254, 5486.819, 793.0958, 6.93173, 5497.477, 824.3993, 2.654616, 2188.945, 784.9694, 2.797398, 2195.816, 794.4106, 2.769825, 2199.36, 810.8134, 2.711309, 2198.772, 99.7579, 99.95272, 99.48144, 99.80841, 100.0, 99.93374
14566.2026, 59.99982284385876, 59.998472846896235, 59.998704291574, 23.065514140275493, 23.207678475702764, 23.178178817687314, 0.9999869233686877, 0.9999943608907554, 0.9999871177181272, 6465.523312928878, 6480.187108469001, 6485.750742227705, 137.68282609793982, 24.61374484537646, 35.5957410594674, 6463.726686004677, 6480.657281433305, 6483.586544716645, 282.0216586946832, 280.78588707968447, 281.3895834351136, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 777.0491, 7.046551, 5475.601, 799.3994, 6.880339, 5500.057, 818.3622, 2.679466, 2193.149, 789.2997, 2.784343, 2197.325, 791.0725, 2.77786, 2199.535, 809.5212, 2.716254, 2198.498, 99.55498, 100.0, 99.7165, 99.88686, 99.94307, 99.94016
14568.634800000002, 59.99477904505031, 59.99413718974428, 59.99509997073439, 23.047963476339667, 23.194417297328517, 23.172540134560723, 0.9999849060206261, 0.9999916099785441, 0.9999857921858307, 6462.778607492247, 6485.341143295446, 6479.776465556014, 133.47750992358033, 22.87953476499706, 36.89689995388517, 6456.925398304152, 6483.648156919657, 6484.349959879908, 282.0315955500718, 280.85494695364105, 281.40458410978346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 0 1 1 1 1), 5500.0, 800.0, 783.3381, 7.004254, 5486.762, 793.1152, 6.931361, 5497.595, 824.5157, 2.65572, 2188.605, 784.9888, 2.79703, 2195.67, 794.2198, 2.769094, 2200.188, 811.5888, 2.708379, 2198.077, 99.762, 99.95486, 99.51728, 99.80885, 100.0, 99.91119
