TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14584.975680000001, 59.99334385560572, 59.99178625558294, 59.988798296845935, 34.37374608613897, 34.61329999220831, 34.55316181672098, 0.9999601431789261, 0.9999730478620094, 0.9999612014025617, 9670.49831190165, 9693.962798491832, 9698.634302383496, 232.3957317987033, 70.04651444801902, 87.95711804573716, 9671.714419387523, 9684.594720862364, 9699.664690206124, 282.35144496917496, 281.11402095627653, 281.779264377292, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 786.1179, 6.984622, 5491.39, 788.4848, 2.790618, 2197.196, 817.8963, 6.705328, 5484.18, 773.0464, 7.070935, 5466.947, 801.3919, 6.863571, 5500.734, 811.6683, 6.769983, 5494.334, 99.84205, 99.88639, 99.71097, 99.39455, 100.0, 99.90273
14587.417440000001, 59.98829320472331, 59.98867048269043, 59.990004192963674, 34.43587142164377, 34.65218965852836, 34.58976304138004, 0.9999594191272012, 0.9999768104356197, 0.9999558096878188, 9684.371970422802, 9705.346694346717, 9710.196159031226, 224.8473558139167, 67.50939718148538, 89.0680092942564, 9679.010394157662, 9704.542533894424, 9708.337883776823, 282.3707557602425, 281.14067259371353, 281.6197907973052, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6272, 6.958566, 5494.796, 792.2786, 2.775882, 2198.852, 818.7698, 6.697045, 5483.402, 773.124, 7.071119, 5466.834, 795.04, 6.916533, 5498.817, 818.2291, 6.702595, 5484.674, 99.90399, 99.987, 99.69682, 99.39655, 99.97905, 99.72422
14589.779480000001, 59.991902908443265, 59.994123850625385, 59.988919641429355, 34.39837118968078, 34.62595437792552, 34.55865851700523, 0.9999622742862132, 0.9999777680692312, 0.9999552795779634, 9677.096335408245, 9698.30128853859, 9702.46080885196, 224.87082009698042, 68.66638272359546, 90.44485212166092, 9677.533602869093, 9695.89159668726, 9708.143000902204, 282.4349835024762, 281.10478273616025, 281.6793570246098, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 795.9162, 6.909488, 5499.363, 798.66, 2.755252, 2200.516, 825.1757, 6.627097, 5468.287, 779.4351, 7.030669, 5480.015, 788.8217, 6.964381, 5493.705, 824.5116, 6.634108, 5469.761, 99.98702, 100.0, 99.42201, 99.63428, 99.88414, 99.45302
14592.2502, 59.996114787331805, 59.9999127754824, 59.99563522360434, 34.41687635637088, 34.66710218877788, 34.59169192252726, 0.9999585281895718, 0.9999778066138498, 0.9999565837655182, 9687.430051014198, 9709.1554248791, 9716.062495435617, 230.63354273366895, 66.26999588686203, 86.59523549750384, 9682.836517836678, 9704.528067159017, 9705.044227338769, 282.4643263953147, 281.1958447769991, 281.7542856816234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6272, 6.958566, 5494.681, 792.2397, 2.775882, 2199.026, 818.8669, 6.696125, 5483.401, 773.124, 7.071119, 5466.83, 795.0591, 6.91635, 5498.926, 818.3087, 6.702229, 5484.681, 99.90189, 99.96489, 99.69265, 99.39551, 99.97717, 99.71587
14594.62484, 59.99715003206485, 59.99707964343424, 60.000680626315706, 34.410115964517125, 34.63869958935068, 34.59922863155638, 0.9999634351529596, 0.9999780723698916, 0.999958599712367, 9676.175523752689, 9698.14235563218, 9700.325848094117, 231.55404549142258, 66.78865977237047, 87.42552952938831, 9676.849093297382, 9701.10185169721, 9706.89359802406, 282.3950893505338, 281.07096840873936, 281.6900822783698, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6272, 6.958566, 5494.681, 798.5433, 2.755252, 2200.405, 818.8863, 6.696493, 5484.294, 780.1536, 7.022027, 5482.919, 797.2718, 6.893339, 5500.113, 815.585, 6.786647, 5495.012, 99.90389, 100.0, 99.69981, 99.67554, 100.0, 99.9079
14597.050040000002, 59.99480241506176, 59.9971313413424, 59.996125493766854, 34.39240884487388, 34.619050367746134, 34.57235302964436, 0.9999650618406081, 0.999975863550994, 0.9999603277458422, 9674.163212183325, 9701.697729683992, 9701.02652334578, 236.0068576882959, 71.49806211277519, 90.81815134310955, 9674.595791881235, 9705.365960385612, 9708.044070145945, 282.49606572002574, 281.1061021806075, 281.7478966638673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 784.5013, 6.991761, 5490.054, 802.1231, 2.743279, 2200.371, 816.5569, 6.7149, 5484.956, 780.3478, 7.024417, 5480.869, 795.2117, 6.916168, 5498.878, 819.4419, 6.695453, 5484.279, 99.80454, 100.0, 99.74942, 99.65076, 99.98006, 99.70023
14599.45088, 59.995649454418626, 59.992023990323396, 59.99577704882774, 34.416673687867004, 34.65990015939382, 34.605739555952795, 0.9999562262166153, 0.9999733292749844, 0.9999614248292286, 9684.18797861225, 9706.60299218966, 9705.500580476717, 237.22896689935442, 74.98074764909825, 86.71529497749862, 9684.272745667531, 9696.01242264682, 9711.300600863511, 282.39280192681633, 281.11283981022484, 281.71004418046044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6272, 6.958388, 5494.739, 798.6406, 2.755989, 2199.916, 818.7698, 6.696309, 5482.385, 785.785, 6.986358, 5490.201, 795.0973, 6.916168, 5498.872, 818.2689, 6.702961, 5484.797, 99.90188, 100.0, 99.68861, 99.81735, 99.98014, 99.71162
14601.818120000002, 59.99105869588185, 59.98992370393673, 59.991299843223565, 34.42388465227396, 34.6428770793432, 34.57887170836916, 0.9999588653239421, 0.9999757311497154, 0.9999592508803163, 9684.396778156099, 9699.816385727434, 9702.026086819058, 229.58879362231346, 66.30665125184532, 88.99123916693816, 9683.916805549801, 9704.453858614335, 9710.294196926967, 282.4403829881173, 281.13825002089146, 281.59789315324207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 795.8965, 6.909666, 5499.363, 792.3759, 2.77533, 2198.683, 825.1563, 6.626545, 5468.171, 792.0377, 6.940024, 5496.871, 788.8026, 6.964381, 5493.925, 824.5116, 6.634108, 5469.935, 99.98902, 99.98015, 99.41986, 99.94171, 99.88414, 99.45409
14604.283640000001, 59.98927820318344, 59.99168491057043, 59.99031159219474, 34.4714196429109, 34.68492692992344, 34.62358505010228, 0.99995606726108, 0.99997980130476, 0.999959346684847, 9688.829232142458, 9715.701617072284, 9716.334501432786, 229.87366762079864, 61.95329503986579, 86.54314227596205, 9692.655217619276, 9710.309007616885, 9714.964083320257, 282.4582635887215, 281.1413433757138, 281.6265488237848, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6272, 6.958388, 5494.628, 798.5238, 2.754331, 2200.654, 818.9251, 6.696125, 5483.063, 785.785, 6.986725, 5490.195, 795.0591, 6.915985, 5498.71, 818.249, 6.702595, 5484.678, 99.9039, 100.0, 99.69578, 99.82032, 99.97714, 99.72002
14606.62368, 59.986521985978214, 59.99033278073227, 59.989538910199386, 34.42350990310652, 34.66417172229678, 34.62718999388867, 0.9999632710418852, 0.9999747554884234, 0.9999619594377045, 9671.624246426734, 9708.555318689367, 9711.724620079334, 235.16617786720553, 70.86429065038124, 87.11038954125252, 9683.430463137955, 9703.899191745777, 9708.898937674077, 282.2584039317169, 281.11225066018943, 281.6625133627659, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6272, 6.958388, 5494.686, 798.6017, 2.754516, 2199.607, 818.8475, 6.696861, 5483.228, 792.0571, 6.93984, 5496.925, 795.288, 6.914159, 5499.133, 817.5532, 6.715413, 5487.583, 99.90198, 100.0, 99.69365, 99.94066, 99.98283, 99.75624
14609.07896, 59.991480883007945, 59.98385063762523, 59.98525928784386, 34.44305483762107, 34.68486066874405, 34.61431045625084, 0.9999632638820962, 0.9999726326721223, 0.9999601056239122, 9690.465837733194, 9711.68366463383, 9718.044628774082, 239.9791480634335, 68.62423697701252, 87.57329538689737, 9688.429312517168, 9710.459105678856, 9721.132244570692, 282.3207003247203, 281.08665570164396, 281.585610993984, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 783.3381, 7.004076, 5486.484, 804.5939, 2.735912, 2200.276, 814.3439, 6.743063, 5489.69, 795.6496, 6.916122, 5498.701, 797.1192, 6.904662, 5499.306, 818.1099, 6.702045, 5479.597, 99.75285, 100.0, 99.81115, 99.97611, 99.98927, 99.62763
14611.400840000002, 59.98755083564749, 59.98769065314869, 59.98251462315438, 34.460135737583414, 34.66864859115888, 34.64181607583545, 0.9999630005130287, 0.9999746398672098, 0.999959237756006, 9687.371979283267, 9711.7061397188, 9708.864712395454, 236.89477463682056, 69.09078083402756, 84.4361836770795, 9689.309313286765, 9712.57691264045, 9720.013723580181, 282.38070794019285, 281.0512556151496, 281.53218720718667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6469, 6.958388, 5494.686, 798.6989, 2.754884, 2199.612, 818.8669, 6.695572, 5483.232, 792.0571, 6.939656, 5496.813, 795.0591, 6.916168, 5498.818, 818.2888, 6.702045, 5484.335, 99.90189, 99.98097, 99.68963, 99.93969, 99.97711, 99.71279
14613.765720000001, 59.982011601318035, 59.9814013969795, 59.982614717275254, 34.39619840613868, 34.627499914900525, 34.58401169982923, 0.999962301722601, 0.9999747708463643, 0.9999654506780616, 9672.809369788894, 9698.108431915876, 9703.229211878777, 236.96012949295573, 63.937822660182974, 83.04387465400896, 9674.47588189071, 9696.392030386416, 9699.495334730329, 282.423482625984, 281.14221819352684, 281.71441436325665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 794.8713, 6.912879, 5499.304, 792.2008, 2.775514, 2198.857, 825.1369, 6.626913, 5468.231, 785.785, 6.986542, 5490.142, 788.8217, 6.964381, 5493.761, 824.5315, 6.633559, 5469.82, 99.98903, 99.96959, 99.42098, 99.81831, 99.88416, 99.44987
14616.163520000002, 59.98262390049703, 59.98235530472856, 59.98189611215962, 34.4804908127464, 34.69607598219107, 34.63929687368485, 0.9999621386968207, 0.9999727421611194, 0.9999610913938511, 9685.977969806665, 9714.739849571575, 9711.121327916859, 234.7542549524219, 71.08709291388641, 89.59348025767872, 9691.498815674733, 9712.78115212666, 9721.982813340794, 282.3852983397769, 281.050483456915, 281.6960113285663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6469, 6.958745, 5494.964, 798.6406, 2.754884, 2200.222, 818.8087, 6.696493, 5483.505, 792.0571, 6.93984, 5496.702, 795.0782, 6.916168, 5498.823, 818.0701, 6.701862, 5484.677, 99.90589, 100.0, 99.6987, 99.94066, 99.97422, 99.72
14618.55952, 59.980676529885805, 59.97851269342607, 59.97660076725557, 34.44630054433347, 34.685184602850214, 34.61876157760254, 0.9999623571854251, 0.9999740406412833, 0.9999615619335144, 9684.418729193476, 9709.855042470554, 9705.442102013234, 238.08663299330965, 68.29117825474214, 87.0363790946875, 9687.583067372756, 9707.90899321954, 9705.001271386545, 282.4223217212737, 281.1828949028246, 281.6046708054905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6469, 6.958566, 5494.739, 798.6211, 2.754884, 2200.319, 818.7504, 6.695572, 5483.175, 792.0377, 6.93984, 5496.813, 795.0591, 6.916168, 5498.761, 818.3683, 6.70113, 5484.333, 99.90494, 100.0, 99.68857, 99.94279, 99.97815, 99.71796
14620.900480000002, 59.98238204535662, 59.974003502664964, 59.97819995678766, 34.39259193515885, 34.613928093875494, 34.56011794148274, 0.9999634166208082, 0.9999778644390901, 0.9999639632044449, 9682.561401915103, 9688.954768835807, 9696.137656352814, 234.8332149608159, 67.93060679605583, 81.10093353192087, 9692.389102088566, 9711.923621034135, 9713.277414540093, 282.56064958985354, 281.15908643634356, 281.7371343113976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 783.3381, 7.003897, 5486.652, 804.9636, 2.733149, 2199.923, 812.5775, 6.761102, 5493.244, 798.3876, 6.88891, 5499.806, 800.629, 6.87325, 5500.498, 814.2131, 6.74398, 5489.798, 99.75791, 100.0, 99.8881, 99.99507, 100.0, 99.81624
14623.271760000001, 59.97019443187134, 59.97509998002646, 59.972845699776194, 34.451489745472465, 34.685326944729354, 34.61329743501496, 0.9999639997636945, 0.9999743543528213, 0.9999618843975836, 9685.305081796912, 9713.397751521734, 9716.931573462587, 235.15850627384134, 70.87283801668264, 83.69050831882214, 9689.52727881149, 9714.327639588444, 9727.045959820887, 282.5392038858409, 281.12959512234653, 281.62216211506944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6272, 6.958566, 5494.739, 798.6211, 2.755989, 2200.6, 818.7504, 6.697229, 5483.563, 792.0377, 6.93984, 5496.702, 795.0591, 6.915985, 5499.042, 818.2092, 6.701862, 5484.795, 99.90598, 100.0, 99.69975, 99.93969, 99.98118, 99.72215
14625.726880000002, 59.97761409200643, 59.9781512579446, 59.97461602637962, 34.3997347825574, 34.659651660717856, 34.5935961983526, 0.9999615475057171, 0.9999743459095662, 0.9999583339469356, 9673.930371801485, 9703.89003552423, 9712.280461105678, 238.9476493591491, 69.91326319926247, 83.87111037388377, 9670.105054112191, 9699.887606011762, 9705.751936362683, 282.4968133679147, 281.1109152149461, 281.6933610745236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 792.3873, 6.937507, 5498.079, 794.7884, 2.769067, 2198.99, 823.8946, 6.636669, 5469.012, 785.8238, 6.986725, 5490.089, 788.8217, 6.964198, 5493.596, 824.4917, 6.633925, 5469.878, 99.95354, 99.97761, 99.43518, 99.82033, 99.88716, 99.45196
14628.189040000001, 59.9792966287447, 59.978271154049025, 59.97612757456112, 34.44440937577881, 34.675622581951735, 34.62533687617463, 0.9999574581278537, 0.9999739669793498, 0.999957316854377, 9685.215556661327, 9708.027732576993, 9714.873595242596, 239.4262364798551, 66.44367094401514, 87.64363740630597, 9690.819176235844, 9709.818493203382, 9711.412570788063, 282.60349306409915, 281.33967264507413, 281.827036961727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6469, 6.958031, 5494.739, 798.6989, 2.755437, 2199.861, 818.8087, 6.697597, 5483.341, 792.0571, 6.940208, 5496.813, 795.0782, 6.915802, 5498.71, 818.249, 6.702595, 5484.504, 99.90294, 100.0, 99.69571, 99.94373, 99.97714, 99.71685
14630.560000000001, 59.98261466391605, 59.98230106516144, 59.981371054258794, 34.42839146986448, 34.66123520429183, 34.62085562037347, 0.9999611168334859, 0.999977534731832, 0.9999579869643158, 9688.348989947232, 9706.711408608942, 9715.564162543595, 238.5393353937443, 72.13469145666932, 85.38228450440138, 9684.687752923755, 9708.923887076684, 9707.970043062081, 282.5547640728096, 281.2096572170689, 281.74470867580396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6272, 6.958566, 5494.854, 798.6989, 2.754884, 2200.398, 818.8669, 6.695756, 5483.17, 792.0571, 6.93984, 5496.871, 795.0591, 6.916168, 5498.82, 818.1894, 6.703327, 5484.562, 99.90589, 100.0, 99.6927, 99.94171, 99.9761, 99.71897
14632.9058, 59.98715650077916, 59.986556061559924, 59.98409201775037, 34.39391946329733, 34.61015110943221, 34.57739691478443, 0.9999656205754783, 0.9999719866142518, 0.9999618346942981, 9684.270276206555, 9694.844958157742, 9703.555007668587, 240.37596119211776, 68.86279033265282, 84.54380578630844, 9682.586188302925, 9711.309763591118, 9714.672390414275, 282.62934152743276, 281.26914536480325, 281.8094407535474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 783.3578, 7.004076, 5486.705, 804.9247, 2.733149, 2200.04, 812.4998, 6.759814, 5493.81, 798.3682, 6.889094, 5499.976, 801.4492, 6.863023, 5500.185, 812.1256, 6.757897, 5492.347, 99.75686, 99.99754, 99.88604, 100.0, 100.0, 99.87077
14635.35972, 59.98729383564407, 59.98874936674387, 59.988241425080446, 34.408913313742815, 34.69360926833994, 34.62816433991245, 0.9999595245186317, 0.9999733241832051, 0.999958833948795, 9691.755769044314, 9706.308512363326, 9719.623810108158, 236.62908420718486, 70.83392114537764, 85.37531199595469, 9692.491726162885, 9712.465863509231, 9716.629272612414, 282.6178880156909, 281.2317418593462, 281.84763689720313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6469, 6.958566, 5494.901, 798.6211, 2.755252, 2200.323, 818.6728, 6.696493, 5483.175, 792.0377, 6.939656, 5496.93, 795.0591, 6.916168, 5498.825, 818.1099, 6.70406, 5484.621, 99.90599, 100.0, 99.69263, 99.94277, 99.9791, 99.71896
14637.762520000002, 59.98855589646096, 59.98869293660503, 59.993305040547135, 34.3940260994645, 34.622551412389456, 34.588745541857996, 0.9999610191649924, 0.9999757599760324, 0.9999608365168551, 9672.994422616823, 9699.816603757314, 9701.248099067678, 230.12620050668647, 68.69831500494257, 88.88782660960578, 9683.268460263227, 9702.658773259636, 9698.441807622274, 282.64301649907395, 281.2754964588637, 281.834718519973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.6721, 6.945716, 5496.909, 796.3254, 2.764462, 2199.674, 821.9728, 6.654892, 5473.666, 786.717, 6.979739, 5490.087, 789.0125, 6.964198, 5493.706, 824.5116, 6.634108, 5469.875, 99.93441, 99.99132, 99.5198, 99.82563, 99.88416, 99.45299
14640.162680000001, 59.99066162843626, 59.988892221864894, 59.98805449687001, 34.43482706194871, 34.67474961333524, 34.60260055300108, 0.9999589220401283, 0.9999726788399841, 0.9999605662317717, 9692.241355500593, 9712.517316315692, 9718.866066922667, 238.72516262788122, 71.78611433192555, 86.9516350462527, 9694.947061920535, 9709.223944836072, 9722.807432956399, 282.5667690519092, 281.26717296305975, 281.75279464283443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.7312, 6.954997, 5495.128, 798.5822, 2.755252, 2200.945, 818.9445, 6.69502, 5483.064, 792.0377, 6.93984, 5496.813, 795.0591, 6.915985, 5498.763, 818.2092, 6.702778, 5484.387, 99.91207, 100.0, 99.68854, 99.94065, 99.97818, 99.71588
14642.7198, 59.9896907484165, 59.989213729917154, 59.992696140530335, 34.441877176933794, 34.66825344989628, 34.60747875611754, 0.999958513361191, 0.9999721822235889, 0.9999615732561352, 9692.407137756216, 9713.604260470536, 9716.850086207653, 237.76726502503425, 67.52383098051268, 88.34792745581763, 9693.21613356732, 9712.868955079553, 9703.302560178292, 282.54843753179495, 281.214446656219, 281.78014158056493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6666, 6.958388, 5494.796, 798.6989, 2.755621, 2200.339, 818.8863, 6.695756, 5482.952, 792.0377, 6.93984, 5496.813, 795.0973, 6.916168, 5498.872, 818.3286, 6.701496, 5484.392, 99.90399, 100.0, 99.68863, 99.93969, 99.97711, 99.71997
14645.20576, 59.993879539112704, 59.989352017600986, 59.99011656571736, 34.37643087941955, 34.600144644593215, 34.54189855920874, 0.9999642887789103, 0.9999740448437288, 0.9999656675168734, 9677.402881345948, 9696.597228980298, 9707.16883002596, 239.08757247714448, 66.86867636599754, 83.30129078686605, 9674.001596459348, 9696.005807617781, 9704.012044233237, 282.51011025220737, 281.2296805861841, 281.83502118443494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 783.3578, 7.004254, 5486.647, 804.9636, 2.73278, 2199.861, 812.6551, 6.760734, 5493.979, 798.3876, 6.88891, 5499.977, 801.4873, 6.865032, 5500.381, 813.1992, 6.749107, 5491.739, 99.762, 100.0, 99.88912, 99.99817, 100.0, 99.84601
14647.698160000002, 59.995962889360186, 59.994758406086, 59.9958085457914, 34.41433390749578, 34.651417075142405, 34.59492525408429, 0.9999649876288805, 0.9999719158220802, 0.9999604646388515, 9684.014701360336, 9704.712374910812, 9710.847660254407, 245.69104766714963, 73.983505844511, 85.50205092639044, 9685.54510266037, 9707.89526212584, 9705.188148023366, 282.7086022070494, 281.3846161451944, 281.8987401197304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6863, 6.958209, 5494.854, 798.9324, 2.753963, 2201.061, 818.8669, 6.696677, 5483.792, 792.0765, 6.939656, 5496.925, 795.1163, 6.91562, 5498.988, 818.249, 6.701496, 5484.623, 99.90504, 99.99443, 99.70391, 99.9397, 99.97811, 99.71901
14650.056480000001, 59.998486749125206, 59.996587888283244, 59.994776929623605, 34.38151536989769, 34.615689905466, 34.577322672634075, 0.9999622238753011, 0.9999717555144215, 0.9999625236863322, 9674.543295092992, 9695.239653913965, 9698.28880392335, 238.31356612411696, 70.73714859124266, 89.92699119269491, 9673.580121143965, 9700.696168080885, 9700.344956618053, 282.6218104344899, 281.30601533654834, 281.825820836449, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.6775, 6.942861, 5497.412, 795.2748, 2.768146, 2199.047, 823.3122, 6.647529, 5470.468, 786.3093, 6.98599, 5490.026, 788.8598, 6.964015, 5493.706, 824.4917, 6.634291, 5469.822, 99.94956, 99.95527, 99.48319, 99.81726, 99.88315, 99.45299
14652.51488, 59.997577504478016, 59.99983085515882, 59.99696663537183, 34.417917781476476, 34.65468576016674, 34.61739664298682, 0.999964223688191, 0.9999756660225174, 0.9999619782399305, 9695.434977821673, 9715.77648080124, 9717.162839163224, 237.2925196422816, 71.06642966426125, 89.5648206215983, 9691.540790977668, 9716.73386181252, 9714.95763426351, 282.57209443609406, 281.4054356149669, 281.8896198752741, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6863, 6.958388, 5494.907, 798.66, 2.754147, 2200.857, 818.9251, 6.696677, 5483.236, 792.0377, 6.940024, 5496.702, 795.0973, 6.915802, 5498.872, 818.1298, 6.702412, 5484.451, 99.90294, 100.0, 99.69367, 99.94374, 99.97809, 99.71796
14654.86396, 59.997534796778744, 59.9955711677105, 59.99173164481631, 34.4506066968718, 34.66098889161488, 34.60695957404882, 0.9999571085640586, 0.9999735254589229, 0.9999584983007934, 9690.181633402139, 9711.454185911096, 9718.998161455282, 236.29074687602747, 71.35039788061158, 84.86208638423886, 9692.754244167008, 9713.446535315112, 9719.065507514935, 282.6458455411891, 281.301622180011, 281.8854406584298, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6469, 6.958388, 5494.687, 798.874, 2.756173, 2200.052, 818.8475, 6.697413, 5483.453, 792.0765, 6.940024, 5496.983, 795.0973, 6.915802, 5498.929, 818.3087, 6.702229, 5484.851, 99.9039, 100.0, 99.70086, 99.93863, 99.97613, 99.71685
14657.256800000001, 59.9895563424266, 59.993590525538224, 59.99787721249862, 34.37311081734305, 34.594147815587945, 34.56071115774327, 0.9999704335445725, 0.999977900599867, 0.9999677217309786, 9673.124393363145, 9701.535562123305, 9702.27682186338, 242.05634382357584, 65.59144810057205, 83.61431549953795, 9673.772452556837, 9694.760747517354, 9697.67817988031, 282.69995720602924, 281.3135123447593, 281.91889939949584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 783.3578, 7.004076, 5486.762, 804.9636, 2.733149, 2199.973, 812.4804, 6.760366, 5493.134, 798.3876, 6.889094, 5500.204, 801.411, 6.863023, 5500.626, 811.9069, 6.766321, 5492.855, 99.75791, 99.99739, 99.87377, 99.99921, 100.0, 99.88728
14659.68928, 59.99371967124944, 59.99215059112944, 59.99191147181034, 34.37384231254361, 34.6125604194773, 34.55789864766908, 0.9999641095925526, 0.9999716967545672, 0.9999660679654105, 9670.026134054691, 9697.685494714706, 9695.704808684064, 241.54213704868968, 72.61680789663842, 83.18613821362851, 9674.841452192926, 9697.613858333507, 9705.221664154164, 282.65474312097524, 281.36594152591744, 281.9044563482505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6863, 6.958031, 5494.901, 798.6017, 2.755805, 2201.094, 818.9639, 6.696493, 5483.117, 792.1154, 6.939473, 5496.985, 795.1545, 6.915802, 5498.989, 818.2689, 6.702229, 5483.645, 99.90589, 99.99026, 99.68859, 99.94069, 99.98022, 99.7158
14662.12512, 59.993829512941, 59.99523133740401, 59.994352890891605, 34.38392472207209, 34.60179438624195, 34.56666687638554, 0.9999622410342377, 0.9999714439762951, 0.99996031970052, 9669.123744311733, 9696.701396851975, 9715.152277251276, 235.28102659106293, 68.5101361043262, 85.2925628668927, 9668.818923273036, 9700.317413849598, 9696.165747187568, 282.8045647535345, 281.3439248989214, 281.895757177332, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 790.6918, 6.950714, 5496.908, 796.3059, 2.764094, 2199.276, 822.4581, 6.657285, 5474.339, 787.319, 6.979371, 5490.6, 789.0315, 6.963833, 5493.873, 824.4321, 6.634291, 5469.874, 99.93335, 100.0, 99.53204, 99.82768, 99.8862, 99.45085
14664.551080000001, 60.00049768482583, 60.00018080806818, 59.99753295758173, 34.43026778677999, 34.656273896993376, 34.61955722563553, 0.9999595526173475, 0.9999735110807701, 0.9999597691926445, 9690.379420549853, 9711.695262981859, 9715.759310906238, 236.36578442706121, 71.62222485140865, 89.45504333676263, 9694.747268762594, 9709.915414522002, 9719.695261104127, 282.71469283816407, 281.3368129262688, 281.86019154831155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 791.1452, 6.95, 5495.184, 798.6795, 2.754516, 2199.915, 819.0222, 6.694468, 5483.458, 792.0377, 6.939656, 5496.76, 795.0973, 6.915802, 5498.877, 818.1099, 6.703876, 5484.621, 99.91103, 100.0, 99.69365, 99.93969, 99.97613, 99.72004
14666.923560000001, 60.00201020059776, 59.99967254215352, 60.006238971945244, 34.401982124262766, 34.66758588445159, 34.5909996060377, 0.9999614250120925, 0.9999748121596651, 0.999958661620464, 9687.139746336721, 9709.94781968623, 9713.970878439157, 241.83346919308, 65.4837807388426, 85.71398161239631, 9685.31734663596, 9714.818872904183, 9712.969339486497, 282.75728240108486, 281.4243850244487, 281.9949964221455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6666, 6.958388, 5494.796, 798.4655, 2.755437, 2200.678, 818.9639, 6.695388, 5483.174, 792.0377, 6.93984, 5496.702, 795.0782, 6.915985, 5498.929, 818.1496, 6.702412, 5484.564, 99.90599, 100.0, 99.6916, 99.94066, 99.97809, 99.71479
14669.321360000002, 60.00837249631338, 60.00362800785377, 60.00016497005919, 34.40563341317159, 34.60801366018781, 34.550011954037224, 0.9999600384372159, 0.9999771058196546, 0.999965748238923, 9668.46533504915, 9701.449121283364, 9701.605803978451, 236.23331846831343, 71.08940313742187, 78.3713674691835, 9680.465434804622, 9702.949710187828, 9699.976298984204, 282.6615434596936, 281.38921275396893, 281.9223548797547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 783.3578, 7.004076, 5486.762, 804.9831, 2.732596, 2199.754, 812.5192, 6.76055, 5493.639, 798.3876, 6.88891, 5499.976, 801.4873, 6.862841, 5500.687, 811.9268, 6.767236, 5493.815, 99.75886, 100.0, 99.88294, 99.99815, 100.0, 99.88615
14671.661880000001, 60.00824292216402, 60.006034231082765, 60.00500780039918, 34.38588722304372, 34.63474523304607, 34.575366966447454, 0.9999635161747079, 0.9999721887964447, 0.9999630177414877, 9683.04438375828, 9707.827341606364, 9702.878236015833, 239.88484293996066, 70.0763135982038, 84.03558610144592, 9677.272227351525, 9707.681569149956, 9709.792131768409, 282.7171130090274, 281.37024577431765, 281.8761588789638, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6666, 6.958031, 5494.849, 798.7767, 2.755252, 2200.903, 818.7698, 6.69594, 5482.949, 792.0765, 6.939656, 5496.926, 795.1354, 6.91562, 5498.931, 818.2689, 6.702961, 5484.792, 99.90295, 99.98712, 99.68859, 99.94067, 99.97915, 99.71799
14674.025360000001, 60.00719197763056, 60.00892616766423, 60.00898232976534, 34.36830713074686, 34.60008263970853, 34.5655165400561, 0.9999632359185348, 0.9999735588386872, 0.9999581902798478, 9676.718298443662, 9697.938171599913, 9696.827065434833, 240.4299378421506, 71.80314725064909, 79.27659824520924, 9678.418109089282, 9702.070386397267, 9702.208959099204, 282.65716808163666, 281.34593126111787, 281.8286288703635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.7061, 6.958031, 5494.792, 798.7767, 2.754331, 2199.906, 819.2551, 6.687289, 5473.662, 790.426, 6.95694, 5494.191, 792.0071, 6.940092, 5495.893, 821.8475, 6.655716, 5473.653, 99.90199, 100.0, 99.63259, 99.90636, 99.92919, 99.54771
14676.463800000001, 60.004131027129, 60.00426718647045, 60.00169357546052, 34.438801756199254, 34.66631758881451, 34.63941294971922, 0.9999597222400818, 0.9999721040509867, 0.999959517973096, 9693.48110672476, 9714.140280932454, 9713.195825895593, 237.65246022126303, 72.03394056457086, 79.19350161024977, 9687.710729994928, 9713.962846590603, 9714.127051408352, 282.62610066877374, 281.2963907002134, 281.78894412537863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 793.8461, 6.931082, 5497.418, 796.1697, 2.763173, 2200.28, 820.9246, 6.681214, 5480.663, 791.9018, 6.941127, 5496.93, 795.0973, 6.915802, 5498.929, 818.2888, 6.702961, 5484.907, 99.95963, 99.99823, 99.64702, 99.93763, 99.98014, 99.71374
14678.827480000002, 60.00293972458553, 60.00418459303147, 60.001540538618144, 34.42815380108215, 34.658565535468405, 34.6035574986893, 0.999962615359953, 0.9999746436909511, 0.9999654168925703, 9689.067834328021, 9710.105691156617, 9705.490842418627, 238.21345680703598, 67.51841373250392, 83.68830326282296, 9692.623662850496, 9710.215802917623, 9720.7700490301, 282.6257063018733, 281.398055487342, 281.89893049170524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6863, 6.958209, 5494.959, 798.6211, 2.755621, 2200.099, 818.7698, 6.696309, 5483.281, 792.0377, 6.93984, 5496.702, 795.0973, 6.915802, 5498.82, 818.249, 6.703876, 5484.333, 99.90694, 100.0, 99.69367, 99.93863, 99.97913, 99.71374
14681.168280000002, 59.99938580195757, 60.001644600701546, 60.001131812347694, 30.670899002653826, 30.806286209216346, 30.58668109384524, 0.9999652042833546, 0.9999854270135435, 0.9999738953801577, 8728.411544496694, 8812.289091090175, 8885.312843528203, 211.4589260511366, 53.1770258563098, 72.02861982891272, 9121.876764079461, 9164.616039622553, 9237.399068329672, 282.6120980669857, 281.40221215316, 281.8392636552932, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.6666, 6.958209, 5494.849, 798.66, 2.7547, 2200.493, 818.6728, 6.698149, 5483.454, 792.0571, 6.940024, 5496.759, 795.1926, 6.915255, 5498.932, 499.4337, 7.581022, 3324.697, 99.90399, 100.0, 99.69457, 99.93967, 99.97823, 60.44818
14683.513960000002, 59.998822177374954, 59.99548145138201, 59.994447334325386, 33.66547573013219, 34.13051586223839, 34.249656610046586, 0.9999662738891473, 0.9999757197223699, 0.9999613108595673, 9561.662642047959, 9468.32188942596, 9434.754209058823, 209.65777434303436, 103.19679483421476, 52.09363077222815, 9673.933624166546, 9709.744666934437, 9710.661231722395, 282.68516817718864, 281.37417633261464, 281.8975461752227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.4892, 6.958566, 5494.679, 799.0297, 2.753779, 2200.927, 818.7504, 6.701646, 5483.729, 792.096, 6.939289, 5496.703, 357.1031, 7.594258, 2217.135, 816.0223, 6.723837, 5487.694, 99.90186, 100.0, 99.70276, 99.94069, 40.31098, 99.78422
14685.971640000002, 59.99201792789209, 59.99539715551874, 59.992924058775046, 34.437168406406265, 34.66680538159719, 34.622602537709014, 0.9999613140517074, 0.9999714330017261, 0.9999565856636888, 9682.075753866244, 9707.408141416377, 9711.093942138037, 238.90127503429994, 74.05215512724209, 85.64941521978653, 9683.299709941979, 9701.796328040347, 9707.166937125667, 282.64887634072886, 281.36195416332095, 281.9035378957738, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.5089, 6.959458, 5494.57, 799.3021, 2.754331, 2200.782, 818.1681, 6.704408, 5485.13, 438.9695, 7.576559, 4023.79, 795.1354, 6.91562, 5498.88, 816.0422, 6.725119, 5491.277, 99.90196, 100.0, 99.71292, 69.41293, 99.97713, 99.85207
14688.3986, 59.989785206474814, 59.98861852994602, 59.99142837429868, 34.347431724527716, 34.53451015112685, 34.45328306953344, 0.9999652378749514, 0.9999779536641533, 0.9999626419306777, 9608.897626128391, 9619.975236684304, 9611.24196341326, 239.26610371023025, 62.99870499675416, 83.83162736097529, 9540.160167857624, 9538.149879694332, 9526.223836818168, 282.66414559187734, 281.39922806505825, 281.93706572627536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.4103, 6.95928, 5494.575, 799.4382, 2.752858, 2200.978, 729.5917, 6.813011, 5368.536, 785.5131, 6.945356, 5494.472, 795.3452, 6.913976, 5498.939, 817.6923, 6.708088, 5486.386, 99.89996, 100.0, 97.60838, 99.9272, 99.9803, 99.75107
14690.774560000002, 59.98750656635407, 59.9902213811147, 59.98887597166155, 33.05093275345881, 33.19523059119329, 33.007536473897666, 0.999957806695987, 0.9999778440610003, 0.9999638443080789, 9109.039504104348, 9132.150840034868, 9067.707445772241, 225.98884437140168, 65.69262711786291, 71.78910540436209, 8890.167508157288, 8881.0500504131, 8852.174956624156, 282.51999845865004, 281.2648058490979, 281.7723965463388, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.3315, 6.960529, 5488.208, 873.2136, 2.563135, 2197.273, 816.1686, 6.70588, 5485.357, 789.0084, 6.963007, 5494.019, 795.3262, 6.913976, 5498.887, 818.0701, 6.705525, 5484.441, 99.88572, 99.18345, 99.72518, 99.88472, 99.98233, 99.72508
14693.13548, 59.98143000820628, 59.98389358920754, 59.98737862704014, 34.41961715752547, 34.63781016428434, 34.59624111922543, 0.9999607881795166, 0.9999782110797124, 0.9999601523069284, 9680.885099834155, 9697.658014936444, 9709.2639975551, 237.21662937122437, 65.21956683721328, 83.12368900461752, 9683.209074731461, 9704.817282736472, 9718.426134892568, 282.6965297510945, 281.34809497400494, 281.81935851887624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 788.2866, 6.977127, 5491.06, 799.1464, 2.752489, 2199.723, 818.5369, 6.699254, 5483.963, 788.9502, 6.963375, 5493.794, 795.3452, 6.913976, 5498.887, 817.5532, 6.710103, 5484.784, 99.8533, 100.0, 99.70394, 99.88781, 99.97835, 99.72194
14695.482360000002, 59.981312977712925, 59.983909994198726, 59.98546280279354, 34.42017719793397, 34.67519742848729, 34.635077649503316, 0.999962200530377, 0.9999781908425821, 0.9999659174306077, 9689.29502410569, 9716.378570579056, 9702.892228814191, 235.32820595039988, 65.60703430574631, 82.93725661796452, 9691.672836400474, 9713.958286518484, 9714.841393764758, 282.5670249389337, 281.3391714006337, 281.9266170683667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.0949, 6.962492, 5494.125, 799.2048, 2.752305, 2199.813, 818.5952, 6.699254, 5483.17, 788.9696, 6.963559, 5493.964, 795.3262, 6.913976, 5498.941, 818.2689, 6.704243, 5485.139, 99.89179, 99.99845, 99.70589, 99.88769, 99.98037, 99.7284
14697.816200000001, 59.97679605771659, 59.97638598974942, 59.97710047208953, 34.43432843056907, 34.67271489066878, 34.61393423974496, 0.9999636381964814, 0.9999746357595533, 0.9999662676313894, 9674.632180976501, 9698.86840116787, 9708.543195564886, 240.24417928873117, 71.7461452956286, 81.77758267575655, 9676.891742767144, 9705.005493103612, 9705.954955774994, 282.4829909681463, 281.2194503214213, 281.74117683601924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.0949, 6.962671, 5494.24, 799.0297, 2.753779, 2199.662, 818.6534, 6.697965, 5483.565, 788.9307, 6.963743, 5493.847, 795.3452, 6.913794, 5498.998, 817.5731, 6.709553, 5485.644, 99.89179, 99.98324, 99.6968, 99.88672, 99.97737, 99.73977
14700.162360000002, 59.97038498180244, 59.97273876524756, 59.97736602248144, 34.40585100094613, 34.639173915420066, 34.53726443013373, 0.9999658974915218, 0.9999769876480572, 0.9999645172071869, 9666.477406862594, 9701.234280698034, 9696.382237058144, 236.67698693649618, 70.178202615607, 85.2542904990471, 9673.190918145898, 9693.383156277685, 9698.062103263463, 282.5935949468351, 281.2799648852701, 281.88811534303403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 782.8256, 7.007645, 5485.813, 805.45, 2.731859, 2200.328, 812.3251, 6.762575, 5493.468, 795.3389, 6.913732, 5498.818, 800.9341, 6.867224, 5500.536, 813.1197, 6.751305, 5491.277, 99.74066, 99.99773, 99.87983, 99.97927, 100.0, 99.85748
14702.563000000002, 59.97192726005117, 59.973332060287774, 59.97456204574566, 34.380056994354106, 34.61227418250103, 34.539498709193644, 0.9999600411769676, 0.9999747175022748, 0.9999591726194187, 9668.035132450921, 9690.921617883248, 9703.386451956234, 236.70842634985547, 70.71503123792706, 87.43919318586904, 9675.415970441169, 9697.84720742818, 9700.923294444083, 282.62340626864096, 281.40963723592097, 281.95148135853265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 0), 5500.0, 800.0, 789.1146, 6.962492, 5494.403, 799.2437, 2.753226, 2200.45, 818.5952, 6.698701, 5483.396, 788.989, 6.963007, 5493.737, 795.3834, 6.913794, 5498.945, 817.593, 6.709004, 5486.678, 99.89483, 100.0, 99.6967, 99.88974, 99.97941, 99.73034
