TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
14718.815520000002, 59.98891747401882, 59.990777071454595, 59.99041459408913, 30.636681774943455, 30.844471229147377, 30.806240361183733, 0.9999647605030625, 0.9999809545687631, 0.9999666251968087, 8606.881138542798, 8629.980242176269, 8638.18314380817, 200.7739451913526, 58.31100032509312, 67.5072935755162, 8625.670569263188, 8633.246303329257, 8639.028281041466, 282.5064392368723, 281.20478220796446, 281.7738729109673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962314, 5494.235, 792.9595, 2.770909, 2199.573, 824.0887, 6.643847, 5473.441, 785.2218, 6.986358, 5490.826, 792.7511, 6.931143, 5497.995, 809.9586, 2.712042, 2198.516, 99.89379, 99.95723, 99.51572, 99.81832, 99.96214, 99.92245
14721.18812, 59.991601739560394, 59.988123719040445, 59.98798317566465, 30.63234194567073, 30.83468766261263, 30.763597076835616, 0.9999695061189887, 0.9999847034016749, 0.9999666832578302, 8613.034431256357, 8631.1128291975, 8634.975703197262, 199.52401537896822, 50.204871294324676, 68.45758503241638, 8610.82334872841, 8632.336280562266, 8645.335746769371, 282.5423732391135, 281.31402535608726, 281.71729035721364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 793.4321, 6.934473, 5497.194, 799.2242, 2.753042, 2199.97, 818.5952, 6.698333, 5483.565, 788.9502, 6.963375, 5494.128, 795.3452, 6.913794, 5498.942, 810.7737, 2.711126, 2198.153, 99.95355, 100.0, 99.69765, 99.88673, 99.98136, 99.91465
14723.560920000002, 59.98268040987777, 59.98131403235335, 59.98457074108574, 30.626142400239846, 30.820674099994754, 30.77950635984348, 0.9999723473835428, 0.9999856690170337, 0.9999676248641316, 8599.517967986207, 8629.454291248143, 8628.236355358717, 200.8026578834215, 47.668221364819146, 67.2911703402699, 8610.968591051353, 8621.616798953857, 8631.027188251668, 282.5634042260903, 281.30624272341976, 281.73321666165236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.0676, 7.003718, 5486.204, 805.3722, 2.731491, 2199.976, 811.9757, 6.766256, 5494.248, 795.3, 6.914099, 5498.819, 801.6017, 6.86138, 5500.414, 817.3345, 2.68494, 2194.708, 99.76002, 99.99521, 99.88991, 99.97926, 100.0, 99.74999
14725.962920000002, 59.98399088273469, 59.98526634985332, 59.98294388913993, 30.647150888671526, 30.859718376373912, 30.814574628562482, 0.999971200988052, 0.9999800843732402, 0.999969139756469, 8610.430482714964, 8641.86953405063, 8641.251964297964, 202.7702656850438, 53.17280114464995, 65.20593124789093, 8614.403938531175, 8634.308974660109, 8643.13427288513, 282.4358297485614, 281.1642853395402, 281.66924994787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962492, 5494.183, 799.0881, 2.753595, 2200.309, 818.5952, 6.698701, 5483.898, 788.9502, 6.963375, 5493.847, 795.3452, 6.914159, 5498.998, 810.9128, 2.710943, 2198.454, 99.89483, 100.0, 99.69769, 99.88673, 99.97827, 99.92045
14728.396560000001, 59.98305232860193, 59.982166063994676, 59.981720515267014, 30.635004455491526, 30.82877652269623, 30.785892307149776, 0.9999709884337981, 0.9999843530855258, 0.9999694371911616, 8610.735202583539, 8632.438107778244, 8624.593504276934, 196.39974683583068, 46.95534388630119, 68.00083861224175, 8610.40550194207, 8624.219051877812, 8628.75642053266, 282.5227396682962, 281.25238908388775, 281.6982330620289, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962492, 5494.235, 798.9324, 2.753779, 2200.272, 818.6728, 6.698333, 5483.454, 788.9113, 6.963559, 5493.904, 795.3071, 6.913976, 5498.939, 817.3146, 2.685306, 2194.658, 99.89693, 100.0, 99.69776, 99.88575, 99.97841, 99.75579
14730.934920000002, 59.985222668150094, 59.98469930174339, 59.99020675904745, 30.63804257991012, 30.824950001654603, 30.798280719060767, 0.9999686064485286, 0.999983051966823, 0.9999668559991256, 8608.793552814383, 8635.927263071064, 8629.874929406002, 199.43949286254656, 51.51200360032044, 68.71648969596936, 8616.345765738284, 8638.084177913903, 8642.08974332648, 282.51749510309895, 281.32874403750117, 281.7317400331964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4233, 6.913414, 5498.97, 792.765, 2.775146, 2199.936, 824.574, 6.633356, 5470.916, 784.1149, 6.994264, 5489.284, 792.0644, 6.939544, 5497.415, 819.76, 2.678164, 2193.808, 99.98597, 99.96962, 99.4698, 99.80376, 99.95022, 99.71715
14733.34516, 59.991710965312265, 59.989633202152184, 59.98960745614406, 30.61054401516714, 30.8216190478202, 30.767556515760358, 0.9999675946703372, 0.999983731842652, 0.9999696411724683, 8613.559009225419, 8634.461348280844, 8640.300279876095, 200.20606305083197, 48.089636454777974, 70.67416292749976, 8607.802163845541, 8631.904954637772, 8632.211040039827, 282.5928952146066, 281.3255780207229, 281.8676003544259, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962314, 5494.351, 799.2631, 2.753226, 2200.809, 818.6534, 6.698333, 5483.172, 788.9307, 6.963559, 5493.735, 795.3262, 6.913794, 5498.884, 823.6169, 2.657838, 2189.19, 99.89284, 100.0, 99.69263, 99.88469, 99.98138, 99.50453
14735.769240000001, 59.99155378476209, 59.99345595063896, 59.992064126497986, 30.595392128794163, 30.809658734780143, 30.74298063415963, 0.9999734628409551, 0.9999841561880786, 0.9999712949974696, 8601.638471253913, 8630.823382871413, 8630.082624479423, 200.38622118729202, 48.649768481976935, 64.9696100685519, 8600.066726497353, 8628.791350993624, 8627.63527274924, 282.5044352934383, 281.29080178891564, 281.8226202278973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 784.4619, 6.9989, 5487.041, 805.2749, 2.731491, 2200.361, 811.9368, 6.766256, 5494.024, 795.3, 6.914099, 5498.929, 801.5636, 6.861928, 5500.525, 829.8199, 2.629638, 2182.046, 99.76297, 99.99789, 99.89701, 99.97817, 100.0, 99.14842
14738.145120000001, 59.99908508523476, 59.996703810861284, 60.00042471913541, 30.59838618419957, 30.832753542360088, 30.755074729946863, 0.9999691116815715, 0.999983774826498, 0.9999676044324484, 8613.793012582266, 8634.864739365194, 8630.00791303967, 203.96065222807462, 52.95613829597369, 66.70143594291585, 8612.194467798665, 8630.920798188577, 8632.829128549845, 282.5229335438959, 281.2708453782187, 281.8183973790488, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962314, 5494.236, 799.1075, 2.753963, 2200.94, 818.6922, 6.69594, 5484.183, 788.9502, 6.963375, 5493.9, 795.3643, 6.913976, 5499.16, 823.6169, 2.657838, 2189.127, 99.89379, 99.98981, 99.71101, 99.88577, 99.98332, 99.50704
14740.477920000001, 60.00379851542352, 60.002704213200815, 60.005251812190096, 30.582845462149262, 30.78904766287128, 30.75314768957141, 0.999970421225076, 0.9999835064810354, 0.9999717791508547, 8605.738161310133, 8620.788056178386, 8623.35181767544, 201.56866200071252, 54.97161902996277, 65.22031169735874, 8602.203265223323, 8625.056814936781, 8620.851055129817, 282.5219807723998, 281.2680516362667, 281.83112844698405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962492, 5494.351, 799.0686, 2.753226, 2200.777, 818.6534, 6.697965, 5483.514, 788.9113, 6.963375, 5493.846, 795.3071, 6.914341, 5499.106, 829.8795, 2.628356, 2181.988, 99.89388, 100.0, 99.69878, 99.88671, 99.98231, 99.15088
14742.819000000001, 60.004147965157365, 60.003083324404194, 60.00263926502618, 30.614370105718407, 30.838744738240962, 30.777279100883977, 0.9999698219035807, 0.999983619951941, 0.9999738052986392, 8611.810550908529, 8633.04270618225, 8631.160065586628, 198.21736157488544, 48.013461439893035, 63.155361894511316, 8609.630419403391, 8631.731788605024, 8633.456416513565, 282.53829850892953, 281.26159633889546, 281.9045004452609, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4233, 6.913592, 5499.311, 792.7261, 2.77404, 2199.481, 824.9816, 6.628386, 5468.566, 782.6003, 7.008973, 5485.364, 789.0696, 6.962189, 5494.787, 835.2276, 2.601804, 2174.68, 99.98397, 99.975, 99.42816, 99.73249, 99.89441, 98.85125
14745.201480000002, 60.003768766950415, 60.00829431578393, 60.00245901162443, 30.61313253059687, 30.824652021826974, 30.760641751282385, 0.9999702704443324, 0.999983296829444, 0.9999707548327805, 8609.392437607672, 8629.109296434452, 8631.315143008052, 194.6855601097111, 47.942621152999436, 67.69593993392482, 8606.473763406142, 8626.462630877924, 8633.739998428438, 282.4767308821663, 281.28807781583765, 281.8705342144139, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962492, 5494.519, 799.0491, 2.754147, 2200.668, 818.6534, 6.697965, 5483.344, 786.8336, 6.981761, 5489.979, 791.6829, 6.94557, 5495.603, 829.8795, 2.627806, 2181.113, 99.89284, 100.0, 99.70187, 99.81639, 99.92712, 99.17452
14747.625800000002, 60.00420758257876, 60.006290946889145, 60.0066583996539, 30.552675653772, 30.79426946787868, 30.731277060845933, 0.999967764551357, 0.9999864742663086, 0.9999667695576442, 8602.42620875589, 8620.611083223306, 8622.930987997872, 188.25093024697844, 45.576791845027174, 70.5577800779256, 8591.84421966661, 8616.177937952738, 8625.630562030385, 282.59289301259616, 281.2897245963226, 281.78039785194727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 797.0005, 6.897352, 5500.361, 802.3566, 2.742543, 2200.594, 812.791, 6.757421, 5493.858, 777.0272, 7.049423, 5474.051, 782.8322, 7.007481, 5485.574, 823.6567, 2.657472, 2189.241, 100.0, 100.0, 99.87794, 99.52681, 99.73816, 99.50958
14750.051040000002, 60.007229411052954, 60.00855556375804, 60.00659918204526, 30.615237424932445, 30.821084009239435, 30.760597215825122, 0.9999658566668362, 0.9999832495284631, 0.9999669482379251, 8605.998288260455, 8623.890774837053, 8627.816241990888, 200.41389267339537, 48.47126456150488, 69.93228469969108, 8606.814931668712, 8632.904891501577, 8633.043001306649, 282.5386746695415, 281.29205605463886, 281.81172253164533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 796.6259, 6.908774, 5499.25, 798.8546, 2.754516, 2200.319, 820.2257, 6.686184, 5482.061, 782.6003, 7.008973, 5485.36, 789.0696, 6.962372, 5493.825, 829.9193, 2.629088, 2181.131, 99.98398, 100.0, 99.66019, 99.73038, 99.88933, 99.16126
14752.416000000001, 60.008479388700685, 60.00631188580264, 60.00522955622917, 30.603255185168116, 30.8215915954803, 30.763647947216725, 0.9999709785775224, 0.9999862251268945, 0.9999698264948208, 8608.970603898926, 8627.423442353658, 8623.802502753082, 202.90015433830104, 49.70046923096572, 65.82134163338515, 8606.838655655602, 8623.487155310786, 8628.629603851774, 282.57524474017873, 281.2689864807172, 281.8815873892476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4233, 6.913592, 5499.196, 799.1464, 2.754331, 2200.105, 818.6534, 6.698149, 5483.677, 782.6198, 7.008973, 5485.477, 789.0696, 6.962372, 5493.938, 829.9392, 2.628173, 2181.752, 99.98797, 100.0, 99.69981, 99.72835, 99.88838, 99.1405
14754.76064, 60.00382529355999, 60.00087140144292, 60.00218510310829, 30.614652807014224, 30.817745556923583, 30.782974380031504, 0.9999732732447615, 0.9999833763413869, 0.9999715020606832, 8608.97991435805, 8630.661808220664, 8630.929000151977, 197.79987062262717, 54.2094873055878, 68.62049917308786, 8610.532982112712, 8629.930117169033, 8631.889773833942, 282.4277475086824, 281.0698146669866, 281.70520720721873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.0949, 6.962314, 5494.183, 792.7261, 2.773856, 2199.029, 825.0204, 6.628754, 5468.618, 788.8919, 6.963743, 5493.792, 795.3071, 6.914159, 5498.882, 836.0825, 2.597042, 2171.496, 99.89074, 99.98499, 99.43122, 99.88575, 99.97931, 98.73181
14757.160640000002, 60.005122467258424, 60.00019752585865, 60.00359926247547, 30.622068264823675, 30.82692255999672, 30.762275503660646, 0.9999663566946096, 0.999983855300436, 0.9999735639466152, 8612.782616292126, 8628.15525009193, 8632.189941757362, 195.63865930199518, 50.27760271895477, 66.7184451863991, 8612.17368571344, 8627.079257059751, 8633.917257270497, 282.3366176968906, 281.2642517547965, 281.7792352369778, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4431, 6.913592, 5499.248, 799.127, 2.753963, 2200.437, 818.6728, 6.698333, 5483.449, 782.6003, 7.00787, 5486.161, 790.0234, 6.950684, 5496.005, 829.8597, 2.628356, 2181.18, 99.98492, 100.0, 99.70182, 99.74698, 99.91859, 99.17469
14759.533480000002, 59.99981519219345, 59.99664758124457, 59.997753447643916, 30.596105953405328, 30.79951076028049, 30.780200588786766, 0.9999684876129367, 0.9999850774731255, 0.9999745040418436, 8607.935150779427, 8630.725809038795, 8623.933416955764, 204.76990245612888, 49.54170605588297, 69.47877003757344, 8602.145569341534, 8628.486201807948, 8634.018943388088, 282.5071350310645, 281.2502667998002, 281.77167621893096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962314, 5494.241, 799.4772, 2.750279, 2200.211, 817.314, 6.711955, 5487.186, 791.4746, 6.939656, 5497.216, 799.4463, 6.874346, 5500.479, 824.1736, 2.655458, 2188.925, 99.89388, 100.0, 99.7587, 99.94798, 100.0, 99.4952
14761.934120000002, 59.99022833998222, 59.99367007009092, 59.990559650796456, 30.626898234763182, 30.83377259381618, 30.766215553398858, 0.9999692918059799, 0.9999830325318205, 0.9999724679756429, 8609.00514074563, 8625.131435663387, 8632.043301028849, 201.95763040094334, 48.92901609438877, 62.26632089978011, 8611.416681867919, 8632.002201089846, 8628.80439019129, 282.56972433168903, 281.22440374248276, 281.68481502434054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 785.4279, 6.98498, 5491.279, 801.1698, 2.747885, 2200.219, 818.2457, 6.702567, 5477.473, 788.989, 6.963559, 5493.847, 795.3452, 6.913976, 5498.992, 829.6211, 2.629455, 2182.0, 99.84004, 100.0, 99.67554, 99.88672, 99.97835, 99.18044
14764.451400000002, 59.98769373669496, 59.98405299179072, 59.98755117683847, 30.6188615083124, 30.834409041007536, 30.787891425439316, 0.9999692272466666, 0.9999824506467961, 0.9999744746071337, 8612.643213725281, 8635.946451809541, 8629.741526879174, 200.66298163908095, 54.28168514100139, 67.04909914530572, 8608.76005062947, 8625.224420872592, 8626.89930700652, 282.50305257684005, 281.1663962654784, 281.81828126542024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962136, 5494.073, 799.1464, 2.75341, 2200.84, 818.6728, 6.697965, 5483.567, 788.9307, 6.963559, 5493.899, 795.3262, 6.913976, 5498.78, 829.9392, 2.62799, 2180.958, 99.89084, 100.0, 99.69874, 99.88265, 99.97838, 99.16397
14766.910720000002, 59.97990842494259, 59.98228914630529, 59.98298200272486, 30.606623589467603, 30.83000324652215, 30.772017992768642, 0.9999691716069521, 0.9999833687175814, 0.9999689042484738, 8605.434637126618, 8633.880080878838, 8630.659814372133, 199.6765503676861, 45.16292782341924, 67.35722031457499, 8614.383732028089, 8635.000364895986, 8637.405907916449, 282.53419131585576, 281.28012582287073, 281.84595132592597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4233, 6.913236, 5499.085, 792.7261, 2.774961, 2199.311, 824.9816, 6.62857, 5468.566, 782.5809, 7.008973, 5485.195, 789.0696, 6.962372, 5494.047, 836.2018, 2.596859, 2171.547, 99.98397, 99.96727, 99.42912, 99.73047, 99.89037, 98.72138
14769.2864, 59.980555570239304, 59.98080767346685, 59.982035043252694, 30.61834784925186, 30.818628087447635, 30.761718602861677, 0.9999718002961608, 0.9999843555134015, 0.9999701526496361, 8604.031998539842, 8623.895610103074, 8629.149412525154, 198.73748517003128, 51.20598757473181, 67.4148117056493, 8614.02479476583, 8627.967716873412, 8624.385289770767, 282.54280680861575, 281.1713196117515, 281.6799304386076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962314, 5494.408, 799.1075, 2.753595, 2200.728, 818.6728, 6.698149, 5483.284, 788.9113, 6.963559, 5493.677, 794.6967, 6.921829, 5497.991, 829.9193, 2.628173, 2181.984, 99.89284, 100.0, 99.70397, 99.88363, 99.96754, 99.17969
14771.684680000002, 59.9743266001424, 59.97217232775127, 59.975909497161936, 30.60293631431696, 30.79937056223971, 30.734809382733282, 0.9999694097469459, 0.9999862466964705, 0.999968371940471, 8601.7472706203, 8619.886861318939, 8615.863889732875, 194.2915358194365, 46.07974750465746, 69.8089362495648, 8596.096222023938, 8618.094186364568, 8621.393271155384, 282.4991780581375, 281.26511474685157, 281.7830545469801, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4233, 6.913414, 5499.248, 799.0686, 2.7512, 2201.007, 818.1487, 6.708826, 5485.793, 780.5419, 7.026072, 5480.188, 785.4264, 6.989035, 5488.115, 825.6647, 2.651612, 2188.703, 99.98293, 99.98033, 99.74029, 99.65802, 99.79609, 99.42094
14774.1118, 59.96953834539801, 59.97118437300266, 59.96798519286018, 30.58336120110417, 30.78802226876106, 30.73477798572498, 0.9999699011227953, 0.9999805657125252, 0.999963870378066, 8592.275825704019, 8621.151072612694, 8623.918415501894, 198.0013960569663, 54.211869787113756, 65.97887479278143, 8604.382940331816, 8627.148990993062, 8621.232915564793, 282.44494709411947, 281.17987712253705, 281.83982547608156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 799.1297, 6.882539, 5500.251, 801.1309, 2.746964, 2199.975, 817.741, 6.703303, 5483.447, 782.5615, 7.009341, 5485.366, 789.0887, 6.962372, 5493.936, 829.0644, 2.630736, 2181.954, 100.0, 99.99746, 99.71909, 99.73252, 99.88834, 99.18223
14776.541120000002, 59.97012179546239, 59.97380738104828, 59.96828738011211, 30.584860044626172, 30.78885006752671, 30.739074626984785, 0.9999708531046952, 0.999978555600302, 0.9999690221366658, 8601.749902308313, 8627.096713061123, 8625.253382291097, 196.01170988312424, 53.12453390114911, 68.79019091431473, 8600.58686274253, 8624.193066395359, 8624.898646227384, 282.64127847930325, 281.3143885086563, 281.79026496057634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4431, 6.913414, 5499.416, 799.0491, 2.75341, 2200.429, 818.6922, 6.698517, 5483.791, 782.6198, 7.008973, 5485.366, 789.0887, 6.962372, 5494.1, 829.8994, 2.628905, 2181.405, 99.98492, 99.99338, 99.70388, 99.73252, 99.88938, 99.15338
14778.965720000002, 59.97220428986491, 59.97177909985663, 59.96949235253723, 30.55426852271358, 30.7753663261169, 30.71925649123525, 0.9999681732585741, 0.9999806061317059, 0.9999701511828086, 8597.50024776417, 8618.565159348247, 8623.01637352916, 204.38395743943283, 53.90226730649238, 68.01044404420645, 8601.243929026403, 8617.483259029075, 8625.90823562645, 282.5947400883241, 281.35106707130427, 281.78585508758493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962492, 5494.293, 792.8234, 2.773672, 2199.412, 824.904, 6.629674, 5469.239, 788.9307, 6.963375, 5493.841, 795.3262, 6.913794, 5498.941, 836.1422, 2.597592, 2171.382, 99.89484, 99.97186, 99.42499, 99.88874, 99.97841, 98.7316
14781.345560000002, 59.976542700768455, 59.97343211369022, 59.97366143271721, 30.591852133262073, 30.794702574127555, 30.741446136517176, 0.9999686555361179, 0.9999698420074952, 0.999968844096753, 8602.435071379152, 8622.702226294048, 8628.381358897215, 203.46610643268946, 54.75549309490543, 68.219511644862, 8601.035136785415, 8616.713912767696, 8626.203098610593, 282.24493561281975, 280.8957091363296, 281.4195457592117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4431, 6.913414, 5499.19, 799.1853, 2.753595, 2200.774, 818.634, 6.697781, 5483.226, 782.6003, 7.008789, 5485.36, 789.0887, 6.962189, 5493.887, 829.9193, 2.628905, 2181.82, 99.98389, 100.0, 99.71101, 99.73038, 99.88739, 99.138
14783.741080000002, 59.97785198882316, 59.978289907776, 59.97582422471617, 30.639447653063172, 30.817091753604497, 30.769813469835544, 0.9999708551743196, 0.9999805468764607, 0.9999682830720851, 8603.980214555286, 8621.460858074139, 8631.636850940851, 207.4661726826771, 52.68390096234998, 67.84267204502567, 8604.20892840137, 8624.930502170311, 8626.577754087048, 282.5141954146894, 281.16813963719255, 281.6097506421307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1343, 6.962314, 5494.241, 799.1075, 2.754331, 2199.761, 818.634, 6.698517, 5484.457, 789.358, 6.95602, 5496.072, 797.2527, 6.893157, 5500.164, 828.3288, 2.636413, 2184.297, 99.89484, 99.98773, 99.70597, 99.91369, 100.0, 99.24309
14786.172040000001, 59.97675128333402, 59.97717508443688, 59.98127499714195, 30.608710532986876, 30.8393329900588, 30.781873567190427, 0.9999731766363018, 0.9999795554247, 0.9999716367322047, 8602.327570080066, 8629.994257222846, 8628.207214442245, 201.25153291435936, 51.43464638813248, 65.3360122967108, 8610.284005906113, 8633.210478937086, 8628.21839481159, 282.4138632496668, 281.18110718320617, 281.79569812060396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 783.3184, 7.000506, 5489.157, 803.3099, 2.740517, 2200.434, 816.0716, 6.726128, 5487.146, 790.7173, 6.954366, 5494.476, 795.5551, 6.913611, 5498.885, 828.3089, 2.632751, 2181.867, 99.78324, 100.0, 99.75445, 99.90644, 99.97833, 99.21867
14788.576120000002, 59.978807045430266, 59.977660365044144, 59.983246773239784, 30.619334640808038, 30.822789796109596, 30.776568526962542, 0.9999717242059052, 0.9999806651914607, 0.9999703313327755, 8603.671578718224, 8629.09511526771, 8630.96635487784, 203.3897547162228, 50.624540097495355, 63.930396469123025, 8612.152678713433, 8632.867762001588, 8631.905892668377, 282.57237601028396, 281.2791006927712, 281.7676554295591, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962671, 5494.351, 799.1464, 2.753779, 2199.812, 818.6922, 6.698517, 5483.621, 788.9307, 6.963743, 5493.788, 795.3071, 6.913976, 5498.998, 829.9193, 2.628539, 2181.578, 99.89483, 99.99003, 99.7018, 99.88565, 99.97934, 99.16126
14791.005320000002, 59.98431372993749, 59.98349540991046, 59.98012058847938, 30.569818257519497, 30.766727719080837, 30.73041938097945, 0.9999695412386144, 0.9999826834538686, 0.9999725399261469, 8590.300091955542, 8619.00333790525, 8621.554880901986, 203.76616950833431, 50.90173907926669, 64.9586112919983, 8603.560785458647, 8625.69423939428, 8625.551914359412, 282.44589457959586, 281.28400004551, 281.6201941160117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4233, 6.913414, 5499.253, 792.765, 2.773672, 2199.03, 825.0204, 6.628938, 5468.451, 782.6392, 7.008789, 5485.307, 789.0696, 6.962372, 5493.99, 836.162, 2.596859, 2171.382, 99.98502, 99.98729, 99.42499, 99.73242, 99.88933, 98.7341
14793.40436, 59.98730781457806, 59.986887161962706, 59.982650186941946, 30.62312474944332, 30.81963973888451, 30.765237926636537, 0.999976002546431, 0.9999830509581452, 0.9999703951741639, 8608.699088445082, 8632.628077405096, 8629.29217486026, 203.0950594817316, 46.960127949048, 68.69660419361844, 8606.615657966278, 8625.669002133787, 8626.850540912823, 282.49253003194525, 281.29189558155946, 281.7263222690702, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962492, 5494.461, 799.1464, 2.753595, 2200.886, 818.6922, 6.697597, 5483.393, 788.9113, 6.963559, 5493.958, 795.3071, 6.913976, 5498.941, 829.8795, 2.628356, 2181.24, 99.89284, 100.0, 99.70184, 99.88874, 99.9763, 99.16109
14795.833840000001, 59.98423982970388, 59.985701237290804, 59.98615634899685, 30.592844106551354, 30.80365583555581, 30.751753876986413, 0.9999701463500523, 0.9999856842453263, 0.9999702364883657, 8593.030131243007, 8618.24883742589, 8623.94608454219, 200.95354655748588, 48.903829136396325, 65.44266369547086, 8598.362155274748, 8620.457167119106, 8621.774995863969, 282.2587249444627, 281.2250043061417, 281.7487843224092, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4431, 6.913414, 5499.196, 799.0686, 2.753226, 2200.727, 818.6534, 6.697965, 5483.338, 782.5421, 7.009341, 5484.737, 788.2113, 6.973512, 5491.984, 828.1101, 2.636779, 2184.487, 99.98597, 100.0, 99.70184, 99.72109, 99.85908, 99.29346
14798.243960000002, 59.99262040655157, 59.993133164565556, 59.98986498448135, 30.6019913408647, 30.799983594213874, 30.75866784724891, 0.9999665533445944, 0.9999809324412698, 0.9999677670327372, 8606.730644814359, 8628.25629303263, 8627.62693523936, 197.89729339375765, 51.68710187332999, 69.92091504916107, 8610.129427220465, 8628.471186242956, 8624.909195420556, 282.52846656274625, 281.2469803965913, 281.7868124548313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 801.7912, 6.861837, 5500.688, 803.9714, 2.736464, 2200.299, 815.0233, 6.730178, 5488.98, 780.3866, 7.02405, 5482.522, 787.8107, 6.967485, 5493.76, 828.4282, 2.635314, 2183.319, 100.0, 100.0, 99.79807, 99.68082, 99.88515, 99.27262
14800.635160000002, 59.99441261516501, 59.99494660081753, 59.99733866070573, 30.60436778531827, 30.808035969174014, 30.764026867696064, 0.9999709029881855, 0.9999850624694746, 0.9999731631212263, 8605.010911772362, 8623.444664134324, 8626.389730131426, 202.63805642478428, 45.54527517366114, 65.65840145972516, 8609.965852485417, 8628.1919106754, 8627.145979929617, 282.5608759670758, 281.3637569016574, 281.8301388467194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4431, 6.913414, 5499.248, 799.0686, 2.753779, 2200.781, 818.634, 6.698149, 5483.448, 782.6003, 7.008973, 5485.19, 789.0696, 6.962372, 5493.774, 829.9193, 2.628539, 2181.928, 99.98692, 100.0, 99.70386, 99.72933, 99.88841, 99.17714
14803.11532, 59.99552121071404, 59.995110491037465, 59.9950541979146, 30.58209727649624, 30.78049741045234, 30.740129155318787, 0.9999700859921803, 0.9999856992655991, 0.9999729928301972, 8600.629899779347, 8621.490828610918, 8624.923101169503, 199.87712826998063, 47.69915764837879, 67.82745585245266, 8604.658922829667, 8630.614465460463, 8623.63943609678, 282.50151913158476, 281.23711581918366, 281.73312861710747, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962671, 5494.345, 792.765, 2.774593, 2199.196, 825.001, 6.62857, 5468.73, 788.8919, 6.963559, 5493.846, 795.288, 6.913976, 5499.109, 836.1223, 2.597592, 2172.015, 99.89179, 99.96204, 99.42811, 99.88671, 99.98239, 98.7266
14805.654040000001, 59.99793955710484, 59.99519554211034, 59.99691181822698, 30.61006945067634, 30.832448047806086, 30.77523144891867, 0.9999720834557938, 0.9999827995350598, 0.9999723827295525, 8608.172150737379, 8630.96917973249, 8637.15664676317, 198.15775805684302, 47.282982862152494, 66.9424872091372, 8611.370801488813, 8630.882826134826, 8631.809363828115, 282.4305588522885, 281.20403239667655, 281.7356545046527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4431, 6.913236, 5499.306, 799.0881, 2.753963, 2200.55, 818.6728, 6.698333, 5483.624, 782.6003, 7.009157, 5485.195, 789.0696, 6.962737, 5493.992, 829.9392, 2.628722, 2181.755, 99.98397, 100.0, 99.70089, 99.72942, 99.8913, 99.16664
14808.130360000001, 59.9979358936916, 59.995037672567484, 59.99938462564986, 30.611655525306954, 30.83816391897897, 30.779246807874635, 0.9999715423173012, 0.999982170226686, 0.9999725137922283, 8607.848370920423, 8627.855444081426, 8630.409832040099, 199.98456545810086, 45.01006302965288, 66.33842639401291, 8608.700339811247, 8632.52163346353, 8621.34871728638, 282.4301092063375, 281.27933194112865, 281.7575614205652, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1343, 6.962314, 5494.293, 799.1075, 2.753963, 2200.612, 818.634, 6.698333, 5483.79, 789.2997, 6.95694, 5495.27, 797.2145, 6.898635, 5500.089, 828.4879, 2.635864, 2183.509, 99.89284, 100.0, 99.70386, 99.90741, 100.0, 99.24902
14810.576480000002, 59.99802899350861, 59.99509878351286, 59.999666452382264, 30.58886659233269, 30.820456760126895, 30.753357448475633, 0.9999709898562388, 0.9999807426896709, 0.9999706739668268, 8603.767242635437, 8627.687568157959, 8623.667780988859, 205.72162987238562, 51.637683311116234, 62.460090276620576, 8602.503288416798, 8626.145416792493, 8624.806292921268, 282.49764195867476, 281.2313238682368, 281.6865671471214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 783.2987, 7.000506, 5488.102, 803.3488, 2.740148, 2200.711, 816.0134, 6.725208, 5487.241, 790.7755, 6.954366, 5494.531, 795.6313, 6.913611, 5498.893, 828.1896, 2.632934, 2182.682, 99.78227, 100.0, 99.76662, 99.89917, 99.98129, 99.21383
14813.108760000001, 59.99964471396092, 59.997975487978515, 60.00160004224835, 30.596409490292718, 30.79405463635427, 30.760284337705805, 0.9999686122745922, 0.999979123358509, 0.9999715776577042, 8599.138189300653, 8623.276276124938, 8622.250079224945, 204.2258420536491, 54.6762177343262, 70.77261736368746, 8602.04934518234, 8621.970112447163, 8623.016406942214, 282.49951191243906, 281.23635098716727, 281.70452535201764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1343, 6.962314, 5494.346, 799.0881, 2.753963, 2200.832, 818.7116, 6.698885, 5483.283, 788.9307, 6.963375, 5493.789, 795.3452, 6.913794, 5499.107, 829.9193, 2.628905, 2181.4, 99.89179, 100.0, 99.70185, 99.88769, 99.98237, 99.1741
14815.485960000002, 60.001860471104955, 60.00251685057792, 60.00491458297815, 30.560756978475474, 30.779760804556943, 30.717412978328106, 0.9999646071970907, 0.9999764631990689, 0.9999695777623149, 8587.504255071508, 8611.501476261381, 8618.54512594366, 203.87745830114227, 51.086559407450295, 70.45712391578127, 8599.927884058672, 8619.806328490351, 8619.098899657312, 282.41125245437354, 281.13615208781346, 281.77905105387714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4431, 6.913236, 5499.248, 792.8039, 2.774409, 2199.071, 824.904, 6.629674, 5468.674, 782.6198, 7.008789, 5485.308, 789.0887, 6.962189, 5494.049, 836.1819, 2.597042, 2172.063, 99.98492, 99.95638, 99.41165, 99.73147, 99.89042, 98.72873
14817.907760000002, 60.004476929293475, 60.0057041321597, 60.00409644748301, 30.586895350369552, 30.799154151556728, 30.74997975476692, 0.9999701358561403, 0.9999794642961309, 0.9999674308142201, 8594.145717277777, 8620.934448341155, 8622.308085122211, 205.80815584167257, 51.01530790910556, 67.2689982330985, 8602.880611065564, 8623.0777289777, 8622.269200358915, 282.4665441873228, 281.19908342415556, 281.62995836690595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1343, 6.962492, 5494.236, 799.1853, 2.752489, 2199.695, 818.7116, 6.698517, 5483.341, 788.9307, 6.963191, 5493.789, 795.3262, 6.913794, 5498.941, 829.959, 2.628722, 2181.752, 99.89789, 100.0, 99.69571, 99.88471, 99.97636, 99.16622
14820.42804, 60.00231160248961, 60.001156946320314, 60.000798508731755, 30.585813708438508, 30.804953337926822, 30.770233045925888, 0.9999686607467119, 0.9999830401170595, 0.9999668916452408, 8599.658989569374, 8621.917577342107, 8622.2244052473, 204.16199346413788, 50.00817788980703, 70.06238645649228, 8596.609928840953, 8621.95048372893, 8622.324954222935, 282.4135172386829, 281.2084547511626, 281.7073762092492, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4431, 6.913414, 5499.191, 799.2048, 2.752305, 2200.09, 818.7116, 6.698517, 5484.626, 781.6876, 7.017982, 5482.066, 786.5709, 6.980452, 5489.485, 828.1498, 2.636962, 2186.985, 99.98807, 100.0, 99.71908, 99.67253, 99.82603, 99.26086
14822.834560000001, 60.00501638446229, 60.003825849911294, 60.00538741666242, 30.623139734235057, 30.825587711407774, 30.76911939517497, 0.9999693519437092, 0.9999824813509247, 0.9999682987363558, 8606.831685136785, 8626.562882019502, 8626.880539152899, 198.84566580710612, 43.31188462305681, 70.46804974602765, 8609.854424639761, 8628.004789191991, 8630.007768630288, 282.4820041325955, 281.27655628713995, 281.7857094147748, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 800.2535, 6.878256, 5500.304, 801.5978, 2.744753, 2200.393, 817.081, 6.707353, 5484.847, 782.4061, 7.01026, 5485.304, 789.0506, 6.962554, 5493.997, 829.0644, 2.632568, 2182.492, 100.0, 100.0, 99.72713, 99.7314, 99.88829, 99.20279
14825.23888, 60.000284601393695, 60.00366441861352, 60.00264928503025, 30.623310068029724, 30.82108093072511, 30.76707765313483, 0.999970293093169, 0.99998431655877, 0.9999688585679105, 8606.754988793818, 8627.80562799781, 8632.604115675325, 196.62419129568502, 47.38935027286698, 67.10063409500435, 8607.323695011824, 8631.992548887985, 8628.80069833796, 282.50368014613906, 281.2702570423028, 281.81513001210277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4233, 6.913414, 5499.253, 799.0491, 2.752674, 2200.662, 818.6534, 6.697965, 5483.678, 782.6003, 7.008789, 5485.477, 789.0696, 6.962554, 5493.882, 829.8994, 2.628173, 2181.989, 99.98702, 100.0, 99.70184, 99.72836, 99.88737, 99.1799
14827.604000000001, 59.99919775607632, 60.00284988589807, 60.00427550923585, 30.58974364959332, 30.804358762621526, 30.74844975169095, 0.9999702489753535, 0.9999864364618197, 0.9999714083891466, 8598.700480645357, 8623.87410911455, 8624.567487859114, 200.68530515998827, 49.081204937975826, 67.68718199470277, 8603.729541848657, 8629.116908867183, 8623.34863029862, 282.49337965035556, 281.21647556138447, 281.75442497346245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1146, 6.962671, 5494.183, 792.8428, 2.774409, 2199.525, 825.001, 6.62857, 5468.735, 788.9113, 6.963743, 5493.676, 795.3071, 6.914159, 5498.831, 836.1223, 2.597958, 2172.312, 99.89683, 99.97699, 99.42609, 99.88362, 99.98138, 98.70279
14830.06196, 60.00094208385518, 60.001957594561794, 60.002493120354664, 30.61815861694708, 30.822443284688504, 30.77193681401858, 0.9999676190953429, 0.9999850822431545, 0.9999706693450618, 8606.709831852952, 8626.866511646745, 8631.80616918301, 199.97676656985323, 50.40758775920676, 67.71081964145833, 8610.282338454726, 8631.052344765378, 8632.199252270213, 282.5615952191868, 281.2784210340836, 281.72259762591295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 795.4431, 6.913236, 5499.363, 799.1853, 2.753963, 2200.935, 818.6534, 6.698149, 5483.508, 782.6003, 7.008789, 5485.19, 789.0696, 6.962189, 5494.047, 829.9392, 2.62799, 2181.181, 99.98293, 100.0, 99.69981, 99.73346, 99.88644, 99.17986
14832.516160000001, 60.00346575634196, 60.00169935609638, 60.00051363252772, 30.599385405529368, 30.8081078369517, 30.761462059766547, 0.9999719788777701, 0.9999862476302925, 0.9999702510853081, 8607.92435307325, 8625.43683029359, 8626.570519215744, 199.41462075355184, 44.537241329134645, 69.1127802136898, 8606.79588355697, 8626.37202616007, 8627.68610206608, 282.51588560693324, 281.28455705058, 281.7986994579321, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1343, 6.962492, 5494.293, 799.0881, 2.753963, 2200.782, 818.6728, 6.697965, 5483.735, 789.2997, 6.960801, 5495.329, 796.8331, 6.898635, 5499.822, 828.3288, 2.63623, 2183.796, 99.89693, 100.0, 99.69885, 99.90338, 99.99536, 99.24456
14835.00976, 59.99948821428505, 59.999908718527436, 59.99944036812411, 30.605104858703626, 30.79022053527734, 30.750551203913467, 0.9999693314015435, 0.9999795133715763, 0.9999682126155277, 8601.637208868116, 8624.257416566696, 8628.517052372647, 201.485237287774, 52.70010449935825, 68.49252087516697, 8602.154500630999, 8623.439743516497, 8625.94620273846, 282.4421570392472, 281.2121132318564, 281.7658793147286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 783.8705, 6.997829, 5489.046, 802.6873, 2.742727, 2200.4, 816.7316, 6.715636, 5485.12, 789.7269, 6.961536, 5493.961, 795.4025, 6.913611, 5498.944, 828.6469, 2.631469, 2182.206, 99.79944, 100.0, 99.76168, 99.88773, 99.97939, 99.18644
14837.35236, 59.99644901228773, 59.99328413756754, 59.99497821559557, 30.59994522965195, 30.791875375346635, 30.75022561947114, 0.9999698057764771, 0.9999794859733275, 0.9999670933460181, 8602.851323678133, 8625.735619753716, 8628.319873448352, 204.5889909661696, 55.10693500925095, 66.51364944148372, 8605.602028974356, 8622.753240990694, 8626.110833946606, 282.54121910104396, 281.3282828930404, 281.8140650012228, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 0 0 0 1), 5500.0, 800.0, 789.1541, 6.962136, 5494.293, 799.0686, 2.754147, 2200.77, 818.634, 6.698701, 5484.016, 788.9502, 6.963375, 5493.683, 795.3262, 6.913794, 5498.885, 829.9789, 2.627806, 2181.114, 99.89284, 100.0, 99.70178, 99.88885, 99.97833, 99.17201
