TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15661.182400000002, 59.98872124902154, 59.99151050963646, 59.989143303374206, 30.608633423069268, 30.815696707898283, 30.766195819760185, 0.9999756884465064, 0.9999811239956526, 0.9999722317929263, 8603.558587647092, 8626.91960991324, 8629.267096783302, 202.72052206203944, 51.060045351183355, 60.848799980778495, 8602.290111587996, 8628.244414571609, 8628.275217976507, 282.45535710461456, 281.32316680327193, 281.8168374423853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2941, 6.930368, 5498.026, 803.913, 2.737201, 2200.618, 810.3063, 2.713151, 2198.697, 784.7169, 6.99408, 5488.716, 797.2718, 6.898088, 5499.848, 830.4958, 6.563424, 5451.531, 99.9607, 100.0, 99.93935, 99.78941, 99.99583, 99.10482
15663.680000000002, 59.98858281905677, 59.982943350797875, 59.98615462651233, 30.6198055997874, 30.831720976607684, 30.773668827253683, 0.9999707110580436, 0.9999798203633548, 0.9999708991553236, 8605.767163802111, 8633.813254060158, 8634.560805466277, 203.39625487915146, 51.35305350408453, 65.34972689375991, 8608.69503390996, 8630.283410588958, 8629.320785288046, 282.3889298467035, 281.3574395260675, 281.77947823359943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 799.6028, 6.87897, 5500.524, 810.275, 2.713808, 2198.458, 816.7122, 2.687565, 2195.306, 790.9891, 6.94793, 5495.787, 791.0725, 6.947579, 5496.059, 836.7584, 6.485048, 5426.773, 100.0, 99.92849, 99.78524, 99.92092, 99.92702, 98.6546
15666.105520000001, 59.985394912489205, 59.98427193117297, 59.98365572149653, 30.61228867920216, 30.811348851764713, 30.764380892048056, 0.9999681464481386, 0.9999767071460177, 0.9999714780673462, 8602.924500308873, 8630.389357568052, 8634.207464895391, 196.5419828492718, 56.70730931542175, 68.94520927294616, 8603.758921543418, 8629.68888342393, 8630.65321244591, 282.33787613264917, 281.25133002920376, 281.7273377999477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2941, 6.930368, 5497.916, 803.9325, 2.736833, 2200.333, 810.4033, 2.712783, 2198.804, 785.3966, 6.989483, 5489.919, 795.5932, 6.916533, 5498.526, 830.4362, 6.564705, 5451.358, 99.96269, 100.0, 99.92371, 99.81531, 99.97308, 99.11421
15668.470040000002, 59.983006079768856, 59.98327750624303, 59.98505668281892, 30.636476997288394, 30.827599962048993, 30.7660059675243, 0.9999722020087395, 0.9999819471535816, 0.9999758954664798, 8610.30945909702, 8636.748689012247, 8633.588657147355, 200.27189545439754, 50.87778862017012, 69.64158821786896, 8611.115876321082, 8633.985460588608, 8635.361106195918, 282.3608601742007, 281.34034597796585, 281.75691403872827, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 799.6028, 6.87897, 5500.466, 803.6796, 2.739043, 2200.333, 808.7339, 2.719041, 2199.784, 793.8048, 6.923109, 5498.645, 786.6853, 6.980269, 5489.82, 825.446, 6.633376, 5470.681, 100.0, 100.0, 99.98877, 99.96671, 99.8251, 99.45818
15670.873640000002, 59.9814483857101, 59.98323565016774, 59.98349381847087, 30.613975385852395, 30.813874424405444, 30.76022827352283, 0.9999735437749074, 0.99998259212079, 0.9999710753158213, 8606.875352826171, 8633.480395576997, 8631.003139120263, 201.5075739818451, 55.24133822577551, 67.34045638004454, 8609.50325628399, 8633.2110946136, 8628.327022358711, 282.50131567083196, 281.325657472221, 281.7978765534914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 802.6389, 6.858267, 5500.572, 802.5511, 2.741622, 2200.322, 810.0151, 2.712783, 2198.456, 791.0085, 6.947746, 5495.845, 791.0916, 6.947031, 5495.729, 830.2175, 6.566903, 5451.417, 100.0, 100.0, 99.9337, 99.92509, 99.92301, 99.11841
15673.314800000002, 59.98390904139502, 59.981794367185415, 59.9816732513799, 30.614452478015693, 30.836137610521426, 30.75843019073559, 0.9999702176936477, 0.99997958047281, 0.9999683645629214, 8611.649946249467, 8632.224078344148, 8635.66869930469, 202.45252282277306, 57.61997298448023, 65.09216999705598, 8611.393284939328, 8635.710610988435, 8638.109160997707, 282.596736456418, 281.3691993396779, 281.86627632902497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 799.6028, 6.879148, 5500.577, 797.7067, 2.758384, 2200.353, 810.4227, 2.712415, 2198.964, 790.9891, 6.94793, 5495.957, 791.0916, 6.947214, 5495.951, 824.1537, 6.638136, 5470.68, 100.0, 100.0, 99.95152, 99.92304, 99.92498, 99.46757
15675.797760000001, 59.98061320437431, 59.98069849656448, 59.98194707043989, 30.64508992300387, 30.870284067473804, 30.812412264739628, 0.9999686975912374, 0.9999828521999635, 0.9999720721571175, 8608.642848511561, 8636.153512568919, 8645.830205395587, 200.6051224024477, 57.25489998257899, 66.7522892741008, 8615.936576788512, 8642.459525338123, 8639.800638725583, 282.4296807820976, 281.38943023656765, 281.83101837877564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2547, 6.930725, 5498.025, 791.442, 2.778645, 2198.464, 816.751, 2.687565, 2195.191, 784.6781, 6.994448, 5488.604, 797.2336, 6.89827, 5499.571, 817.8315, 6.706624, 5485.015, 99.96059, 99.92876, 99.78241, 99.7894, 99.99384, 99.72615
15678.163440000002, 59.97956486095601, 59.97895233834655, 59.98120761134016, 30.644467381106278, 30.860005719946265, 30.817929511176185, 0.9999747349582886, 0.9999843718499218, 0.9999750028829649, 8616.915956449473, 8644.922434909231, 8642.571176284273, 200.5494065905923, 52.43826522076438, 64.72309041563494, 8621.145233409188, 8648.21375881307, 8638.627436965688, 282.3411444167477, 281.3850917879011, 281.8245621699385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 799.5831, 6.87897, 5500.581, 797.804, 2.758752, 2200.162, 810.3839, 2.712967, 2198.465, 790.9503, 6.948114, 5495.897, 791.6829, 6.942466, 5496.827, 822.4639, 6.660294, 5476.912, 100.0, 100.0, 99.92882, 99.92314, 99.94091, 99.56219
15680.508360000002, 59.98304055199481, 59.982781513189735, 59.982290230841905, 30.62031586560831, 30.844347192539722, 30.779977696526988, 0.9999731558575973, 0.999982947155957, 0.9999733561860996, 8610.658674022214, 8635.725709400524, 8637.65816966257, 200.22979615294435, 47.80750124439521, 66.66077578407157, 8612.405862243877, 8635.823424367814, 8632.567047160108, 282.4163442489601, 281.32038024225227, 281.76231273429806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2744, 6.930725, 5497.968, 797.6094, 2.759305, 2200.887, 816.9063, 2.68554, 2194.257, 792.6591, 6.935244, 5498.13, 799.9804, 6.870146, 5500.282, 811.231, 6.773462, 5494.27, 99.96165, 100.0, 99.73756, 99.95416, 100.0, 99.89653
15682.856360000002, 59.98553261343152, 59.983903308282265, 59.98319736081455, 30.669217807972483, 30.86535378073166, 30.810889027263002, 0.9999697447812205, 0.9999836503484814, 0.9999728645772946, 8615.12263334714, 8639.372187366285, 8647.11146604921, 197.2553205461188, 52.12620361360359, 65.93396698420838, 8614.665398809042, 8640.396954897926, 8635.678975014966, 282.48841039970955, 281.37483168723634, 281.8347895545342, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 788.0894, 6.965348, 5494.513, 801.1503, 2.746595, 2200.721, 819.1969, 2.678913, 2194.013, 792.1154, 6.939105, 5496.073, 797.3481, 6.89827, 5499.573, 818.8256, 6.696369, 5484.621, 99.88771, 100.0, 99.70313, 99.92719, 99.99583, 99.70341
15685.270160000002, 59.98256305992521, 59.98543802471148, 59.98605994087022, 30.634891438005436, 30.861940906177875, 30.791675727512324, 0.9999714198377363, 0.9999811498022896, 0.9999638491434547, 8621.446072068222, 8632.55562677426, 8636.637773177214, 195.57151378879558, 52.48713312697009, 66.65999914062695, 8609.258729768753, 8643.538783107071, 8640.162125972827, 282.41388814562447, 281.2547784526524, 281.7738257981976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2547, 6.930725, 5497.973, 797.7456, 2.758384, 2199.939, 823.0016, 2.66069, 2190.003, 790.9503, 6.948298, 5495.785, 797.2527, 6.89827, 5499.738, 817.7917, 6.706807, 5485.302, 99.96174, 100.0, 99.54418, 99.92196, 99.99288, 99.73042
15687.768960000001, 59.98772347593401, 59.98502756997539, 59.98964097401584, 30.607404076198193, 30.816525395231107, 30.768315441717178, 0.9999696318150538, 0.9999803346952975, 0.9999687128619585, 8605.074693687018, 8635.359147377025, 8624.88648774413, 198.8831794081658, 53.003707781980665, 64.3536286142612, 8601.89878284622, 8631.082645922708, 8632.552698995447, 282.57253079496945, 281.4005858567734, 281.9144433330698, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 799.5437, 6.879505, 5500.523, 791.4225, 2.778461, 2198.676, 829.2523, 2.631607, 2182.282, 784.6781, 6.994448, 5488.377, 791.0534, 6.947579, 5495.84, 824.1339, 6.638319, 5470.905, 100.0, 99.94669, 99.19325, 99.78938, 99.92296, 99.46971
15690.190960000002, 59.98999654031475, 59.99152428362484, 59.99332233081661, 30.62342262280843, 30.846255302136576, 30.793026913795188, 0.9999682259196235, 0.999981825016785, 0.9999684663216362, 8616.026542319261, 8633.864793592866, 8634.953282798288, 196.84365279131384, 54.40295603741288, 69.71004007313286, 8615.700956041877, 8639.632639485917, 8639.670385848302, 282.4656846633124, 281.2864558688874, 281.74408634651195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2547, 6.931082, 5497.915, 797.6483, 2.757647, 2200.665, 823.0599, 2.660506, 2189.947, 790.9503, 6.948298, 5495.786, 797.2718, 6.898635, 5499.96, 817.7917, 6.708455, 5485.133, 99.96069, 99.99565, 99.54163, 99.92505, 99.9928, 99.73665
15692.597840000002, 60.000303834112216, 59.99792958146035, 60.0034057250721, 30.59540299951147, 30.814352726632244, 30.748358530043657, 0.9999700037593183, 0.9999771249624058, 0.99996859950348, 8605.714644391264, 8631.600225654516, 8627.08706801851, 200.6810024880533, 57.172307649362665, 67.9800984021249, 8603.357568619047, 8630.056020575457, 8631.006511885023, 282.59841496798583, 281.3882414262341, 281.75399707033847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2547, 6.930904, 5497.863, 797.4927, 2.757831, 2200.572, 829.3299, 2.631607, 2182.262, 790.9308, 6.947379, 5496.7, 798.4735, 6.884573, 5500.454, 815.0681, 6.782069, 5494.103, 99.95974, 99.98866, 99.19232, 99.93653, 100.0, 99.89138
15694.967320000002, 60.00571284217566, 60.00743151271792, 60.00610883384378, 30.621782139275197, 30.835888351665112, 30.768593993494648, 0.9999687868602585, 0.9999766139741054, 0.9999674721912379, 8610.352654150405, 8641.43764595974, 8647.0091683536, 202.5505786094609, 52.78894850827419, 67.44558540412754, 8618.805996714227, 8638.885195215307, 8643.013844725314, 282.50239052225265, 281.4033695393359, 281.9038719480361, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 787.1037, 6.973022, 5493.066, 802.2593, 2.742174, 2200.224, 832.824, 2.61596, 2178.704, 793.1446, 6.931383, 5496.815, 798.2255, 6.894252, 5499.634, 817.7917, 6.707905, 5485.65, 99.86237, 100.0, 98.98508, 99.94592, 99.99918, 99.71672
15697.364360000001, 60.01100833280337, 60.00827323177576, 60.005205702263474, 30.610254110794852, 30.832570410552133, 30.811238269333202, 0.9999674907049774, 0.9999774133970492, 0.9999689190735491, 8614.642908148362, 8637.308539980018, 8640.12671107731, 203.11869001259637, 52.85758055584893, 68.26507404171753, 8613.515765859154, 8639.262863391807, 8635.494759289004, 282.48645266398626, 281.3874424352956, 281.7781391223796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 789.0752, 6.967311, 5493.124, 803.0959, 2.738306, 2200.179, 829.4269, 2.631423, 2181.989, 797.3002, 6.897736, 5499.686, 803.5855, 6.844761, 5499.947, 817.8315, 6.70699, 5485.074, 99.88061, 100.0, 99.17994, 99.98979, 99.99764, 99.73036
15699.70972, 60.01143136551418, 60.014327623456914, 60.01264423360991, 30.601221305346495, 30.8183703735301, 30.77691002811409, 0.9999679426934311, 0.9999860692772311, 0.9999746557512323, 8601.085268351839, 8629.213215947226, 8624.830168731605, 198.05225905900465, 46.06086565427313, 67.10791700448954, 8605.278388706156, 8630.434661311388, 8626.02152665773, 282.52943791974053, 281.3477559146089, 281.84444582462334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 780.7753, 7.0221, 5482.633, 810.275, 2.712703, 2199.408, 823.0599, 2.66069, 2190.058, 803.5918, 6.844415, 5500.067, 809.8611, 6.786503, 5496.014, 824.1339, 6.638136, 5470.907, 99.67988, 99.97167, 99.53613, 99.99981, 99.93402, 99.46865
15702.37252, 60.00849831358448, 60.012867996886094, 60.01321389643899, 30.64662461762008, 30.838835214162028, 30.78825750075373, 0.9999711921774302, 0.9999801235266977, 0.9999681869604378, 8612.829305194819, 8639.011147675035, 8646.564079322321, 199.0232160500509, 53.66887398857921, 62.46276607452364, 8607.424322246785, 8635.21760205868, 8640.90482795432, 282.4294103353211, 281.29464443640177, 281.66551766828974, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 786.9657, 6.978198, 5491.787, 803.9519, 2.737017, 2200.452, 829.2717, 2.631975, 2182.547, 797.2808, 6.897736, 5499.796, 803.5474, 6.844944, 5500.053, 817.752, 6.70644, 5485.135, 99.84613, 100.0, 99.20531, 99.99182, 99.99852, 99.72516
15704.803440000002, 60.00958483399713, 60.00932797216707, 60.01046776504759, 30.64161959686901, 30.858699502674163, 30.773843432100268, 0.9999694275788295, 0.999981515572979, 0.999969210683828, 8602.253285820905, 8634.47696603228, 8627.397571136038, 206.05421727299017, 52.13373461319793, 66.88649767268134, 8603.420337721913, 8629.120348290795, 8626.44428559535, 282.4217933749639, 281.25314153824075, 281.7835539865024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 786.9657, 6.978198, 5491.95, 803.9714, 2.736833, 2200.225, 829.0775, 2.632159, 2183.04, 796.9506, 6.903803, 5499.17, 801.7925, 6.859736, 5500.217, 811.4894, 6.770716, 5493.592, 99.84718, 100.0, 99.22769, 99.98351, 100.0, 99.88209
15707.277280000002, 60.00788222831518, 60.01110223072633, 60.00989616373188, 30.633681196330347, 30.829168483302976, 30.789630624635016, 0.9999681436342541, 0.9999822064684497, 0.9999685937337479, 8609.753372490351, 8642.071991659473, 8640.02940640424, 199.66310127989163, 54.37049863328639, 68.35339771897043, 8615.713205147023, 8638.844123639159, 8638.494631380052, 282.44947111553284, 281.43027072290425, 281.8990843775272, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 792.5056, 6.936436, 5496.414, 800.2554, 2.747885, 2201.1, 832.4164, 2.619642, 2180.479, 795.8243, 6.904906, 5499.682, 803.5283, 6.844396, 5499.833, 817.9508, 6.706807, 5485.479, 99.94457, 100.0, 99.05356, 99.99282, 99.9986, 99.73341
15709.67328, 60.00934573483638, 60.005289252392636, 60.00613627456631, 30.613425200453552, 30.851098181364446, 30.791206567972562, 0.9999682599228894, 0.9999794617800285, 0.9999651372023503, 8605.652591627739, 8638.058370385284, 8638.959349122371, 198.94249969962857, 59.16985529345129, 69.10225683715373, 8616.57073877372, 8637.744840641253, 8641.893159455241, 282.49090702479106, 281.3623271428609, 281.8357119870622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 792.8998, 6.933938, 5498.025, 803.9714, 2.737017, 2200.05, 829.194, 2.632159, 2182.542, 790.9308, 6.948298, 5495.785, 797.2718, 6.898088, 5499.796, 817.8116, 6.706807, 5484.906, 99.96066, 100.0, 99.20928, 99.92196, 99.99291, 99.7293
15712.064160000002, 60.00244372495866, 60.006127739666006, 60.00378714389707, 30.597171329978845, 30.802694914953808, 30.77143033724162, 0.9999676608307713, 0.9999849860122559, 0.9999668948872477, 8604.442315795708, 8627.323482334936, 8633.397986453101, 194.16744193661998, 47.05049462937586, 67.6052513583499, 8609.926151168756, 8632.098543281352, 8632.284284634568, 282.61918597038743, 281.44799445076956, 281.88852271822793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 799.6226, 6.87897, 5500.691, 810.275, 2.713255, 2198.956, 823.0211, 2.66069, 2189.709, 784.7169, 6.994448, 5488.553, 791.0534, 6.947214, 5495.84, 824.114, 6.638319, 5470.906, 100.0, 99.95112, 99.53874, 99.79047, 99.92498, 99.47287
15714.501240000001, 60.000694964354665, 60.003279195919006, 60.001768700116344, 30.62667829186987, 30.83611241816066, 30.767366027173626, 0.9999695623505894, 0.9999800539572951, 0.9999680913995955, 8616.15131058482, 8637.776475093291, 8639.325212999876, 200.40921447388155, 59.53720142072325, 65.521079376138, 8608.9336838327, 8638.65901339962, 8633.105316193356, 282.4847415837504, 281.321623519694, 281.78555262414375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2547, 6.930547, 5498.025, 803.9325, 2.737017, 2200.229, 829.3881, 2.631607, 2182.823, 790.9308, 6.948298, 5495.785, 797.2718, 6.898088, 5499.9, 817.8912, 6.707356, 5484.96, 99.9607, 100.0, 99.18101, 99.92195, 99.99187, 99.72514
15716.930440000002, 59.99610177303503, 60.00090543012407, 59.99830255940065, 30.587037130663447, 30.798587098642997, 30.753117254324255, 0.9999692381374229, 0.9999745433478177, 0.9999677110132102, 8601.786724320888, 8630.399552773913, 8623.107968647273, 199.99145550199592, 59.47961334172487, 70.56974484783905, 8606.200420778661, 8628.208646668247, 8629.977923814944, 282.5272176087924, 281.37029730155865, 281.7980884666533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2547, 6.930725, 5497.857, 803.9325, 2.736649, 2200.282, 829.1552, 2.631975, 2182.151, 790.9891, 6.945908, 5496.477, 798.5307, 6.887495, 5500.161, 816.4398, 6.785182, 5494.786, 99.95964, 100.0, 99.22855, 99.93453, 100.0, 99.90379
15719.39932, 59.99830322089587, 59.997964191660394, 59.995235403122265, 30.610321512236442, 30.82967330285004, 30.776633470736883, 0.9999668129242116, 0.9999791721838119, 0.9999689636115938, 8611.821149470215, 8635.524970537863, 8638.467164093609, 202.02421863916697, 54.14781042777304, 68.25802890231557, 8611.15322943161, 8636.716087966393, 8637.085126828493, 282.5549829618446, 281.43701449358065, 281.8931544477816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 787.1234, 6.973022, 5493.177, 799.7885, 2.7512, 2200.519, 832.8823, 2.616881, 2178.583, 792.8922, 6.936531, 5496.419, 797.7677, 6.893887, 5499.795, 817.8514, 6.70644, 5486.047, 99.86541, 100.0, 99.02513, 99.9335, 99.99195, 99.74491
15721.878840000001, 59.99282597561983, 59.99546275915383, 59.98921957609117, 30.613209461251135, 30.829689160570677, 30.783919570226143, 0.9999675678825367, 0.9999785279510591, 0.9999677893070336, 8610.022533697378, 8635.470172496704, 8642.87323135647, 199.7525308587974, 56.673174831393226, 70.30958382436779, 8622.32929405653, 8637.829308509115, 8638.720090910423, 282.64523729218524, 281.459398671884, 281.9137211359237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 788.0303, 6.970702, 5491.951, 803.9714, 2.736649, 2200.336, 829.5046, 2.631054, 2181.575, 797.2808, 6.89792, 5499.797, 803.5092, 6.844578, 5499.889, 817.7321, 6.707173, 5484.905, 99.8584, 100.0, 99.20398, 99.9949, 99.99658, 99.73251
15724.258000000002, 59.99423380003666, 59.995827744699774, 59.99575010148058, 30.583727720243306, 30.788672863499222, 30.73978545863749, 0.9999668676392578, 0.9999861203100001, 0.9999689515090131, 8602.313640474911, 8629.651528106031, 8631.695557014407, 197.49368023336228, 45.532421111372514, 70.94596462622059, 8606.286795112896, 8632.595184052054, 8628.681654287091, 282.62819872787577, 281.50671770675194, 281.9179002633555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 780.7358, 7.022279, 5482.465, 810.2361, 2.713071, 2199.021, 823.0211, 2.660506, 2189.661, 803.5529, 6.844599, 5499.786, 809.842, 6.787233, 5495.742, 824.114, 6.638503, 5470.793, 99.68179, 99.95411, 99.53874, 99.99471, 99.93105, 99.47072
15726.710720000001, 59.994458016880024, 59.9960419847894, 59.99603848314971, 30.626789892815143, 30.820564370522227, 30.776182914011546, 0.9999705706552324, 0.999981390952086, 0.9999691542189132, 8610.138490678315, 8637.099658126357, 8637.13432327538, 196.82123163475717, 50.50624918752919, 68.20660071996515, 8613.749433646391, 8631.119222059608, 8637.603662027881, 282.52860982729015, 281.43858090675366, 281.92466370221797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 786.9657, 6.978376, 5491.892, 803.913, 2.737201, 2200.618, 829.3299, 2.631423, 2182.311, 797.2613, 6.89792, 5499.85, 803.5283, 6.844578, 5499.94, 817.6526, 6.707356, 5485.361, 99.85118, 100.0, 99.19943, 99.99489, 99.9945, 99.72725
15729.103360000001, 59.99672904495304, 59.994691156091605, 59.994741916256395, 30.57709408760997, 30.771856428613187, 30.727075637239693, 0.9999701083777766, 0.9999803018721267, 0.9999666834586564, 8605.108032281536, 8629.772707495755, 8628.256550526134, 199.80785366638747, 54.223911087861325, 70.43428535137954, 8606.2394954825, 8629.42585577203, 8630.108600931271, 282.65594581094194, 281.4755658272866, 281.9865717531486, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 786.9657, 6.978198, 5491.729, 803.9519, 2.737017, 2200.225, 829.3493, 2.631791, 2182.431, 797.2613, 6.89792, 5499.51, 802.8225, 6.850788, 5500.146, 816.5591, 6.722188, 5488.829, 99.84718, 100.0, 99.18944, 99.98968, 100.0, 99.79549
15731.530560000001, 59.99996036662457, 60.00224448002123, 59.99610996382607, 30.592417140240833, 30.80415991586036, 30.739633752209947, 0.9999654018664796, 0.9999829189074013, 0.999964602621682, 8607.99378781155, 8630.539183798763, 8625.626801517137, 198.21515869915947, 56.19795673762519, 67.41739010872188, 8608.902377415454, 8628.656380699365, 8642.493333779616, 282.6596461862266, 281.3813698724194, 281.9542343612498, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2547, 6.932153, 5497.415, 799.3021, 2.75341, 2200.749, 833.5034, 2.61412, 2177.882, 794.7369, 6.91888, 5499.329, 802.1549, 6.851518, 5499.986, 817.911, 6.707356, 5484.901, 99.95865, 100.0, 98.95969, 99.97715, 100.0, 99.74293
15733.971800000001, 60.00084367039435, 60.001930833142126, 60.0014121454804, 30.630694934544895, 30.832877359194935, 30.781476756412818, 0.999966290769485, 0.9999783771791507, 0.9999672233894953, 8614.125889913412, 8631.991019546784, 8642.947707067146, 205.7255327644657, 56.59460662299125, 67.90688342766282, 8617.238540773904, 8635.535067748764, 8641.23012867732, 282.46792718392095, 281.3881250080093, 281.89730183411973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 791.2043, 6.94179, 5497.192, 803.9325, 2.736833, 2200.228, 829.5434, 2.630502, 2182.195, 790.9308, 6.948298, 5495.785, 797.2718, 6.897905, 5499.681, 817.8514, 6.70644, 5485.187, 99.94242, 100.0, 99.18927, 99.921, 99.9928, 99.72833
15736.42524, 60.002868941056, 60.00106261076327, 60.0061991997449, 30.588878064555082, 30.80347664141732, 30.764283545611196, 0.9999672750872568, 0.9999821588718889, 0.9999684509418704, 8603.13132106086, 8632.346923137036, 8627.57507835791, 193.63019560212297, 49.79877508104801, 69.54062525513757, 8613.655929429815, 8624.085024713548, 8633.69079040731, 282.50007563564674, 281.34682865358747, 281.8733871227734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 799.6028, 6.87897, 5500.582, 810.1777, 2.712887, 2198.964, 823.0599, 2.660322, 2189.888, 784.6975, 6.994448, 5488.605, 791.0725, 6.947397, 5495.898, 824.114, 6.638319, 5471.078, 100.0, 99.92572, 99.53896, 99.78938, 99.92402, 99.46863
15738.825040000002, 59.99969372433057, 60.00124395041584, 60.004988401781276, 30.635067796904135, 30.836387378381854, 30.777530517452025, 0.9999654767472861, 0.9999807896854889, 0.9999693766507167, 8613.688096756567, 8637.293311282701, 8638.67864543816, 197.4437889269475, 57.36028020405956, 69.28335346192193, 8617.098992247717, 8634.094317971205, 8641.96966226702, 282.60399411612525, 281.36112878671986, 281.84904252194707, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2744, 6.930725, 5498.025, 803.9519, 2.736649, 2200.448, 829.1357, 2.632159, 2182.841, 790.9503, 6.948482, 5495.727, 797.2527, 6.89827, 5499.848, 817.8912, 6.70699, 5485.301, 99.96174, 100.0, 99.21867, 99.92195, 99.99583, 99.7252
15741.283440000001, 60.00731796650138, 60.004881806191186, 60.00291669371938, 30.583411176345443, 30.778960367916195, 30.74622492470843, 0.9999677758789249, 0.9999749286680015, 0.9999665731516072, 8602.282272304972, 8623.922939861983, 8625.043590477178, 203.12985726374336, 55.313970622715715, 68.85710257311894, 8605.271593322052, 8625.566070019202, 8630.282133152456, 282.5042170741536, 281.3517713664879, 281.8677027449232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2744, 6.930904, 5498.025, 803.9519, 2.736833, 2200.283, 829.4269, 2.631607, 2182.141, 790.9308, 6.948482, 5496.011, 797.9585, 6.892609, 5500.009, 816.4995, 6.725302, 5487.267, 99.96269, 100.0, 99.21203, 99.92196, 99.99876, 99.78633
15743.74912, 60.00631642352461, 60.003581634836756, 60.004656250664794, 30.61641592456192, 30.818389821728033, 30.782219271841882, 0.9999668977732465, 0.9999790276991454, 0.9999662077383248, 8609.120411959502, 8631.180033224173, 8631.98981020818, 197.21867539333152, 57.30000792698047, 70.6631637966434, 8615.488850007294, 8639.762023990228, 8637.868078719595, 282.5378424271229, 281.396975502646, 281.8567250791904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 786.9657, 6.977305, 5492.617, 799.3409, 2.753042, 2200.466, 832.8629, 2.613935, 2178.331, 793.4941, 6.933221, 5497.044, 798.1683, 6.890417, 5499.804, 817.7917, 6.708088, 5482.169, 99.85425, 100.0, 99.01365, 99.94486, 99.99626, 99.67441
15746.197880000002, 60.00115110229549, 60.00790034906681, 60.00153367574643, 30.635147056478985, 30.83412749009033, 30.774182906205844, 0.9999727167631984, 0.999980168903482, 0.9999687912502359, 8613.427463726586, 8638.17845457113, 8642.810475969593, 197.32084119289422, 52.263144727709914, 67.0658620615568, 8608.391833738746, 8634.619133277154, 8641.73044325292, 282.5389850352121, 281.33351070351756, 281.846880117043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 789.0752, 6.967668, 5492.898, 803.9714, 2.736464, 2200.216, 829.3299, 2.631791, 2182.299, 797.2808, 6.897736, 5499.679, 803.5283, 6.844761, 5499.944, 817.7321, 6.708088, 5485.187, 99.8806, 100.0, 99.21241, 99.99288, 99.99852, 99.72927
15748.642360000002, 60.00306514848834, 60.0001778503867, 59.99874058857418, 30.588454440755335, 30.813635015716486, 30.769581118760346, 0.999968051193415, 0.9999857175182767, 0.999969344996005, 8597.124502933895, 8629.567598093541, 8626.102995776972, 196.22142304600322, 42.53119633036249, 68.55362728689624, 8608.119679327023, 8625.59985366455, 8633.247153670012, 282.49273618288623, 281.3427583193311, 281.8313947220294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 780.7556, 7.0221, 5482.685, 810.2361, 2.71344, 2198.292, 823.0599, 2.66069, 2189.826, 803.5723, 6.844048, 5499.898, 809.8611, 6.78632, 5496.177, 824.1339, 6.638319, 5470.797, 99.68083, 99.93324, 99.53874, 99.99674, 99.92415, 99.46765
15751.0974, 59.99663005070297, 59.994740148041146, 59.99570138110104, 30.616288910732695, 30.821966337207687, 30.778044197840366, 0.9999713018077774, 0.9999807930516603, 0.9999657818576988, 8612.329087817874, 8633.41000592459, 8636.79641261986, 200.89892560738275, 52.91347398954986, 69.15597480129054, 8612.61273383894, 8631.710959057233, 8640.487133624027, 282.5639904517016, 281.3780505567032, 281.90041258755707, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 786.9657, 6.978376, 5491.839, 803.9519, 2.736649, 2200.277, 829.4269, 2.631607, 2182.704, 797.2808, 6.897736, 5499.855, 803.5283, 6.844578, 5499.889, 817.8315, 6.707356, 5485.021, 99.84822, 100.0, 99.19921, 99.99596, 100.0, 99.72626
15753.468160000002, 59.990092598499196, 59.99033821797952, 59.99168831889749, 30.580266256826327, 30.79639428124986, 30.739908110250937, 0.9999664872225215, 0.9999795213618543, 0.9999681510588662, 8602.760991586127, 8630.987297106665, 8630.687922916602, 199.68869376951824, 52.30408464222819, 67.91064749820362, 8602.231824577802, 8627.861074540371, 8628.800434685108, 282.55072721422505, 281.38294282308544, 281.88540274969137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 786.946, 6.978376, 5491.729, 803.9519, 2.736649, 2200.328, 829.3687, 2.631423, 2182.655, 797.2613, 6.89792, 5499.568, 803.1849, 6.850788, 5500.217, 816.4995, 6.720541, 5488.83, 99.84822, 100.0, 99.19454, 99.99182, 99.99905, 99.78308
15755.7736, 59.98654100802283, 59.98617938453522, 59.9897667073185, 30.615189856172893, 30.832033543022995, 30.76422733614086, 0.999972342921407, 0.9999787582769838, 0.9999668228995183, 8609.979570712463, 8635.345079792503, 8639.178410243108, 197.74712857646114, 54.126860690917056, 67.96076650176337, 8606.042318192087, 8633.338455258458, 8636.433430628365, 282.5164445378145, 281.32171525250317, 281.86137166879064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2547, 6.930904, 5498.083, 797.6873, 2.757278, 2200.265, 834.8428, 2.606573, 2175.423, 793.2222, 6.930831, 5498.361, 800.5908, 6.866311, 5500.201, 816.8176, 6.71816, 5485.649, 99.96373, 100.0, 98.88149, 99.96661, 100.0, 99.74586
15758.233520000002, 59.98340070020841, 59.98494800130286, 59.986789928307836, 30.633010715494187, 30.822317538656733, 30.787417231485087, 0.9999659081027334, 0.9999796218755619, 0.9999694559857611, 8610.57470411805, 8637.646025205522, 8633.122928406425, 204.3386513672026, 54.0620764463265, 67.52821262320276, 8617.486720555047, 8639.395147970992, 8639.49041767274, 282.69559742616826, 281.51504120864377, 281.9743162390205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 789.1146, 6.957674, 5495.352, 803.9519, 2.737017, 2200.166, 829.3493, 2.629766, 2182.447, 790.9891, 6.94793, 5495.785, 797.2718, 6.89827, 5499.687, 817.7917, 6.707173, 5485.304, 99.91409, 100.0, 99.17199, 99.921, 99.99386, 99.72727
15760.579960000001, 59.98204049802231, 59.98457909384793, 59.98453875575424, 30.59210797801779, 30.777142725110206, 30.74888410120815, 0.9999656953520623, 0.9999829265730682, 0.9999675566041079, 8601.614690619544, 8631.196887974187, 8639.580793799227, 196.6433377725375, 48.95304133404079, 69.333758194147, 8613.743563730242, 8627.722988037214, 8628.5472449792, 282.6153727211516, 281.5063963192178, 281.93183094262395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 798.5777, 6.882182, 5500.633, 810.2361, 2.713624, 2198.779, 822.9822, 2.66069, 2189.772, 784.6587, 6.994264, 5488.329, 791.0534, 6.947214, 5495.784, 824.1339, 6.638136, 5470.674, 100.0, 99.96436, 99.53896, 99.7894, 99.92296, 99.4654
15763.065880000002, 59.98284309252531, 59.98229944506161, 59.98034865234811, 30.625384549115648, 30.847031930337426, 30.792020196978456, 0.9999652650825805, 0.9999795765679368, 0.9999680992806099, 8609.36737770584, 8637.476971749116, 8643.03759378519, 197.7569036183222, 52.68665663510728, 68.97753953680672, 8615.841322946231, 8637.720860388528, 8636.970406843471, 282.599131745424, 281.45024650320323, 281.91636482769127, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2547, 6.930368, 5498.025, 803.913, 2.737017, 2200.333, 829.194, 2.631423, 2182.583, 790.9114, 6.948298, 5495.731, 797.2527, 6.898088, 5499.738, 817.752, 6.707722, 5485.194, 99.95764, 100.0, 99.20693, 99.921, 99.99384, 99.72621
15765.432840000001, 59.98439292023473, 59.98490143585367, 59.98215778685957, 30.64881712371858, 30.789416938605893, 30.7273525642762, 0.9999630878883503, 0.9999778805633545, 0.9999661477598806, 8595.483837902419, 8620.32166727333, 8624.466442021949, 196.82304519653826, 59.0969804860307, 68.24560724247885, 8603.324947129113, 8628.775788613939, 8629.885875659738, 282.49603083024897, 281.36064690070293, 281.800617249221, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2547, 6.930547, 5498.078, 803.9714, 2.736464, 2200.0, 829.4075, 2.631607, 2182.539, 790.9308, 6.948298, 5495.732, 797.2527, 6.89827, 5499.956, 817.8116, 6.706624, 5485.591, 99.95965, 100.0, 99.20514, 99.92098, 99.99779, 99.72831
15767.812080000002, 59.98852420695602, 59.980976743458356, 59.98616306587483, 30.596674651358928, 30.809035685820415, 30.754395608704364, 0.9999651174064494, 0.9999806740139344, 0.9999640284705091, 8607.913417666752, 8629.834073684035, 8635.485337361168, 195.3345788975348, 52.740824295912034, 66.7963517531789, 8606.78644248269, 8636.197182893044, 8638.621209213694, 282.59911263644454, 281.45559324167954, 281.89229599187996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 786.946, 6.978555, 5491.672, 797.7456, 2.758752, 2200.669, 835.697, 2.599578, 2173.52, 796.6205, 6.903619, 5499.104, 801.8879, 6.863936, 5500.163, 814.9487, 6.736106, 5488.034, 99.84917, 99.99357, 98.74215, 99.98547, 100.0, 99.79973
15770.29592, 59.987131795304926, 59.98639136432314, 59.987271949898215, 30.63101647357464, 30.83237338410925, 30.787887929790934, 0.9999659818564762, 0.9999771172140464, 0.9999674342925493, 8614.47228749643, 8641.329491357996, 8640.383537648971, 204.38174048253654, 58.42080613690632, 65.71665909916283, 8609.07305965642, 8636.092062279618, 8639.214631075532, 282.49963151857094, 281.4188334242576, 281.8529211561876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 792.1704, 6.943932, 5496.185, 803.9908, 2.737017, 2200.452, 829.5628, 2.630502, 2182.357, 796.368, 6.902516, 5499.793, 803.5092, 6.845309, 5500.271, 817.8116, 6.707356, 5485.129, 99.93531, 100.0, 99.16842, 99.99484, 99.99865, 99.72822
15772.72412, 59.98989622441657, 59.988808513011975, 59.98870216413367, 30.597460978442633, 30.80002574683482, 30.77252144913666, 0.9999697316683822, 0.9999862460704048, 0.9999674875551815, 8597.426552483275, 8626.980945427513, 8628.092659118283, 196.20994684497612, 44.4891620522767, 65.18450593466059, 8600.639895719572, 8623.167768644309, 8623.941117171376, 282.59360628589474, 281.4110212583471, 281.9307631759806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 782.8058, 7.012106, 5484.252, 809.9832, 2.713808, 2198.238, 823.1181, 2.66069, 2189.767, 803.5918, 6.844967, 5500.288, 809.8229, 6.785224, 5496.29, 824.114, 6.638319, 5470.853, 99.71227, 99.94413, 99.53874, 99.99778, 99.92019, 99.46863
15775.159800000001, 59.98974398829234, 59.987883318777385, 59.99169271420763, 30.615686906089273, 30.846899002285365, 30.79177276595092, 0.9999717728338064, 0.9999802831467123, 0.9999662008025527, 8606.52262944432, 8638.448682024862, 8641.165949546325, 197.61566748673437, 51.40165406425285, 68.76837529568138, 8612.577553485078, 8632.801055706977, 8642.827386586958, 282.470287988567, 281.39292635557234, 281.89464806804244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 786.9657, 6.978376, 5491.504, 803.9519, 2.736833, 2200.108, 829.3493, 2.631791, 2182.82, 797.3002, 6.897552, 5499.574, 803.5283, 6.844396, 5500.164, 817.7719, 6.707539, 5485.188, 99.84413, 100.0, 99.19172, 99.99489, 99.99764, 99.72619
15777.550560000001, 59.987003798892864, 59.98493595287461, 59.98557248982037, 30.624320588311985, 30.806724038528415, 30.782906045999557, 0.9999687645170585, 0.9999814989608454, 0.9999703370282679, 8595.671093257299, 8625.066640886733, 8622.031708876157, 201.62470333374836, 53.65172862296731, 70.3971386632902, 8600.674140977686, 8627.14223372831, 8625.261436707022, 282.6017041059815, 281.3878981702644, 281.87657827371066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 786.9657, 6.978198, 5491.839, 803.9908, 2.736833, 2200.341, 829.4658, 2.631238, 2182.754, 797.2808, 6.898103, 5499.854, 803.5474, 6.844761, 5500.162, 817.8912, 6.707356, 5485.188, 99.85022, 100.0, 99.19215, 99.99594, 99.9975, 99.72929
15779.890360000001, 59.98657099527056, 59.98349513428168, 59.98618562431558, 30.61171139063585, 30.821728924015748, 30.77040721081819, 0.9999707427173411, 0.9999808253941008, 0.9999657909084785, 8606.499614747841, 8633.59157152566, 8640.082133700806, 200.03334472845017, 52.82224668229992, 68.83553288040343, 8616.370647334868, 8637.270164627304, 8641.050401876893, 282.5137250148696, 281.33409161054954, 281.92142636266027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 0), 5500.0, 800.0, 793.2547, 6.930904, 5498.03, 797.6483, 2.758199, 2199.942, 835.697, 2.599946, 2172.906, 790.9503, 6.948114, 5496.127, 797.8822, 6.893157, 5500.361, 813.4377, 6.747276, 5490.881, 99.96069, 100.0, 98.76263, 99.92004, 99.99775, 99.84094
