TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15796.124240000001, 59.975927628073975, 59.97875577896573, 59.9752551083414, 26.8047504384006, 26.972383342387094, 26.958226944237126, 0.999975242942954, 0.9999858973401625, 0.9999765028300921, 7524.454534476787, 7547.500462115409, 7553.024514543109, 166.96906080197732, 35.525218539827165, 52.91902771545483, 7530.452595953619, 7552.817377981245, 7555.774873576854, 282.40920120863535, 281.2357534487857, 281.75777361790347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 786.9854, 6.978376, 5491.782, 803.9714, 2.736464, 2200.502, 829.3687, 2.631423, 2181.977, 797.2613, 6.898287, 5499.913, 803.5283, 6.842204, 5499.642, 818.5273, 2.677798, 2193.064, 99.85118, 100.0, 99.20475, 99.99489, 99.99209, 99.69847
15798.473000000002, 59.979251055830325, 59.97734111487282, 59.97856636181936, 26.826455825424933, 27.0123592805529, 26.956085341048166, 0.999977365585407, 0.9999886622453826, 0.999975676039503, 7531.721194282521, 7557.798140372201, 7561.64816223648, 164.2488022665275, 34.39388232827446, 52.57314107925072, 7532.093492384727, 7557.058123417821, 7555.478550047503, 282.317944891147, 281.2788587895961, 281.820986789367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 780.7556, 7.0221, 5482.465, 810.275, 2.713071, 2198.827, 823.7781, 2.655536, 2187.659, 801.2615, 6.867766, 5500.218, 806.0843, 6.821384, 5499.362, 819.3226, 2.678164, 2193.781, 99.68083, 99.94769, 99.43763, 100.0, 99.987, 99.69901
15800.9238, 59.97989465397418, 59.978517719064286, 59.983321918891434, 26.808992947620705, 26.989870530233702, 26.941273069612546, 0.9999737477226354, 0.9999885435502133, 0.9999765245463287, 7532.713291040636, 7555.835473310236, 7554.583548715005, 160.45583144570082, 36.45185169143639, 53.29343879575299, 7538.623913366647, 7557.1814290270395, 7559.18753348003, 282.428088690438, 281.2602482772336, 281.8526279765464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 787.0051, 6.978198, 5491.84, 803.9714, 2.736833, 2200.274, 829.3493, 2.630686, 2182.869, 797.2613, 6.898103, 5499.854, 803.5283, 6.844761, 5500.27, 823.8356, 2.656923, 2189.039, 99.85128, 100.0, 99.1839, 99.99084, 100.0, 99.49024
15803.351160000002, 59.98428945765655, 59.98699507587961, 59.98593877832182, 26.78939053984581, 26.979172996648515, 26.933773613482018, 0.999976560610491, 0.9999858197793325, 0.9999711610791249, 7525.354213851467, 7548.204849405832, 7554.6051301527805, 157.19403563503465, 37.4964453234179, 53.99391410864382, 7531.252228894329, 7552.624832228972, 7550.36984770857, 282.46297151394776, 281.2952892968824, 281.8314965927246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 792.7618, 6.932332, 5497.915, 797.6678, 2.758015, 2200.113, 835.7164, 2.599394, 2172.408, 790.9308, 6.948482, 5495.843, 797.2145, 6.89827, 5499.735, 830.1976, 2.626891, 2181.14, 99.96069, 100.0, 98.75193, 99.92195, 99.99089, 99.14133
15805.724160000002, 59.98485422380834, 59.98669830498398, 59.98805766459079, 26.81282592038492, 26.998882764807934, 26.94629500553584, 0.9999747775380051, 0.9999874541027061, 0.9999746508317904, 7531.065058377561, 7560.164478907523, 7558.023114008637, 159.55750903742523, 35.45531429682114, 52.70838380991927, 7528.85291066041, 7555.2753873125375, 7560.14828531126, 282.44792519879536, 281.29984630101814, 281.85312282645197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 786.9854, 6.978019, 5491.892, 803.9714, 2.736464, 2200.161, 829.3687, 2.631423, 2182.026, 797.2808, 6.898103, 5499.849, 803.5283, 6.844944, 5499.946, 823.8356, 2.656739, 2188.752, 99.85023, 100.0, 99.18161, 99.99391, 99.99761, 99.49269
15808.129200000001, 59.99246535442443, 59.99161208970636, 59.98888517237743, 26.83113136940048, 27.001489317982276, 26.976814979743814, 0.999972098317547, 0.9999879168796864, 0.9999735900773091, 7535.521624530629, 7556.504100220479, 7555.936090300964, 160.96412085747437, 32.725890492065446, 51.71010864061509, 7531.415005136348, 7558.3865835790875, 7554.715354904686, 282.350521232336, 281.3152380239881, 281.8268747629266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 793.2941, 6.930368, 5497.973, 803.9519, 2.736649, 2200.107, 829.3105, 2.631607, 2181.972, 790.9308, 6.948482, 5495.732, 797.2527, 6.89827, 5499.738, 823.8555, 2.656739, 2188.943, 99.96174, 100.0, 99.17917, 99.92204, 99.99384, 99.48481
15810.56124, 60.00027861858603, 59.996944144775284, 59.99245093633993, 26.82699646739568, 26.992511867390476, 26.96734005457037, 0.9999747505238643, 0.9999887337926159, 0.9999756809134628, 7532.7792279662335, 7555.379506720804, 7562.854668158972, 162.81325704922324, 32.73386240024229, 53.61603926094449, 7530.597773706326, 7554.612643432279, 7555.977726310541, 282.4158864506262, 281.3300821098002, 281.8604552075248, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 799.6028, 6.878791, 5500.472, 810.2555, 2.713624, 2198.569, 823.0793, 2.660874, 2189.342, 785.7655, 6.983784, 5491.336, 793.1326, 6.928038, 5498.28, 821.0522, 2.667361, 2190.293, 100.0, 99.93885, 99.5301, 99.82973, 99.96733, 99.59829
15813.02956, 60.00387586239223, 60.00040513358934, 60.00363518846593, 26.809487251100542, 26.99637575130581, 26.940601659178814, 0.999974057293787, 0.9999842090596124, 0.9999756847998567, 7532.1134557483, 7558.226274826089, 7560.941736912104, 162.24527920224057, 40.33839012553017, 56.39476814382169, 7533.310349781408, 7554.834355038044, 7555.781023847126, 282.4398177276145, 281.33019234857187, 281.87222745424185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 793.2744, 6.930547, 5497.916, 803.9908, 2.737017, 2200.274, 829.3493, 2.631607, 2182.147, 790.9114, 6.948482, 5495.79, 797.2527, 6.89827, 5499.738, 823.8356, 2.656739, 2188.638, 99.95965, 100.0, 99.20937, 99.92204, 99.99384, 99.48481
15815.447320000001, 60.005226526582305, 60.0042092581852, 60.00352378755656, 26.807147543444824, 26.998621493984828, 26.95111263267806, 0.9999713245382879, 0.9999876866571373, 0.9999739553861818, 7532.481178117553, 7558.876835777853, 7557.654254126301, 157.28359456871976, 36.88044210701446, 52.45395605504382, 7533.278210306397, 7559.33349797318, 7561.758075455278, 282.50236682406745, 281.3004984979047, 281.83397771903407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 793.2941, 6.93019, 5497.805, 803.9519, 2.736649, 2200.225, 829.3881, 2.631607, 2182.642, 790.9114, 6.948482, 5495.731, 797.2527, 6.898453, 5499.738, 823.8356, 2.656556, 2188.811, 99.95869, 100.0, 99.18422, 99.92098, 99.9958, 99.49002
15817.78152, 60.00048541049478, 60.00294904976672, 59.99840346242468, 27.438091123307856, 27.876999684419665, 28.070108667233985, 0.9999261141775898, 0.9999867866026187, 0.999973537395243, 7542.626636962131, 7562.391922665213, 7571.3877044578485, 167.26780116445775, 36.637844460732595, 49.84245248896241, 7538.13546207262, 7554.736164337847, 7554.337445645819, 282.44611046352077, 281.29978764136445, 281.86771840165767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 523.0635, 7.578384, 3485.67, 804.0103, 2.736649, 2200.271, 829.3881, 2.631054, 2182.583, 790.9114, 6.948482, 5495.731, 797.2718, 6.897905, 5499.68, 823.8356, 2.656556, 2188.875, 68.16755, 100.0, 99.18156, 99.92001, 99.99277, 99.48236
15820.15184, 60.00179670280085, 60.00140156545286, 60.000914175596215, 26.815907568160203, 27.010580760873815, 26.975283377404498, 0.9999752094863326, 0.9999859811127159, 0.999976365185052, 7537.113598040483, 7555.678189807315, 7564.032165488298, 167.28941751974526, 38.484428407781024, 51.803704031392044, 7538.637548146006, 7565.221813282135, 7557.54027561782, 282.3322715853784, 281.2422302698751, 281.7650966763085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.8353, 6.941969, 5496.857, 243.6135, 3.037994, 1090.466, 827.8352, 2.638785, 2183.88, 790.6202, 6.948666, 5495.844, 797.2718, 6.898088, 5499.68, 823.8555, 2.649231, 2191.692, 99.94146, 39.86884, 99.26587, 99.92503, 99.99288, 99.62097
15822.559400000002, 59.998498879815976, 59.997073457024534, 60.00027957738194, 26.34170545122459, 26.413372945543145, 26.24966932412042, 0.9999780596611567, 0.9999868296106448, 0.9999812072355281, 7205.655250790776, 7200.3618631500585, 7164.938568042433, 154.96983724122288, 33.54786054133979, 43.46649645940488, 6995.201849596795, 6991.11429752803, 6983.268212623283, 282.33269678803725, 281.1605272517876, 281.67999638291997, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.7366, 6.942683, 5496.804, 798.446, 2.756357, 2200.073, 717.8475, 2.930173, 2174.018, 791.0085, 6.964294, 5497.556, 797.9585, 6.896261, 5499.854, 825.5256, 2.655091, 2188.542, 99.94249, 100.0, 99.10823, 99.95415, 99.99395, 99.47781
15824.987000000001, 60.001165271379286, 59.999051495356156, 59.99953779677659, 24.722998646995908, 24.69914788011709, 24.531205988194536, 0.9999778210796028, 0.9999882962232653, 0.99997783637478, 6665.45893576012, 6657.845662660341, 6623.493792678191, 146.38085821544223, 34.589223641079116, 40.15580284282714, 6454.557877769315, 6422.773012179635, 6444.638834374866, 282.1350244288505, 281.07358999939447, 281.71744947085676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.9536, 6.942326, 5496.741, 799.4188, 2.752305, 2200.449, 826.7093, 2.644676, 2185.603, 789.2997, 6.960985, 5494.758, 744.3585, 7.326711, 4876.317, 825.0087, 2.65033, 2187.098, 99.93935, 100.0, 99.34419, 99.89505, 91.77698, 99.42374
15827.360960000002, 59.9978697396467, 60.00043402187744, 60.00013316862554, 25.211966515160814, 25.319000400672998, 25.22979506245664, 0.9999813622885944, 0.9999906147956829, 0.9999872841776062, 7090.924536546376, 7134.865460714805, 7168.023976138782, 155.04750505741913, 32.28513363756679, 47.79642824898929, 7239.393808356286, 7274.147386432597, 7283.505795403932, 282.3402832189962, 281.26356155760067, 281.75902062626034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6578, 6.943218, 5496.636, 799.1464, 2.753042, 2200.148, 826.7481, 2.642651, 2185.144, 790.9114, 6.948666, 5495.844, 797.5007, 6.894618, 5500.081, 460.725, 3.034883, 1281.375, 99.93943, 100.0, 99.32767, 99.92304, 99.99722, 61.82257
15829.75488, 59.99953410136343, 59.996837109176745, 60.00007757214363, 26.810960275699376, 26.99272272680685, 26.95209830028692, 0.9999763477151462, 0.999986624801766, 0.9999758321280041, 7535.259776223105, 7556.475330921894, 7567.343731123057, 168.86604029328782, 42.54959984209552, 52.72977461298615, 7544.117235370788, 7549.205287849007, 7560.215339925279, 282.4028463324218, 281.34965829769175, 281.8284602261837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6381, 6.943218, 5496.803, 801.0725, 2.746964, 2200.252, 827.9711, 2.638049, 2184.251, 791.0862, 6.947379, 5496.124, 797.6151, 6.895165, 5499.97, 824.9092, 2.651795, 2187.548, 99.94047, 100.0, 99.26451, 99.92312, 99.99619, 99.41849
15832.181040000001, 59.99847735806886, 60.002288034367204, 60.005894727999525, 26.830094450966275, 27.003482460736965, 26.960524826544855, 0.9999748687424503, 0.9999861577908814, 0.9999742730156918, 7526.562831488226, 7551.782499986229, 7555.090000803768, 167.22692203985434, 41.17435070089175, 53.97695355848282, 7527.861036384318, 7546.504186444846, 7552.848783546103, 282.4230690831944, 281.2566272209108, 281.8259607020361, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6578, 6.943575, 5496.693, 801.092, 2.747148, 2200.696, 828.1263, 2.636945, 2183.994, 791.0862, 6.947011, 5496.071, 797.6151, 6.895165, 5499.97, 824.8496, 2.651978, 2187.655, 99.94038, 100.0, 99.25624, 99.92205, 99.99805, 99.43191
15834.614480000002, 59.99989350950542, 60.00112215326894, 59.99922696602591, 26.831580362212147, 27.0075705005407, 26.96633048602949, 0.9999756990574991, 0.9999844901096937, 0.9999780272494638, 7531.555906739894, 7561.9003879503925, 7562.0021344532015, 164.09821257343992, 37.60387594351664, 51.81535998801701, 7532.737333220754, 7557.556818247653, 7557.022061881001, 282.2750787278943, 281.15970703319766, 281.767609813441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.3293, 6.990334, 5489.722, 794.8467, 2.767778, 2199.953, 834.4547, 2.605652, 2174.385, 797.3778, 6.897184, 5499.799, 803.8526, 6.842021, 5499.958, 831.0724, 2.62213, 2180.227, 99.80962, 99.96892, 98.84687, 99.99591, 99.99877, 99.11128
15837.07184, 59.99727145036507, 59.998200614324006, 60.001338548036436, 26.81396886788541, 27.005168190849336, 26.963590947209248, 0.9999744065294162, 0.9999881115897714, 0.9999761015803423, 7529.497365443667, 7555.729104217471, 7557.4155514665235, 167.11816277920389, 37.04649379109629, 56.48513058030812, 7533.139073617818, 7560.396874268157, 7555.747867384194, 282.3174444208576, 281.2005237548693, 281.62917179517535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6578, 6.943397, 5496.63, 801.0725, 2.747148, 2200.306, 828.1458, 2.636945, 2183.834, 792.6397, 6.930647, 5498.188, 800.8197, 6.86832, 5500.535, 824.9092, 2.652161, 2187.537, 99.93837, 100.0, 99.26374, 99.96565, 100.0, 99.4317
15839.505480000002, 60.00179802232741, 59.997649725559185, 59.998377670917506, 26.821276510038828, 26.99176423021114, 26.94991738472278, 0.9999786473535722, 0.9999897246064094, 0.9999789285483797, 7529.01819737211, 7550.281745969071, 7551.253674839329, 170.85928471657917, 32.06003131964955, 49.428509281882725, 7541.235387144371, 7551.383501747422, 7559.991919905446, 282.357653446004, 281.2130693984635, 281.7414926498625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 784.3633, 7.001577, 5486.762, 803.8157, 2.73757, 2200.491, 824.0693, 2.656088, 2190.003, 802.6985, 6.847725, 5499.95, 810.2808, 6.78285, 5495.975, 818.5273, 2.679813, 2193.638, 99.76712, 100.0, 99.5164, 99.99768, 99.92323, 99.72536
15841.882200000002, 59.99376782123788, 59.99592039115674, 59.99398000319531, 26.821716838531685, 27.007048875531005, 26.944428602090188, 0.9999765270693654, 0.9999895245369289, 0.9999799065545395, 7529.59223622515, 7556.7628574282835, 7565.05780657361, 163.62179426387866, 36.200779606610354, 53.56779017671988, 7537.98371355611, 7559.6434200063095, 7562.3931063770215, 282.4005024907529, 281.26350032193994, 281.76947400134793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 784.1465, 6.99426, 5489.442, 801.1114, 2.746964, 2200.637, 827.7187, 2.639153, 2184.455, 797.3972, 6.897184, 5499.911, 803.9289, 6.841108, 5499.956, 824.6309, 2.652161, 2187.558, 99.80047, 100.0, 99.292, 99.99602, 99.99385, 99.43304
15844.25228, 59.99351822920072, 59.988874014709275, 59.98919699746965, 26.820519101369154, 26.998078290695727, 26.974088554141037, 0.9999757267152679, 0.9999867943937671, 0.9999779482106546, 7528.656274793893, 7558.579724621814, 7557.497301197123, 164.85114011247697, 39.27955639880133, 52.16127659851463, 7524.4800372959735, 7554.027378845203, 7549.775552341248, 282.28539712191287, 281.3253554801353, 281.7959665866019, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.3293, 6.989976, 5489.554, 801.0725, 2.746964, 2200.481, 828.1263, 2.637313, 2184.115, 797.3778, 6.897368, 5499.688, 803.8716, 6.841291, 5499.795, 824.8496, 2.651795, 2187.528, 99.80867, 100.0, 99.25603, 99.99293, 99.99489, 99.4317
15846.671960000001, 59.990569294889525, 59.9898319094279, 59.99088122415676, 26.8143056010622, 27.016876197934447, 26.95475680138523, 0.9999774936245974, 0.9999875976858009, 0.999974997846859, 7530.776493166873, 7557.087403713048, 7559.955912963436, 161.62168913170035, 42.095875082331986, 54.47255904445183, 7531.314366660213, 7557.800715348748, 7558.967529164192, 282.35365376838354, 281.2444961263629, 281.82299513572815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6183, 6.943397, 5496.578, 794.7689, 2.767594, 2199.736, 834.4158, 2.606389, 2174.939, 791.0862, 6.947379, 5496.012, 797.5961, 6.895531, 5499.865, 831.0923, 2.622496, 2179.527, 99.93637, 99.99134, 98.83454, 99.92503, 99.99616, 99.06266
15848.959280000001, 59.98693188422979, 59.98742157420226, 59.986512328263956, 26.815121708837925, 27.011529152260632, 26.979658822025446, 0.9999759552258379, 0.999986520777266, 0.9999763467117447, 7531.608151026289, 7556.21611897638, 7554.627396838438, 164.6064305182109, 36.79731046678762, 52.44782399758424, 7528.495400530502, 7559.088163429467, 7555.819078955219, 282.3483124846189, 281.1979418323155, 281.7099618921562, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.3491, 6.990155, 5489.722, 801.1114, 2.746595, 2200.414, 828.1652, 2.637129, 2184.285, 797.3778, 6.897368, 5499.852, 803.6428, 6.846952, 5500.297, 824.8098, 2.652344, 2187.718, 99.81067, 100.0, 99.26418, 99.99187, 99.99744, 99.43229
15851.40392, 59.98234668339826, 59.983088371230174, 59.979482223743574, 26.84259962485767, 26.99964550360115, 26.92495148217391, 0.9999717428925974, 0.9999874311162222, 0.999979468445016, 7529.839729607122, 7553.457344579494, 7559.262913074657, 160.98526076142787, 37.77326051224418, 52.78461422204782, 7531.730176470772, 7556.18753852877, 7564.958907456215, 282.3047805348928, 281.23939117768316, 281.71931180723413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6578, 6.943039, 5496.693, 801.092, 2.746779, 2200.5, 827.5052, 2.640442, 2184.76, 788.9696, 6.9665, 5492.706, 794.0291, 6.924203, 5497.702, 820.257, 2.674136, 2192.963, 99.93847, 100.0, 99.30586, 99.88051, 99.95681, 99.67875
15853.78944, 59.97630246713634, 59.97529612191623, 59.97258281648127, 26.836691716685735, 27.019256727449015, 26.97863995890646, 0.999981295485972, 0.9999857180646351, 0.9999752677564941, 7527.455734612044, 7559.050849599828, 7556.719869915177, 166.2092391350384, 40.41235081182367, 50.23188930257788, 7530.403294289432, 7561.736362184348, 7564.085720385899, 282.2735772130548, 281.2810329609756, 281.80746604194957, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 795.2459, 6.914663, 5498.865, 803.6601, 2.739596, 2200.444, 827.0393, 2.642467, 2185.062, 790.9114, 6.947746, 5495.959, 797.6533, 6.895348, 5500.028, 824.9689, 2.651978, 2187.52, 99.97795, 100.0, 99.30474, 99.92512, 99.99305, 99.43132
15856.123560000002, 59.97234227098644, 59.97395344845366, 59.97564029463849, 26.82330612606645, 27.01189543155306, 26.961054269995962, 0.9999731106270062, 0.9999852616492696, 0.9999723357397139, 7524.977721696025, 7555.9078332687095, 7556.653563815882, 164.6936433867204, 37.70717647090123, 52.77857569514913, 7527.809443701924, 7554.1758327253165, 7560.553808373573, 282.1871996399558, 281.2247236719299, 281.6284057421415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6183, 6.943218, 5496.745, 801.092, 2.746595, 2200.36, 828.1069, 2.637497, 2183.601, 791.0862, 6.947011, 5495.843, 797.6151, 6.895531, 5499.92, 824.8297, 2.652528, 2187.418, 99.93942, 100.0, 99.2532, 99.92205, 99.99714, 99.45305
15858.46268, 59.97352924633396, 59.97030763922414, 59.97026866407158, 26.781069938700895, 26.965432379878234, 26.93635857964554, 0.999977367398238, 0.9999866215721341, 0.9999784067925633, 7521.548323310451, 7551.23481343918, 7554.019012164403, 164.96650121500306, 41.90293034894607, 52.98508920962513, 7524.34078643237, 7552.7101372011, 7556.561067826134, 282.2902626415589, 281.28057425572166, 281.86898872580053, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.3096, 6.990512, 5489.664, 794.7884, 2.767594, 2199.678, 834.4935, 2.606205, 2174.997, 797.3584, 6.897184, 5499.746, 803.8526, 6.841839, 5499.9, 831.1718, 2.622862, 2179.92, 99.81267, 100.0, 98.86213, 99.99389, 99.99678, 99.07854
15860.935200000002, 59.970241603389866, 59.974111529228814, 59.974943388300375, 26.814668703987444, 26.99673389467375, 26.956440394125185, 0.9999769785205415, 0.9999877494798105, 0.9999754105624035, 7531.014432205178, 7559.357320184612, 7557.578156834301, 162.24025748465738, 38.3206670512418, 52.22187928953781, 7531.688429315137, 7558.1326214068085, 7565.536467395777, 282.4395240935706, 281.2973735584328, 281.8177501369621, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6381, 6.943218, 5496.855, 801.0725, 2.746595, 2200.533, 828.1458, 2.636761, 2184.164, 791.0862, 6.947011, 5495.849, 797.6151, 6.895348, 5499.752, 824.8098, 2.651612, 2187.819, 99.94142, 100.0, 99.25586, 99.9231, 99.99409, 99.41594
15863.359760000001, 59.974005527829526, 59.97107914708742, 59.97458423688556, 26.8248065119153, 26.986233517608714, 26.975631476575376, 0.9999806494566276, 0.9999862810337574, 0.9999727308273514, 7524.570688250174, 7558.8962820457255, 7551.114056099002, 165.297898281367, 36.58547732287025, 49.57728909353523, 7521.458418951021, 7556.381423166503, 7561.379995591035, 282.2165971626772, 281.1317030521841, 281.64238845336604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.3293, 6.990155, 5489.606, 801.092, 2.746779, 2200.306, 828.1458, 2.636761, 2184.164, 797.5332, 6.896081, 5500.144, 805.1115, 6.826498, 5499.224, 822.2054, 2.663881, 2191.158, 99.81172, 100.0, 99.2532, 100.0, 99.98104, 99.59092
15865.731800000001, 59.96851882395694, 59.97125972419038, 59.96827395218877, 26.80777111692281, 26.993016909955216, 26.97418199321733, 0.9999802328206185, 0.9999905518175188, 0.9999795473310356, 7533.771450050996, 7552.289985146939, 7561.223018092962, 162.89319034695427, 38.20283119448686, 54.99154483468601, 7530.15221296677, 7560.93599918491, 7565.20431457739, 282.2457505489937, 281.2693194556818, 281.7533117030293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 779.0995, 7.032809, 5480.452, 806.9092, 2.728175, 2199.816, 823.8363, 2.653879, 2187.469, 800.0187, 6.87512, 5500.15, 804.8445, 6.837273, 5499.739, 824.7303, 2.651795, 2188.157, 99.62805, 99.99022, 99.42899, 100.0, 99.99418, 99.4603
15868.12448, 59.97363927319722, 59.97028991738865, 59.97146333684101, 26.80334595617182, 27.01400975505678, 26.966695516366393, 0.9999740914350155, 0.9999869115611892, 0.9999756632191436, 7530.425200495491, 7563.166439271403, 7551.363927000574, 163.7479326272446, 39.3390520053905, 53.88207211001736, 7527.881363475199, 7552.717493069485, 7554.833184701942, 282.2291645202013, 281.20002750217526, 281.626484035234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.3293, 6.989976, 5489.664, 801.092, 2.746779, 2200.53, 828.204, 2.637313, 2183.829, 797.3778, 6.897184, 5499.741, 803.8716, 6.841291, 5499.954, 824.8496, 2.652344, 2187.592, 99.81067, 100.0, 99.26358, 99.99485, 99.99776, 99.45279
15870.511800000002, 59.97633296956803, 59.97505223803738, 59.975300728346916, 26.796415286110697, 26.98189734695671, 26.942528258692285, 0.999972382997361, 0.9999846872061875, 0.9999723404655972, 7520.551393504954, 7549.7486045643245, 7548.0682548578825, 159.66568117716974, 41.538008126642126, 54.909024417698674, 7529.042728820307, 7553.488977106711, 7549.769860641768, 282.32649318395124, 281.26983140328514, 281.6597585498723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.5789, 6.943753, 5496.693, 794.7884, 2.767962, 2199.508, 834.5129, 2.605836, 2174.604, 791.0668, 6.947563, 5495.79, 797.5579, 6.895713, 5499.863, 831.1321, 2.623045, 2179.869, 99.93741, 99.97623, 98.86773, 99.92502, 99.99706, 99.08355
15872.932880000002, 59.97644338018457, 59.9745690776747, 59.9750582261467, 26.81184368605741, 26.99894658159601, 26.968651110256737, 0.9999750463684308, 0.9999859675725398, 0.9999792542731245, 7526.737280470541, 7558.4186883653465, 7554.495451103756, 165.21654661705952, 37.73224241754497, 53.22028238978328, 7531.020395282639, 7555.609961152661, 7555.2452418921375, 282.33686662314864, 281.19052860912376, 281.67709484396335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.3293, 6.989976, 5489.774, 801.053, 2.746779, 2200.64, 828.1069, 2.637681, 2183.549, 797.3778, 6.897368, 5499.91, 803.8526, 6.841656, 5499.63, 824.9092, 2.651978, 2188.449, 99.80972, 100.0, 99.25081, 99.99494, 99.99487, 99.4292
15875.302560000002, 59.98060230991871, 59.98194775883077, 59.982401893773904, 26.808413081121046, 27.00365054432868, 26.963524545348868, 0.9999776674224709, 0.9999868416599724, 0.999975422758974, 7527.5857099649475, 7555.787348115451, 7557.1956569864005, 168.2097343672608, 41.79996301380561, 52.065217349422085, 7535.880410403392, 7558.052946549609, 7561.423605315447, 282.1870749334131, 281.2519878571514, 281.84365327864936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6381, 6.943397, 5496.688, 801.0725, 2.746779, 2200.642, 828.1458, 2.636945, 2183.821, 791.0862, 6.947563, 5495.841, 797.577, 6.895348, 5499.695, 824.8297, 2.651795, 2188.638, 99.93837, 100.0, 99.26906, 99.92715, 99.99512, 99.46672
15877.640360000001, 59.98946963622936, 59.99037233844161, 59.98909581105793, 26.829343624937085, 26.99686332039592, 26.98292017299524, 0.9999771297063385, 0.999988829025449, 0.9999763125422708, 7537.212125540786, 7555.900203701734, 7561.988143122073, 163.2071448404031, 33.574856983610516, 50.381922914058805, 7526.152969125629, 7560.345661285553, 7562.061146204011, 282.3551695498194, 281.3449571145693, 281.8186031601992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 797.9271, 6.893069, 5500.249, 807.3956, 2.724307, 2199.716, 821.8175, 2.666212, 2190.773, 785.2218, 6.986725, 5490.542, 793.3424, 6.926394, 5498.627, 821.3107, 2.664797, 2190.261, 100.0, 99.96821, 99.5873, 99.82664, 99.96212, 99.55594
15880.125080000002, 59.99758356173124, 59.996768247638165, 59.9979503845879, 26.808832514634958, 27.016284205125547, 26.958169392531804, 0.9999743246034746, 0.9999846911810782, 0.9999771110372893, 7532.726937249316, 7558.719745845553, 7555.6514260870035, 161.11198512226565, 38.60230453152781, 52.10959596244015, 7531.285777118934, 7556.8656331797065, 7564.6867532445585, 282.23257623621026, 281.2718939842541, 281.8637377060163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6381, 6.943397, 5496.803, 801.0725, 2.746411, 2200.247, 828.1069, 2.636945, 2184.283, 791.1057, 6.947195, 5496.018, 797.577, 6.895348, 5499.757, 824.8297, 2.652161, 2187.823, 99.93647, 100.0, 99.28422, 99.92511, 99.99908, 99.43191
15882.560280000002, 60.00395999477596, 60.00149140929135, 60.00038169978933, 26.800555327480296, 26.984453454094105, 26.945497401718235, 0.9999734939498255, 0.9999840935093758, 0.9999756076621092, 7524.711938211914, 7550.90268301857, 7544.197356161006, 162.54930019384483, 41.63734517398507, 44.51388208355377, 7524.547357709418, 7546.452473536421, 7547.0544252227855, 282.21501200446266, 281.20090485904745, 281.66181558366634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 786.6108, 6.985336, 5490.165, 794.7884, 2.767225, 2200.019, 834.4158, 2.605836, 2175.006, 797.3584, 6.897184, 5499.741, 803.8335, 6.842021, 5500.071, 831.0923, 2.622679, 2179.582, 99.82289, 99.99945, 98.83938, 99.9928, 99.99375, 99.07822
15885.046760000001, 60.00744629762519, 60.00720198993344, 60.006278348250284, 26.824845335038788, 27.003596094100388, 26.93504403935137, 0.9999732767527414, 0.9999814948283468, 0.9999753614718215, 7531.117572915333, 7560.315228850238, 7560.078491043306, 163.3406479882101, 40.78896423837796, 52.60812984368479, 7531.888686553591, 7553.467814737131, 7557.20366837581, 282.2614909655123, 281.21563426823604, 281.66419906682734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6381, 6.943397, 5496.63, 801.092, 2.746595, 2200.476, 828.1263, 2.637497, 2183.549, 791.0474, 6.947563, 5495.906, 797.5961, 6.895531, 5499.75, 824.8496, 2.652344, 2187.359, 99.93733, 100.0, 99.25081, 99.92715, 99.99406, 99.44246
15887.36, 60.009234793911645, 60.00719738092116, 60.008296284350955, 26.825812049566082, 27.011018141971874, 26.95234245532606, 0.9999787879575409, 0.9999881800919916, 0.9999766458003753, 7529.043184268369, 7558.844410669292, 7559.815123646514, 165.7593010718474, 38.06706427883864, 53.13453054947081, 7530.84268824422, 7553.469094664126, 7555.046406307878, 282.2214398932273, 281.2032586485451, 281.69755223097405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.3293, 6.990334, 5489.444, 801.092, 2.746779, 2200.471, 828.1069, 2.636761, 2184.061, 797.3584, 6.897552, 5499.916, 803.8716, 6.841656, 5499.738, 824.8496, 2.652528, 2187.765, 99.81267, 100.0, 99.26097, 99.99089, 99.99383, 99.40065
15889.762760000001, 60.010674277473484, 60.00914773711018, 60.00762667985888, 26.807902071930414, 27.002970722883727, 26.951285158471194, 0.9999810487449166, 0.9999919991945228, 0.9999780934888851, 7533.860028179695, 7559.104791758649, 7555.445935247997, 163.2819035012867, 33.865985419548906, 48.48652581533315, 7535.558013773443, 7550.061547741432, 7563.860283420088, 282.2876301287988, 281.19875705567745, 281.6586718995303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 779.0995, 7.032987, 5479.509, 807.3956, 2.723939, 2199.226, 821.8369, 2.665844, 2190.839, 803.4947, 6.84515, 5500.346, 808.9646, 6.799287, 5497.532, 820.8932, 2.669924, 2190.651, 99.62709, 99.96341, 99.58725, 99.99358, 99.95373, 99.59883
15892.197720000002, 60.00321259644423, 60.00729672355763, 60.0069494914427, 26.80538069051914, 27.016623920491405, 26.9642999992935, 0.9999744959161415, 0.9999868728529321, 0.9999763625718443, 7531.409871584683, 7554.497399770393, 7559.532124531457, 164.8116677238823, 41.63553017494178, 52.39386307415862, 7532.435533224681, 7561.540867975773, 7556.496370408787, 282.23271577350846, 281.2220344627191, 281.65706204134676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.3293, 6.990155, 5489.774, 801.092, 2.747148, 2200.36, 828.1263, 2.637497, 2183.611, 797.3778, 6.897184, 5499.794, 803.8526, 6.842021, 5499.795, 824.8297, 2.651612, 2187.304, 99.81067, 100.0, 99.28383, 99.98973, 99.99487, 99.41845
15894.59336, 60.001832568179495, 60.00072507862066, 60.00641035501673, 26.834511873116732, 27.00901539694579, 26.949476801644078, 0.9999789383518994, 0.9999842865223251, 0.9999735651196132, 7521.739898283675, 7551.526811944028, 7552.453231607116, 158.55569705201873, 39.61346864284678, 54.45096380609402, 7527.7529324210345, 7547.331110252562, 7550.942594745453, 282.1744228640694, 281.00683114209414, 281.6001654696249, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 788.2668, 6.968917, 5494.515, 796.5977, 2.76391, 2200.133, 833.9305, 2.608045, 2174.514, 791.0862, 6.947379, 5496.018, 797.5388, 6.895713, 5499.806, 831.1122, 2.623045, 2179.582, 99.89079, 99.97991, 98.84014, 99.92619, 99.99507, 99.0705
15896.98132, 59.99616872321696, 59.99772889960652, 59.9979364429106, 26.822874665073115, 27.019010302347326, 26.968461021182385, 0.9999752643597428, 0.9999876245345073, 0.9999762045676197, 7527.052088278505, 7560.442654639265, 7554.735431688441, 165.87303236411037, 41.740728368637974, 53.7697036930017, 7532.893898584511, 7557.35182252181, 7553.394007494651, 282.1971656690099, 281.1288257489519, 281.6184014005757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.3688, 6.989976, 5489.832, 801.1114, 2.746964, 2200.414, 828.1263, 2.637681, 2183.665, 797.3584, 6.897368, 5499.857, 803.8335, 6.841839, 5499.736, 824.8496, 2.652344, 2187.418, 99.81172, 100.0, 99.29154, 99.99386, 99.9938, 99.43495
15899.474000000002, 59.99294509159654, 59.99113140091823, 59.9906821911066, 26.82068699817787, 27.03954268604746, 26.981492897385777, 0.9999750707988884, 0.9999864726567324, 0.9999750036263572, 7528.772699694346, 7562.937946779131, 7556.988152650575, 164.509201164768, 39.648722421337425, 51.71545103739663, 7537.37001242441, 7555.351662618136, 7557.053343683379, 282.1450201105122, 281.1019551816789, 281.6113289716228, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6381, 6.943397, 5496.693, 801.092, 2.746964, 2200.36, 828.1263, 2.636761, 2183.553, 791.0668, 6.947379, 5495.789, 797.5961, 6.895165, 5499.866, 824.8098, 2.652161, 2187.418, 99.93847, 100.0, 99.2942, 99.92203, 99.9951, 99.45567
15901.874600000001, 59.99050510718886, 59.991379884318796, 59.98684894176371, 26.824881416724846, 27.017649533209067, 26.982468668165026, 0.9999772374676403, 0.9999886361783281, 0.9999773751279172, 7535.362638907215, 7554.953541953314, 7558.596832581449, 159.16975687098284, 38.11873242600723, 54.30961671722207, 7535.99899599032, 7560.4109102562115, 7561.514771996463, 282.1675759312294, 281.1606665579514, 281.6740028528244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 797.8877, 6.893425, 5500.254, 807.415, 2.72486, 2199.328, 821.8369, 2.66566, 2190.776, 784.814, 6.993712, 5488.551, 791.4349, 6.942101, 5496.829, 819.7798, 2.674685, 2191.658, 100.0, 99.96805, 99.58963, 99.79043, 99.9355, 99.65494
15904.284560000002, 59.987165084417974, 59.98655979668404, 59.98518087068329, 26.830163567751253, 27.02261197846589, 26.977933947404665, 0.9999737357297875, 0.999987314897768, 0.9999713330516051, 7530.9616074460755, 7556.018684999428, 7556.094039135436, 171.82312887338594, 35.367471723617655, 49.21874274111474, 7535.599270147957, 7561.171648149617, 7559.205838064975, 282.22677039960445, 281.173639307319, 281.7259184421995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.6381, 6.943397, 5496.688, 801.0725, 2.746779, 2200.363, 828.1069, 2.636945, 2184.003, 791.0668, 6.947379, 5496.012, 797.577, 6.895531, 5499.809, 824.8297, 2.651795, 2187.76, 99.93837, 100.0, 99.27146, 99.92203, 99.99512, 99.44225
15906.68336, 59.99294020815656, 59.98864942804634, 59.98878150918133, 26.809994090710607, 26.988469869805083, 26.944901810394995, 0.9999763453087989, 0.9999851289734831, 0.9999731307677874, 7524.295536916561, 7552.939282925327, 7547.536134049322, 161.77166138958182, 39.685238511253374, 52.089089071656645, 7522.886320685595, 7547.982979061394, 7546.982483848218, 282.23934863209166, 281.1608032183504, 281.60330556519745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 789.5089, 6.962314, 5493.733, 797.2787, 2.758936, 2199.352, 832.8823, 2.611727, 2175.927, 797.1642, 6.89792, 5499.798, 803.8144, 6.842021, 5499.733, 831.0923, 2.622679, 2179.815, 99.89083, 100.0, 98.90441, 99.98977, 99.99975, 99.08109
15909.19964, 59.988330191612505, 59.99239613944453, 59.99020957305446, 26.82972031625695, 27.01238544700527, 26.966379176228827, 0.9999780144008171, 0.9999843000262472, 0.9999744467587768, 7531.038405456003, 7563.064535695184, 7558.784726094245, 163.42152805805244, 38.83786011191842, 55.168758954349215, 7533.759854387822, 7555.912220484062, 7555.002429392788, 282.31786896179955, 281.196819923402, 281.68589121391085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 791.5986, 6.943397, 5496.578, 801.0725, 2.746595, 2200.081, 828.1263, 2.636761, 2184.226, 791.0862, 6.947379, 5495.954, 797.577, 6.895531, 5499.693, 824.8297, 2.651978, 2187.769, 99.93742, 100.0, 99.28161, 99.92503, 99.99914, 99.44263
15911.661520000001, 59.99442063175831, 59.993653199311346, 59.993643286233926, 26.838653231308154, 27.030173319531222, 26.97362934003559, 0.99997477238585, 0.9999848712485431, 0.9999771087483375, 7533.3797291329265, 7554.539611652727, 7556.576433357277, 169.0442726606925, 37.15434985652064, 50.0343435040578, 7530.936304543531, 7559.551925036418, 7559.460340457089, 282.23448986284916, 281.1704978728958, 281.6193511843368, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 785.3096, 6.990334, 5489.664, 801.053, 2.746964, 2200.417, 828.1458, 2.636945, 2184.172, 797.3778, 6.897184, 5499.799, 803.8716, 6.841656, 5500.011, 824.7899, 2.652161, 2187.309, 99.80763, 100.0, 99.26358, 99.99494, 99.99285, 99.45013
15914.078560000002, 59.99596710446026, 59.996186175825194, 59.99442491385193, 26.822350975278045, 27.031119175412456, 26.976720263453164, 0.9999799901543116, 0.9999918522862713, 0.9999772908325816, 7534.752417150278, 7554.94886324841, 7553.890343978322, 161.7914620685051, 36.402974206927865, 49.5690323358931, 7534.651962659458, 7563.576089702199, 7553.933625339994, 282.1890883290147, 281.05551897658944, 281.6213839536262, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 0 1), 5500.0, 800.0, 779.0995, 7.033165, 5479.452, 807.4344, 2.724123, 2199.498, 821.8369, 2.666028, 2190.955, 803.65, 6.843312, 5500.121, 809.9374, 6.786138, 5497.022, 819.3823, 2.674685, 2191.782, 99.62804, 99.99095, 99.58747, 99.99475, 99.93295, 99.64086
