TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
15930.375680000001, 59.99970165849263, 60.0019939059252, 60.0014910844763, 26.80568358792266, 26.99702646724889, 26.947585992138418, 0.9999729653651431, 0.9999838652550116, 0.9999790075269362, 7526.622183724143, 7554.369693700572, 7551.6037858165155, 161.79747662675754, 37.201837423121106, 51.79268332205663, 7532.291772124758, 7554.987708800429, 7552.793882836224, 282.2009654079959, 281.0624988395584, 281.5478324160415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.6183, 6.943753, 5496.578, 801.053, 2.746964, 2200.533, 828.1263, 2.637313, 2183.834, 791.0474, 6.947563, 5496.015, 796.9857, 2.760328, 2200.134, 818.1298, 6.708455, 5486.219, 99.94141, 100.0, 99.27656, 99.92713, 100.0, 99.72931
15932.717040000001, 59.99904318280747, 59.99952501488237, 59.99967849248852, 26.85119815509306, 27.04033538524838, 26.990484832632916, 0.9999756300110377, 0.9999877113572855, 0.9999772127382689, 7538.692874256248, 7566.106372047008, 7561.943055330045, 163.26518328654083, 35.268792528950144, 51.431615301278214, 7541.472164402612, 7566.640740356911, 7563.582031542325, 282.12695699713595, 281.04692126075594, 281.56001549914873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.2899, 6.990512, 5489.773, 795.0413, 2.765199, 2199.8, 832.8434, 2.614304, 2177.813, 794.9117, 6.922189, 5498.072, 799.2174, 2.753206, 2200.82, 818.8455, 6.676043, 5479.482, 99.81266, 100.0, 98.99013, 99.96978, 100.0, 99.62248
15935.116240000001, 60.002878118307166, 59.999144392820796, 60.00119793404036, 26.853560012957157, 27.03173916365842, 26.981241158943902, 0.9999748179945114, 0.9999846325192928, 0.9999773951015043, 7536.745023979827, 7555.706872366746, 7560.804934980212, 167.38421719356984, 38.927558522635536, 50.60618649205075, 7536.463046033332, 7560.90955930971, 7564.186825244673, 282.09525456634236, 281.0459770501747, 281.5865712011191, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 789.5483, 6.962314, 5493.569, 801.0725, 2.746595, 2200.36, 828.1652, 2.636945, 2183.878, 797.3002, 6.898103, 5499.799, 803.1277, 2.739509, 2200.204, 818.746, 6.696918, 5483.135, 99.89179, 100.0, 99.26846, 99.99494, 100.0, 99.69729
15937.462280000002, 60.003743241220135, 60.00173739066829, 60.001248770024205, 26.81601263800669, 27.00184019799788, 26.94348920781875, 0.9999789871853917, 0.9999908267498576, 0.9999808464052468, 7527.0499874504385, 7550.293661883845, 7550.514919031946, 169.79049154493305, 33.308364624628666, 49.147815929042736, 7532.307716866846, 7547.058125841147, 7557.2055595634465, 282.11354031019215, 281.1441954406842, 281.6564545266147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 780.1641, 7.026027, 5479.898, 807.3761, 2.724307, 2199.561, 821.8563, 2.66566, 2191.004, 803.65, 6.843312, 5500.349, 809.4987, 2.716132, 2199.52, 825.1876, 6.625867, 5468.047, 99.6474, 99.97862, 99.57953, 100.0, 99.93677, 99.42593
15939.855120000002, 60.00986008755973, 60.00672186347038, 60.00608115861236, 26.863063974182705, 27.038016678893676, 26.985876431743097, 0.999978912256089, 0.9999880059064294, 0.9999777733030933, 7534.273503421366, 7559.282250766044, 7554.575535140218, 163.56027036797013, 40.056915352131, 51.31366217065829, 7533.916773303784, 7560.280501922447, 7562.774450629886, 282.1409741951055, 281.0260267965323, 281.4868728056784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.3096, 6.990155, 5489.554, 801.0725, 2.746595, 2200.422, 827.7575, 2.638417, 2183.846, 797.339, 6.897552, 5499.798, 803.1277, 2.739691, 2199.984, 818.7262, 6.696918, 5483.309, 99.80867, 100.0, 99.29307, 99.99389, 99.99785, 99.69513
15942.288880000002, 60.010893584318275, 60.013789776174264, 60.012227686917115, 26.84662227437842, 27.021568360248132, 26.967011044659483, 0.9999782503597029, 0.9999843806525494, 0.9999753057397008, 7528.314647554327, 7551.972523468082, 7550.807717781859, 165.0458502880814, 47.350715385277454, 47.161432017805964, 7520.86187817003, 7554.807453502615, 7553.760111446432, 281.96957747735297, 281.011997762628, 281.53482952757656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.3096, 6.990334, 5489.606, 801.0725, 2.746779, 2200.417, 828.1263, 2.636761, 2184.169, 797.3584, 6.897552, 5499.741, 803.1277, 2.739509, 2200.638, 818.746, 6.697467, 5483.249, 99.81066, 100.0, 99.279, 99.9928, 100.0, 99.69403
15944.656120000001, 60.01989549998485, 60.017176659358206, 60.01539477620401, 26.858173802862986, 27.033812804506336, 26.979560397962143, 0.9999802093900572, 0.9999863394846267, 0.9999722038481955, 7532.000269482229, 7564.9614713218125, 7563.589873486911, 161.37627868603852, 44.607213859117564, 55.13857858439587, 7530.573102433146, 7560.019374924737, 7563.024374701075, 282.1459541280169, 281.125562503603, 281.5493681086104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.5789, 6.943575, 5496.52, 794.8078, 2.767225, 2200.073, 834.4547, 2.60602, 2174.778, 791.0474, 6.946827, 5496.3, 798.2637, 2.756128, 2200.253, 814.8692, 6.732626, 5487.975, 99.93637, 99.97874, 98.84931, 99.92817, 100.0, 99.81215
15947.089680000001, 60.01858674915272, 60.0170990612481, 60.017807040606655, 26.870397350355656, 27.052949043200517, 27.00843759248678, 0.9999762379576513, 0.9999855375396134, 0.9999733838228039, 7538.553435009352, 7564.344143694771, 7563.978226168545, 161.23925567741117, 35.28984693535892, 48.99371498149412, 7531.64810406544, 7557.9825760167, 7560.379104207351, 281.98263098612375, 280.9738745898251, 281.58336528222077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.4476, 6.986764, 5490.89, 801.0336, 2.747148, 2200.533, 828.0875, 2.637865, 2183.663, 793.2222, 6.930831, 5496.929, 803.1468, 2.739326, 2200.041, 818.7659, 6.696918, 5483.483, 99.82286, 100.0, 99.25603, 99.94793, 100.0, 99.69829
15949.454880000001, 60.017728847243646, 60.01813580108321, 60.01539999752592, 26.833255181920055, 27.011079762031702, 26.974101915917707, 0.9999799180754803, 0.9999896353472432, 0.9999818767730516, 7526.117326727656, 7551.200353311115, 7557.817360593914, 165.81516027671887, 31.22353868775872, 49.23942455345059, 7528.858535381797, 7555.774297368475, 7554.262450818035, 282.12167493004154, 281.07219935318585, 281.7007992526935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 794.201, 6.918411, 5499.194, 805.4111, 2.729281, 2199.617, 822.3804, 2.663451, 2190.883, 784.814, 6.993712, 5488.72, 809.4415, 2.71668, 2199.038, 825.0881, 6.626783, 5467.813, 99.98394, 99.99162, 99.58088, 99.7935, 99.93567, 99.41338
15951.770040000001, 60.018429224618494, 60.01631177082475, 60.01637132338317, 26.854882591092913, 27.038586250113056, 26.988548569011712, 0.9999746168571847, 0.999986329975677, 0.9999756632219389, 7537.276694701471, 7561.783229721107, 7564.080111456941, 156.87830490206352, 38.27308509992645, 54.9207190626055, 7538.6213150994145, 7563.391862098611, 7563.111816212489, 282.24411748123345, 281.1122718039672, 281.5918435694836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.7563, 6.943039, 5496.693, 801.1309, 2.746411, 2200.64, 826.8063, 2.643019, 2185.744, 791.0474, 6.947563, 5496.017, 803.1086, 2.739509, 2200.204, 818.8057, 6.697101, 5483.082, 99.93943, 100.0, 99.328, 99.92414, 100.0, 99.69928
15954.166120000002, 60.01330288615008, 60.011494873437066, 60.01170754196912, 26.841297840758084, 27.023646573881578, 26.96653688363061, 0.9999768723049891, 0.999988036831951, 0.9999782998020726, 7532.431608613134, 7553.627783302127, 7552.335314606059, 167.67535545495753, 39.27855952897835, 55.01130880945561, 7526.221082154736, 7549.254774592785, 7551.462832893173, 281.9799429172691, 281.03984463051364, 281.63663673486985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.6183, 6.943575, 5496.635, 801.053, 2.746595, 2200.363, 828.1846, 2.637129, 2183.325, 791.0668, 6.947379, 5495.959, 803.1086, 2.739874, 2200.092, 825.1279, 6.627516, 5468.446, 99.93742, 100.0, 99.24066, 99.92309, 100.0, 99.42071
15956.535160000001, 60.005603699997415, 60.00789776974864, 60.00290787450573, 26.844551794425556, 27.035228184313702, 26.970207114903577, 0.9999780005954509, 0.9999854374058864, 0.9999753665568788, 7529.225849187216, 7557.553039279627, 7562.822360093268, 163.76327939958912, 42.03220295637766, 52.23988064896457, 7535.099801890938, 7560.826241666435, 7552.149786761797, 281.9726459090708, 280.98827495582634, 281.505180155384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.2899, 6.990512, 5489.721, 794.8078, 2.767778, 2199.798, 834.4547, 2.605652, 2175.064, 797.339, 6.897552, 5499.798, 796.8331, 2.760145, 2200.493, 831.3508, 6.553535, 5448.659, 99.81276, 99.98942, 98.83144, 99.99492, 99.98092, 99.06215
15958.997760000002, 59.99864837830931, 60.001268149312295, 59.99885982805045, 26.848331914547707, 27.014979502874272, 26.986296132268837, 0.999976444096321, 0.9999830720882941, 0.9999758265218406, 7530.284221804034, 7555.550700749669, 7554.658636240523, 169.2168953820352, 41.60076777883887, 49.65428063638274, 7531.192699838006, 7559.202440267992, 7550.970514058805, 281.857902194384, 280.79363782554697, 281.3627938495918, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.6183, 6.943397, 5496.745, 801.053, 2.746779, 2200.586, 828.1652, 2.636945, 2184.28, 792.0765, 6.936531, 5497.729, 803.1277, 2.739143, 2200.257, 825.0881, 6.627516, 5468.105, 99.93942, 100.0, 99.26358, 99.95731, 100.0, 99.41869
15961.523320000002, 59.989838653901806, 59.996753756613174, 59.99436108215322, 26.869443534573914, 27.027761924751555, 26.976710256558, 0.9999776142873303, 0.9999890016856862, 0.999981021384524, 7521.797664851332, 7562.45066014673, 7553.287424137655, 162.93575326573944, 36.31834698477678, 51.5455185888286, 7528.59917806071, 7553.193527321625, 7557.8746024569, 281.9532109717843, 281.0256539814906, 281.5600808364637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 784.2253, 7.001041, 5486.483, 803.9519, 2.737201, 2200.43, 826.5346, 2.644308, 2187.758, 802.6014, 6.848828, 5499.957, 809.4415, 2.71595, 2199.082, 818.7063, 6.696918, 5483.367, 99.77114, 100.0, 99.44214, 99.99773, 99.93902, 99.69721
15963.887560000001, 59.993210821041274, 59.992985569332085, 59.993422405559535, 26.83409680171443, 27.023727904262252, 26.961107552223393, 0.9999762734714744, 0.9999858863615244, 0.9999807856295471, 7528.345653213882, 7555.830721066531, 7552.391960143175, 161.20053429778613, 39.588123340941365, 50.17190904710196, 7534.418598654876, 7557.135454073758, 7554.2953793585, 282.06948927223135, 281.0634808360997, 281.5494465315942, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 784.2451, 6.995152, 5489.442, 801.0725, 2.747332, 2200.699, 826.7287, 2.644308, 2185.356, 797.3196, 6.897736, 5499.91, 803.0896, 2.739691, 2200.317, 825.0881, 6.627149, 5468.444, 99.7975, 100.0, 99.32844, 99.99385, 100.0, 99.41858
15966.34156, 59.99728315839723, 59.99246020240028, 59.99445154813431, 26.862803782892794, 27.039386286886934, 27.00083683665813, 0.9999754812695504, 0.999988312780905, 0.9999815944705045, 7528.131540053512, 7556.552477112204, 7560.072991592537, 161.13205026173864, 42.3038100699373, 52.27525772262334, 7531.583144081906, 7558.2540922274065, 7558.33953019994, 282.0364544163726, 281.0235256582964, 281.53085672641333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.3096, 6.990512, 5489.884, 801.0725, 2.746779, 2200.591, 828.1846, 2.636761, 2184.28, 797.339, 6.897736, 5499.681, 803.1468, 2.739326, 2200.425, 818.7262, 6.697101, 5483.541, 99.80962, 100.0, 99.28405, 99.99589, 100.0, 99.69403
15968.802080000001, 59.993140671161896, 59.99543028171469, 59.99685178624125, 26.827545505095966, 27.02842754791099, 26.976224334579175, 0.9999784664820224, 0.9999853617831386, 0.999979207802711, 7528.592161170917, 7560.5994551766535, 7555.018126490296, 156.9654809682129, 38.32872868912, 51.33221445783374, 7536.857257885239, 7561.59778710194, 7560.914030613923, 282.04130401866036, 281.1608891525732, 281.57360614715105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.6183, 6.943753, 5496.745, 794.7689, 2.767962, 2199.629, 834.4935, 2.605468, 2174.948, 791.0474, 6.947746, 5496.017, 796.7949, 2.760511, 2200.381, 812.4437, 6.758996, 5493.042, 99.93731, 99.98173, 98.82395, 99.92617, 99.98359, 99.87208
15971.192360000001, 59.995296385535454, 59.99755308416223, 59.996910906542524, 26.8611368301349, 27.027334478172435, 26.985659509644655, 0.9999767085017668, 0.9999855727738438, 0.9999743997769761, 7534.058617722974, 7564.55332554155, 7557.189777972495, 164.40053704862999, 37.31994119109004, 50.71606543901885, 7532.715945247065, 7566.880928691338, 7562.420658056492, 282.1215469493828, 281.1348884254636, 281.6357948174736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.3096, 6.990334, 5489.611, 801.0725, 2.746779, 2200.812, 828.1069, 2.636761, 2183.159, 796.8535, 6.906193, 5499.278, 803.1277, 2.740057, 2199.823, 818.7063, 6.697284, 5483.248, 99.81362, 100.0, 99.28122, 99.98547, 100.0, 99.69923
15973.67048, 59.994965533245214, 59.99417772442791, 59.993723031249424, 26.846131085800383, 27.005190983183955, 26.96430205920517, 0.9999800690089533, 0.9999881351379865, 0.9999800554308674, 7531.36508918775, 7556.950747736878, 7552.872506520584, 162.1647919052707, 35.42643469592076, 44.90329683334676, 7530.259546360278, 7550.400335481486, 7556.223071568614, 282.08750674843213, 281.05864973529333, 281.54714893488847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.7421, 6.934651, 5498.25, 803.2515, 2.736833, 2200.683, 826.7093, 2.643387, 2189.287, 786.5034, 6.985438, 5489.575, 809.4415, 2.717228, 2198.154, 825.0087, 6.6266, 5468.1, 99.96277, 100.0, 99.34631, 99.81732, 99.9647, 99.40299
15976.126600000001, 59.99211874699748, 59.99351738106105, 59.994594849307326, 26.857422846359338, 27.04404476719007, 26.987733282968883, 0.9999770775799306, 0.9999828961737062, 0.9999764261711569, 7535.635906576039, 7565.258256376838, 7563.811268961183, 160.25862205420026, 41.0854271604303, 50.33978888907541, 7535.358602104799, 7565.167437310819, 7560.764487144201, 282.03413811470284, 281.1184449811904, 281.5844722646496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 792.6633, 6.938578, 5496.747, 801.092, 2.747148, 2200.417, 826.9422, 2.642651, 2185.314, 791.0474, 6.947746, 5495.789, 803.0896, 2.739143, 2200.204, 818.8256, 6.697101, 5483.542, 99.93944, 100.0, 99.33105, 99.92616, 99.99049, 99.69307
15978.621120000002, 59.987254319708775, 59.99180751187782, 59.991674090117456, 26.829525756315075, 27.021478331730272, 26.96637140967443, 0.9999785512612135, 0.9999838960008615, 0.9999789253703055, 7524.990121279979, 7555.130532764843, 7553.359202231811, 165.28211535897572, 45.55170488937529, 47.716717872517165, 7525.6157601446275, 7549.2003529397225, 7546.50994627457, 282.0572017828847, 281.106245686611, 281.5660823801583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.6381, 6.943397, 5496.688, 801.0725, 2.747148, 2200.193, 828.1846, 2.636761, 2183.831, 791.0474, 6.947379, 5495.847, 803.1277, 2.739326, 2200.261, 825.0484, 6.627699, 5468.334, 99.94046, 100.0, 99.26901, 99.92511, 100.0, 99.42075
15981.021680000002, 59.99425143610403, 59.99334001826723, 59.99274111156196, 26.827249705294406, 27.02023303915786, 26.98138700358326, 0.9999774464554159, 0.9999849127675423, 0.9999724858790175, 7532.705558876394, 7558.509483345135, 7559.71102259836, 168.58402641381917, 39.96822997623167, 49.68946226921855, 7536.195994564899, 7561.366386852671, 7558.046230231871, 282.03839645841776, 281.12716728925335, 281.51155656600844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.2899, 6.990512, 5489.664, 794.7495, 2.767409, 2199.459, 834.4741, 2.606573, 2174.381, 797.3196, 6.897736, 5499.798, 796.7568, 2.761424, 2199.412, 831.1519, 6.555366, 5451.934, 99.80857, 99.97399, 98.86267, 99.99492, 100.0, 99.08613
15983.338520000001, 59.99535695066706, 59.98937193376579, 59.99094078292594, 26.82795009475485, 27.00897697716871, 26.970885106081287, 0.9999778687782864, 0.999982878148658, 0.9999802253370949, 7525.928988627396, 7559.186913353402, 7552.883981487737, 169.15938369716332, 41.52421512642877, 51.84709573864859, 7529.180372155312, 7555.7550804936545, 7554.43631654479, 282.05964197341797, 281.03505267388493, 281.5353747563335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.6183, 6.943397, 5496.525, 801.1114, 2.746964, 2200.471, 828.0681, 2.637681, 2184.346, 791.494, 6.940024, 5497.272, 803.1277, 2.739691, 2200.37, 825.0683, 6.626783, 5468.102, 99.93542, 100.0, 99.25586, 99.94065, 99.98796, 99.41864
15985.740640000002, 59.99332275206385, 59.994906429259025, 59.992273351234566, 26.83472184172186, 26.99955137239375, 26.995906250023378, 0.9999777699122465, 0.999986193252775, 0.9999756468413679, 7527.686985109438, 7559.43888763429, 7562.690733097742, 161.8976073206636, 33.2953975666037, 49.416934326168985, 7527.545426974523, 7557.607281604631, 7560.855088206502, 281.9728387931269, 281.03980767662904, 281.6217349506986, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.3096, 6.990155, 5489.327, 801.8507, 2.742727, 2200.237, 826.8257, 2.643019, 2185.049, 801.145, 6.862617, 5500.45, 808.6213, 2.72015, 2199.356, 819.0045, 6.694538, 5483.195, 99.80454, 100.0, 99.36134, 100.0, 99.93291, 99.69305
15988.218840000001, 59.994540218933956, 59.995729519597326, 59.99193964394498, 26.82480648066846, 27.020440007339467, 26.961893303624926, 0.9999802402535325, 0.9999857145170938, 0.9999797117489179, 7528.755372993738, 7555.519650500872, 7550.9937820862, 164.09162687460184, 41.2662318340017, 52.485806004634696, 7528.332739845269, 7556.973960658127, 7558.663156687098, 281.91220356446075, 281.0595803392269, 281.5448531231652, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 783.6142, 7.002291, 5488.824, 801.4616, 2.746227, 2200.302, 826.5734, 2.644492, 2185.404, 797.3196, 6.897736, 5499.855, 803.0133, 2.739874, 2200.155, 825.0683, 6.627699, 5468.216, 99.78122, 100.0, 99.36749, 99.99385, 100.0, 99.41964
15990.63096, 59.99716453577627, 59.99736680126032, 59.998462097592096, 26.836688052013812, 27.032984103962402, 26.98343414246846, 0.9999773443424903, 0.9999860526300038, 0.9999768052222484, 7534.000713600259, 7564.345921141291, 7559.172462863698, 167.26098802436536, 36.855288924535216, 51.25480929336163, 7530.209688148194, 7557.849247728635, 7557.325637713363, 282.0488503836912, 281.0708817599412, 281.5859112844991, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.2899, 6.990334, 5489.554, 801.092, 2.746964, 2200.422, 828.1263, 2.636945, 2184.454, 797.339, 6.89792, 5499.512, 803.1468, 2.739509, 2200.156, 818.7262, 6.697467, 5483.194, 99.80867, 100.0, 99.29198, 99.99907, 100.0, 99.69825
15993.032200000001, 59.993168520606446, 59.99413178644716, 59.995502720606844, 26.83673275681267, 27.030138140341556, 26.971989906554874, 0.9999780821149398, 0.9999825852714418, 0.9999788543377056, 7528.019373180339, 7558.643269738429, 7559.044197492543, 163.33643862401595, 41.485967098723904, 51.243980935117634, 7534.748634597099, 7562.4783164208475, 7559.267073431943, 282.0154450529223, 281.09849200826403, 281.4237241429557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.5789, 6.943753, 5496.745, 794.8078, 2.767225, 2199.621, 834.4741, 2.606389, 2174.836, 791.0474, 6.947563, 5496.069, 796.7568, 2.760876, 2199.73, 812.3642, 6.761743, 5493.593, 99.93636, 99.99961, 98.85985, 99.92511, 99.98633, 99.87908
15995.47736, 59.991277724026745, 59.993191726786705, 59.99209579508048, 26.852450079756082, 27.058108342766104, 26.99392609855673, 0.9999794358348295, 0.9999861809959214, 0.9999789907349854, 7535.151672131801, 7563.407117274985, 7565.002036306799, 158.85410393608572, 41.942752437862964, 49.846691372953046, 7531.910650093546, 7564.389259040314, 7559.072125527484, 281.9580973173266, 280.9884208129555, 281.483903285766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.2702, 6.990512, 5489.606, 801.092, 2.746964, 2200.471, 828.1263, 2.637497, 2184.172, 797.2225, 6.898655, 5499.569, 803.1086, 2.739326, 2200.317, 818.6864, 6.697834, 5483.485, 99.80962, 100.0, 99.28161, 99.99077, 99.99582, 99.69714
15997.79368, 59.990258477439006, 59.991887649486465, 59.991897001512726, 26.850013085813636, 27.01206502464919, 26.969605140704157, 0.9999787904305879, 0.9999913466179084, 0.99998093421343, 7529.874521772417, 7548.1093482467195, 7562.827536448675, 161.278593209493, 35.52041329053452, 50.20555188662729, 7530.788875558888, 7548.550506520314, 7556.337909689685, 282.08018782555587, 281.12705526622585, 281.5501957786501, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.6183, 6.943397, 5496.63, 801.0725, 2.746227, 2200.551, 827.2528, 2.641178, 2185.666, 789.0084, 6.967788, 5492.936, 806.771, 2.72362, 2199.325, 823.4977, 6.638686, 5469.647, 99.93437, 100.0, 99.31527, 99.87015, 99.97288, 99.44674
16000.181680000002, 59.988614300945066, 59.99266526505704, 59.990125357031694, 26.855202785215315, 27.05085529289716, 26.986170799269992, 0.9999776764508508, 0.9999895421188217, 0.9999781154119313, 7531.952611628103, 7562.260517664342, 7562.136590885108, 165.71245803822967, 35.72441570918156, 51.06541159828703, 7541.401433177703, 7563.504793072233, 7561.850062349926, 282.04960723055694, 281.03886020994474, 281.57621015390094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 795.7585, 6.914128, 5498.806, 803.5628, 2.738122, 2200.43, 826.4763, 2.644308, 2185.57, 790.8338, 6.949401, 5496.126, 803.1086, 2.739691, 2200.096, 818.8057, 6.696552, 5482.74, 99.98396, 100.0, 99.37243, 99.92295, 100.0, 99.68997
16002.650000000001, 59.99261542648107, 59.99665043948939, 59.99183821798695, 26.82823114646304, 27.01355756802067, 26.97554177118808, 0.9999778840468058, 0.9999854929980924, 0.9999755893105504, 7532.043861818941, 7558.753911599888, 7559.397013543825, 163.74786856142373, 42.17530559236195, 53.5517947255762, 7533.040319206474, 7558.15040110132, 7557.186137273658, 282.0701222944074, 281.037330559115, 281.5359703631123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.6183, 6.943575, 5496.578, 801.092, 2.746964, 2200.358, 828.1652, 2.636761, 2184.561, 791.028, 6.947379, 5495.788, 803.1277, 2.739509, 2200.322, 825.0484, 6.627699, 5468.102, 99.93636, 100.0, 99.25076, 99.92713, 100.0, 99.42494
16004.99292, 59.98860815868286, 59.98995229813811, 59.99180322824758, 26.795378202502057, 26.97666339126267, 26.925276946643155, 0.9999732067337418, 0.9999821948236268, 0.9999759088371183, 7523.253477336964, 7551.179402670867, 7550.53165968646, 162.53594534824015, 47.77957181407032, 50.92710397234896, 7527.209986295801, 7556.541535531437, 7558.854516227806, 281.98936611274877, 280.9738843905033, 281.52022840614194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.2505, 6.990334, 5489.496, 794.7689, 2.767409, 2200.019, 834.3964, 2.606389, 2174.505, 797.3196, 6.89792, 5499.915, 796.8712, 2.761059, 2200.064, 831.311, 6.553535, 5448.147, 99.80771, 99.99945, 98.86207, 99.9949, 100.0, 99.05583
16007.412000000002, 59.98507070737116, 59.989602782232005, 59.988010326686194, 26.83595235066232, 27.02035514517915, 26.971223793830088, 0.9999721854589902, 0.9999864871988172, 0.9999777290463211, 7526.236257524117, 7557.3908645447045, 7558.017373066964, 166.29724854508163, 40.23771071708188, 48.30457405312836, 7529.317503803033, 7559.259747650849, 7554.06421537595, 282.10632287072326, 281.0975012027979, 281.5923385474676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.5986, 6.943575, 5496.692, 801.0725, 2.746595, 2200.422, 828.1069, 2.637313, 2184.06, 791.028, 6.947379, 5495.899, 803.1086, 2.739326, 2200.044, 825.0683, 6.627516, 5468.215, 99.93437, 100.0, 99.2689, 99.92307, 100.0, 99.42069
16009.760880000002, 59.98942515657323, 59.98648815159403, 59.98595598277164, 26.846679220150666, 27.026343617002553, 26.989480334853678, 0.999977836424919, 0.9999868999425104, 0.9999772325817003, 7534.707598845261, 7550.06248498115, 7558.841934538505, 163.21697404526537, 37.28841403310207, 46.02400270304179, 7535.13398856963, 7548.548354502835, 7562.067307778548, 281.9900969430328, 281.0140768458694, 281.47797169894164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.2899, 6.990334, 5489.548, 801.0725, 2.746595, 2200.247, 828.1458, 2.637497, 2183.655, 797.339, 6.897552, 5499.862, 804.3485, 2.733847, 2200.366, 822.5235, 6.656448, 5477.489, 99.80857, 100.0, 99.25564, 99.99384, 99.99637, 99.56955
16012.160640000002, 59.986546205894506, 59.98607970375322, 59.986063523789845, 26.822026253553453, 27.02659701324582, 26.956823532687253, 0.9999808521920349, 0.9999886923274752, 0.999980812527112, 7527.825254238425, 7555.802405256669, 7554.679466915213, 165.4453010146674, 40.60086369776354, 51.37395543987532, 7529.268067388815, 7559.724976942641, 7553.989424930496, 282.1184775765156, 281.1127641405809, 281.5486277000627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 779.1783, 7.032809, 5481.515, 806.2866, 2.731122, 2199.88, 824.3411, 2.654432, 2186.5, 799.8052, 6.879717, 5500.032, 804.1196, 2.7375, 2200.362, 824.949, 6.628798, 5468.387, 99.6443, 100.0, 99.4416, 99.99918, 100.0, 99.43011
16014.568800000001, 59.99010287778041, 59.98515254310993, 59.986128342628234, 26.843376257263042, 27.037335233179697, 26.979152058845354, 0.9999798298087624, 0.9999871856380367, 0.9999736754411854, 7533.071252452436, 7562.707205286039, 7559.18799319724, 166.36075986615174, 44.851893566195486, 49.980562163251534, 7533.405058589517, 7562.119457665775, 7557.945305538073, 282.00595886448104, 281.07265201121606, 281.4809024542598, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.3096, 6.990512, 5489.659, 801.053, 2.747148, 2200.645, 828.1458, 2.637129, 2183.944, 797.339, 6.897552, 5499.856, 803.1277, 2.739691, 2200.204, 818.7262, 6.697834, 5483.308, 99.81057, 100.0, 99.26879, 99.99183, 100.0, 99.69822
16017.033040000002, 59.99272929717572, 59.98982848171765, 59.98730977069677, 26.826777846078436, 27.026621216197835, 26.959117666875507, 0.9999770770489022, 0.9999848778318536, 0.9999765586434608, 7530.270507024566, 7556.286289629926, 7551.096149156069, 161.68858094286588, 42.92703202430357, 47.83508545512791, 7527.909492800421, 7561.011504908515, 7558.339783283783, 281.99525518686744, 281.0844507380861, 281.52312078943777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.5592, 6.943932, 5496.635, 794.7884, 2.767409, 2199.736, 834.4935, 2.606389, 2175.063, 791.0474, 6.947563, 5495.846, 796.8331, 2.760511, 2200.708, 812.4039, 6.761743, 5493.248, 99.93836, 99.98659, 98.83144, 99.92307, 100.0, 99.88635
16019.472560000002, 59.99322600845478, 59.98964483398079, 59.99202549292032, 26.850708521569896, 27.047910644034804, 26.98557442422014, 0.9999752194226239, 0.9999853988116209, 0.9999756588512076, 7535.157198333238, 7565.490767998746, 7560.310420183053, 165.632850307019, 42.5999647795702, 50.87151634838875, 7535.28445390476, 7561.5716326679785, 7560.229412481488, 282.0437711773468, 281.07071194857735, 281.47016625669045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.2899, 6.990334, 5489.444, 801.0336, 2.746779, 2200.65, 828.1263, 2.637497, 2183.547, 797.339, 6.897552, 5499.745, 803.1277, 2.740057, 2199.931, 818.6864, 6.697834, 5483.48, 99.81266, 100.0, 99.25076, 99.99182, 99.99547, 99.7003
16021.875520000001, 59.99801501741465, 59.99551314160435, 59.99530728709507, 26.82926977189076, 27.015515151691332, 26.980409443598045, 0.9999776406319774, 0.9999875970461131, 0.9999751213339013, 7533.344795277622, 7554.73224272082, 7553.848451821057, 163.11143206982524, 38.58640723633425, 52.71461743038586, 7530.9722322295265, 7556.9970683034235, 7552.019501802841, 282.1069794402333, 281.1095186977073, 281.5502561898303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.5986, 6.943575, 5496.583, 801.0725, 2.746595, 2200.702, 828.1069, 2.637313, 2183.665, 791.028, 6.947563, 5495.621, 803.2803, 2.737865, 2200.0, 819.7004, 6.687213, 5478.57, 99.93846, 100.0, 99.25609, 99.92104, 99.99858, 99.63495
16024.27972, 60.002230224726915, 60.002162512458646, 60.00282738093766, 26.842880002751652, 27.04216117746848, 26.974218946154124, 0.999980115026796, 0.9999895405279895, 0.9999790110518487, 7539.328331364768, 7564.969221543752, 7566.329880300776, 163.3473250820948, 34.512328012362104, 54.13897848064596, 7530.788652827019, 7564.098093199452, 7561.599575658545, 282.0410413400288, 281.1026140207499, 281.50755020267854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 797.868, 6.893425, 5500.027, 806.6951, 2.726149, 2199.614, 823.4287, 2.657193, 2187.873, 787.7462, 6.967604, 5493.62, 804.73, 2.734212, 2200.458, 819.601, 6.692889, 5482.848, 99.99909, 100.0, 99.47029, 99.87327, 99.99747, 99.68167
16026.741520000001, 60.00741781081281, 60.00648514493419, 60.00547093272942, 26.82756604882637, 27.03363772965453, 26.982312826625886, 0.999978311482146, 0.9999845144534629, 0.9999758291803867, 7532.112863420861, 7559.189946550863, 7554.991607617037, 165.07393993755477, 42.99192140407786, 50.05107542398878, 7531.33876045283, 7559.024256821635, 7556.738848738154, 282.1122607683321, 281.11519232705757, 281.5559770038086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.5986, 6.943575, 5496.688, 801.0336, 2.747148, 2200.757, 828.1263, 2.636761, 2183.606, 791.028, 6.947563, 5495.846, 803.1468, 2.739874, 2200.035, 825.0683, 6.627882, 5467.755, 99.93837, 100.0, 99.27895, 99.92307, 100.0, 99.41234
16029.175680000002, 60.004907826540716, 60.00479608969896, 60.00790477508648, 26.79662460649465, 26.975876174700527, 26.939575788962212, 0.9999754848744292, 0.9999834686481095, 0.999975762668235, 7518.75906533341, 7544.612271449507, 7541.663898155393, 163.1391149210931, 40.61099786242721, 49.55361299176957, 7518.576883599882, 7549.26798079834, 7545.10753731736, 282.0069092198362, 281.06934490355934, 281.511600495895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.2899, 6.990512, 5489.496, 794.7689, 2.767225, 2199.799, 834.4547, 2.606573, 2174.385, 797.3002, 6.897736, 5499.797, 796.8331, 2.761789, 2199.449, 831.311, 6.553718, 5448.601, 99.81276, 99.98947, 98.86777, 99.99287, 99.97356, 99.05687
16031.513120000001, 60.00548396554572, 60.00763638806461, 60.0082678725172, 26.83648747084664, 27.022015969272786, 26.95541940957713, 0.9999771688293997, 0.9999851811943721, 0.9999802727108016, 7532.187529413123, 7558.30090203234, 7563.388646132381, 166.2644858901915, 39.858502576314095, 54.82404896363414, 7529.034984315328, 7560.427883788738, 7551.435549335233, 281.9776830719915, 281.0962415142656, 281.5538487772388, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.5986, 6.943753, 5496.635, 801.053, 2.747148, 2200.198, 828.1069, 2.636945, 2184.114, 791.028, 6.947563, 5495.841, 803.1086, 2.739326, 2200.373, 825.0683, 6.628248, 5468.162, 99.93741, 100.0, 99.2765, 99.92511, 100.0, 99.42698
16033.846360000001, 60.00581710101216, 60.00626368435891, 60.00953981624115, 26.830633451367646, 27.0127566876698, 26.987438042140212, 0.999976292083975, 0.9999877917854557, 0.9999782007637938, 7528.921160447214, 7559.859424480176, 7562.510437398919, 170.81369840444245, 41.43388456138564, 50.90485723652591, 7533.11834401253, 7551.377468708828, 7549.916315254953, 282.0215097451992, 281.0294727670947, 281.5193213019926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.3096, 6.990512, 5489.664, 801.053, 2.747148, 2200.416, 828.1069, 2.637129, 2184.231, 797.3002, 6.897552, 5499.739, 803.1277, 2.739509, 2200.371, 825.0683, 6.627882, 5468.562, 99.81066, 100.0, 99.26618, 99.99385, 100.0, 99.427
16036.217440000002, 60.00631684739517, 60.0051078930396, 60.00623538743554, 26.854853072998555, 27.010659734938766, 26.991305683267402, 0.99998351883665, 0.9999895346396422, 0.9999800519107027, 7531.3148963939875, 7556.568375960444, 7566.658012649782, 167.83769953363844, 35.69994222552987, 51.06972302996155, 7527.73551607868, 7556.918467904709, 7559.014210703727, 281.99693631476185, 280.9826810105116, 281.5331638053912, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 779.0206, 7.033523, 5479.671, 807.3956, 2.724123, 2199.896, 821.8175, 2.665844, 2190.893, 802.8733, 6.850482, 5500.005, 807.7438, 2.725264, 2199.377, 821.7481, 6.665055, 5474.284, 99.62898, 99.976, 99.5949, 99.99869, 99.97029, 99.56016
16038.646880000002, 60.00303929353502, 60.00377458805994, 59.999409644569035, 26.865835307897633, 27.05795036160631, 27.004517797318606, 0.9999742913590497, 0.9999832120997313, 0.9999758186308828, 7532.354567978511, 7560.085580161273, 7563.975858416814, 164.67807654098942, 39.185103023196234, 48.88150360824966, 7534.682884381407, 7560.70405453364, 7562.386483467274, 282.00486218542204, 280.85436248338584, 281.4424149797581, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.2899, 6.990512, 5489.664, 801.0725, 2.746964, 2200.475, 828.1069, 2.636761, 2184.225, 797.3196, 6.89792, 5499.739, 803.0896, 2.740057, 2200.044, 818.8455, 6.696735, 5483.194, 99.81171, 100.0, 99.28155, 99.99385, 100.0, 99.69723
16041.098280000002, 59.996971023389534, 59.995644516702846, 59.99608443436223, 26.832499085997604, 27.026445550985883, 26.969890861537046, 0.9999752653343573, 0.9999841156344941, 0.9999773746290942, 7528.465704802403, 7554.930113690742, 7556.129137132205, 165.10264116214762, 40.36560162582691, 54.576858931216975, 7531.073117320664, 7559.261404453321, 7551.044380279548, 281.96973360759523, 280.9836788647215, 281.44192428720146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 788.8583, 6.960173, 5495.239, 795.5861, 2.767225, 2199.624, 834.3187, 2.607125, 2175.068, 791.028, 6.947746, 5495.899, 796.7949, 2.761059, 2199.678, 812.3642, 6.762475, 5493.593, 99.91203, 99.98152, 98.83954, 99.922, 100.0, 99.88635
16043.481240000001, 59.99367527608491, 59.99425048321573, 59.993617930956376, 26.857551934334648, 27.044156800291237, 26.998258528327877, 0.9999777996552507, 0.999988152303921, 0.9999762173681624, 7538.791098331984, 7559.763243996851, 7560.834804533706, 165.01609515939913, 39.004863075411095, 53.760940908387965, 7534.378345001565, 7562.7176825694305, 7563.242276265268, 282.0644570960444, 280.98799545975476, 281.4717458517048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 785.2899, 6.99069, 5489.773, 801.053, 2.746779, 2200.533, 828.1458, 2.636577, 2184.231, 797.3002, 6.89792, 5499.628, 803.1277, 2.739326, 2200.643, 818.7063, 6.697467, 5483.593, 99.81371, 100.0, 99.28183, 99.99384, 100.0, 99.69516
16045.970000000001, 59.9894722163804, 59.99188932266254, 59.992099677593934, 26.8662500553471, 27.037166997314504, 27.00743432727823, 0.9999787769018452, 0.9999867578294461, 0.9999748956578074, 7530.4689156091445, 7559.889146126278, 7561.593295389269, 163.7964532124679, 34.22225800440356, 51.4845259226272, 7536.231396369808, 7562.3978640334435, 7563.971555854328, 282.0502906606441, 280.94635958168953, 281.516079885502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.5986, 6.943753, 5496.745, 801.053, 2.746964, 2200.368, 828.1263, 2.637497, 2184.283, 791.028, 6.947563, 5495.846, 803.1277, 2.739326, 2200.427, 818.7063, 6.697834, 5483.48, 99.93731, 100.0, 99.25581, 99.92402, 100.0, 99.69721
16048.337800000001, 59.99079649546455, 59.98839683629547, 59.98764504029782, 26.861368968274924, 27.036414160977436, 27.015976588861, 0.9999774753158545, 0.9999894251140156, 0.9999780079366081, 7529.425303695392, 7559.1720641789325, 7569.4489377463415, 161.2020469940676, 31.378228980797758, 48.70601666754828, 7538.115898652265, 7562.217611474035, 7563.087097657744, 282.0787469659147, 280.8989100700926, 281.4644043354969, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 0), 5500.0, 800.0, 797.868, 6.893604, 5500.244, 807.415, 2.724123, 2199.726, 821.8369, 2.666028, 2190.838, 784.7752, 6.993345, 5489.406, 808.316, 2.720881, 2199.578, 822.9012, 6.656998, 5476.456, 100.0, 99.99916, 99.58214, 99.80598, 99.94784, 99.54766
