TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16064.89348, 59.98196061610986, 59.98150523988861, 59.98335366988911, 23.03805189884917, 23.196765143653252, 23.158709961038163, 0.9999866261376388, 0.9999949741669931, 0.9999860163140267, 6454.240709091374, 6480.313768736335, 6479.15345360591, 126.67132498689193, 20.752176587343, 36.005961176479104, 6455.5155239894975, 6481.40444997844, 6481.396787977114, 281.9444455707928, 280.9226201055668, 281.4523632640904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.2899, 6.990334, 5489.496, 801.092, 2.747332, 2200.331, 820.9634, 2.66971, 2192.53, 795.3195, 6.919432, 5498.302, 799.0076, 2.755214, 2200.91, 829.9392, 2.628356, 2181.065, 99.80657, 100.0, 99.6389, 99.96772, 100.0, 99.13791
16067.325680000002, 59.983475727542775, 59.98080805142423, 59.98205203241163, 23.02046174787666, 23.199346020290516, 23.17123802747477, 0.9999853289571887, 0.9999946009588, 0.9999861288030347, 6463.182847640256, 6486.669000826148, 6481.021434397355, 129.61601154352658, 22.282678969104836, 33.83198916899801, 6460.152081728058, 6482.46017505553, 6480.950271607753, 281.8782067719133, 280.95959051436364, 281.4399557648218, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 789.5483, 6.962314, 5493.627, 798.874, 2.755252, 2200.756, 819.7598, 2.673575, 2191.868, 797.1254, 6.89792, 5499.686, 803.1086, 2.740057, 2200.643, 824.7701, 2.652894, 2187.481, 99.89275, 100.0, 99.62895, 99.9949, 100.0, 99.45067
16069.757120000002, 59.980992552587495, 59.97650137788557, 59.978078608150554, 23.050935611392244, 23.21241002032646, 23.161553234098644, 0.9999834096999841, 0.999994068683367, 0.9999837532726431, 6455.8276613605985, 6483.775053084889, 6478.088385079683, 133.7456925202489, 23.277751288326726, 34.021502872031306, 6460.729947536436, 6483.517196393814, 6478.048856461905, 281.9718969728177, 280.95125254236257, 281.5632005231909, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5395, 6.94411, 5496.578, 801.092, 2.746779, 2200.358, 821.8175, 2.665844, 2190.892, 791.0085, 6.947746, 5495.904, 796.7758, 2.761424, 2200.334, 824.7701, 2.652161, 2187.891, 99.93637, 100.0, 99.58458, 99.92413, 99.99341, 99.44821
16072.188520000002, 59.97796024840343, 59.9798630305475, 59.98050116121136, 23.03621710827718, 23.2001873478308, 23.163401984274827, 0.9999823837074077, 0.9999952689575929, 0.9999803383642936, 6465.224411872193, 6489.01822827004, 6486.933366305023, 121.28757354503432, 18.199662402505055, 34.22236726901386, 6464.271701627209, 6486.502446722299, 6484.332155749693, 281.91264708466133, 280.99900418746546, 281.43724629837385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.8483, 6.893783, 5500.139, 807.4344, 2.723755, 2199.271, 828.1846, 2.637681, 2183.937, 784.7363, 6.994264, 5488.548, 790.5384, 2.7806, 2198.24, 818.428, 2.680545, 2193.819, 100.0, 99.99639, 99.29198, 99.79134, 99.90374, 99.71764
16074.584320000002, 59.97581663513132, 59.976039663956236, 59.97706229845498, 23.046875641709658, 23.21415096146582, 23.160570632501095, 0.9999843739567534, 0.9999922384173645, 0.9999850241649689, 6456.334161869283, 6483.903794878986, 6477.313803392487, 131.17787859256168, 20.242656837006507, 38.35933299161047, 6448.515047797665, 6479.415531182641, 6471.472205752838, 281.92018400515065, 280.98618728145743, 281.4888275073848, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5986, 6.943575, 5496.745, 801.053, 2.746779, 2200.363, 821.7787, 2.666028, 2191.288, 790.9891, 6.94793, 5495.845, 796.7758, 2.761424, 2199.946, 824.7303, 2.653077, 2188.233, 99.93732, 100.0, 99.58963, 99.92605, 100.0, 99.43186
16076.984040000001, 59.97754514336591, 59.97478526828608, 59.98106992117268, 23.320772712805482, 23.54080730672998, 23.46146448917328, 0.9999712880252614, 0.9999906365575432, 0.9999732476656402, 6454.706283140376, 6487.301834381047, 6475.022555763514, 128.92266998853074, 28.29557910167466, 43.14487364182651, 6457.245529587054, 6487.465812870318, 6475.083254565345, 278.96052048908103, 278.01214785757884, 278.15563425806573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.8483, 6.893604, 5500.249, 800.9363, 2.747516, 2200.745, 828.1263, 2.637313, 2183.081, 783.8043, 7.000515, 5485.481, 798.8741, 2.750831, 2200.598, 828.4083, 2.632751, 2182.268, 100.0, 100.0, 99.22955, 99.748, 100.0, 99.21346
16079.384320000001, 59.973261977657046, 59.968817918712446, 59.972334041077076, 23.430297836934997, 23.654635882174844, 23.54443881561026, 0.9999807543378916, 0.9999901852801389, 0.99998411432023, 6451.506090213025, 6491.758179143734, 6472.204140732475, 120.74559155603549, 26.094804155408383, 40.68795152559733, 6454.843511816831, 6491.828449335259, 6477.554613564291, 277.48332950419353, 276.8335605894469, 277.08021608382234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 803.2304, 6.851129, 5500.348, 797.8234, 2.757831, 2200.142, 830.9605, 2.625532, 2182.469, 783.3576, 7.003825, 5488.208, 796.9475, 2.760511, 2200.221, 824.8098, 2.653077, 2188.055, 100.0, 100.0, 99.20174, 99.7729, 100.0, 99.4455
16081.856560000002, 59.96788187338896, 59.97251280588498, 59.97455918158691, 23.417688870765872, 23.618597203719684, 23.530904893225223, 0.9999840022883267, 0.9999941958060582, 0.9999851705186237, 6454.214287929096, 6481.961604278713, 6467.36839859889, 124.181559134287, 20.736419212479632, 38.81270003102202, 6448.586553664595, 6483.24839384312, 6472.92115462236, 277.4486230251992, 276.81792877000345, 276.987546026258, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.8877, 6.893247, 5500.081, 801.0725, 2.746595, 2200.14, 828.1652, 2.637497, 2184.392, 778.3865, 7.037472, 5477.854, 803.1086, 2.739326, 2200.595, 824.7303, 2.651978, 2187.422, 100.0, 100.0, 99.24793, 99.59595, 100.0, 99.45583
16084.367240000001, 59.97268370844444, 59.9771891876215, 59.97277767542747, 23.419798164718557, 23.611032054640603, 23.503611130246092, 0.9999806742464449, 0.9999934257706242, 0.9999830858668282, 6446.995634101117, 6487.571525392082, 6467.537122619268, 123.12922827002558, 23.2370906584124, 37.08686038648875, 6447.537099577204, 6484.984175411729, 6475.298979057731, 277.44613913473967, 276.8220148128677, 276.89254009410513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5789, 6.943753, 5496.745, 807.3761, 2.723571, 2198.942, 821.7593, 2.666212, 2191.07, 772.056, 7.077922, 5464.333, 809.3079, 2.716863, 2198.989, 818.4081, 2.681278, 2194.224, 99.93741, 100.0, 99.57715, 99.35011, 99.94774, 99.70726
16086.767160000001, 59.97455930313589, 59.97733956032603, 59.98002274167178, 23.44249258510296, 23.646627502436758, 23.546936206889956, 0.9999829145626893, 0.9999923444142798, 0.999983509912339, 6463.183169657275, 6497.18835437574, 6477.226793402716, 122.2895770140658, 23.72234969227469, 38.43476109907806, 6450.351796635927, 6489.685556364218, 6475.239781875637, 277.48718389351075, 276.818140645543, 276.9801434206421, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.8877, 6.893604, 5500.364, 801.053, 2.747148, 2200.078, 828.1458, 2.637313, 2183.999, 778.3865, 7.037656, 5478.023, 803.1277, 2.739509, 2200.257, 824.6906, 2.654359, 2189.556, 100.0, 100.0, 99.27129, 99.597, 99.99071, 99.47443
16089.142560000002, 59.981265964553195, 59.97890217988369, 59.97729575895636, 23.477476725811513, 23.66054449995706, 23.578003986381784, 0.9999865700998625, 0.9999929175604196, 0.9999863858569001, 6456.177539145821, 6497.790684945236, 6478.048994002987, 130.20860852048668, 25.073828147684026, 35.7411031338238, 6461.647128693251, 6493.675828632315, 6483.958042081673, 277.4832468388495, 276.79058595597877, 276.97755949757527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.8877, 6.893247, 5500.139, 801.0336, 2.746779, 2200.023, 821.8563, 2.665292, 2191.406, 778.4059, 7.03453, 5480.809, 801.5255, 2.745353, 2200.601, 815.3265, 2.694829, 2196.7, 100.0, 100.0, 99.55923, 99.62895, 100.0, 99.82403
16091.474520000002, 59.98165248531082, 59.98012338429713, 59.977747416486935, 23.426090298074396, 23.630986507271476, 23.543893703825173, 0.9999796642805712, 0.9999913555465996, 0.9999830686245725, 6449.510450408538, 6489.316209770305, 6477.249186742114, 125.63582680821975, 26.260670587257664, 37.02764442518219, 6454.367516815993, 6491.427282575976, 6474.9356526086385, 277.53826104410143, 276.8138214789496, 276.976589897214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 804.0584, 6.842919, 5500.624, 796.3837, 2.760778, 2200.31, 818.1293, 2.681122, 2193.914, 780.7556, 7.026072, 5480.47, 801.9832, 2.741883, 2200.601, 818.428, 2.681094, 2193.966, 100.0, 99.99802, 99.72197, 99.659, 100.0, 99.72377
16093.946680000001, 59.977511488569085, 59.977455757736024, 59.97563451765256, 23.454057555017016, 23.643617630787684, 23.560487654620324, 0.9999849632255494, 0.9999935977568344, 0.9999845974847471, 6459.834191530861, 6494.788065794808, 6479.354790435093, 127.73880566649564, 26.842350315506792, 36.60369099092668, 6461.850501785935, 6494.69425605275, 6480.776821177304, 277.53828145507185, 276.8363007739151, 276.99262018563996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.868, 6.893961, 5500.364, 795.0607, 2.767409, 2199.734, 821.8369, 2.666764, 2190.666, 784.7363, 6.993896, 5488.378, 796.7949, 2.761059, 2199.833, 818.4677, 2.680545, 2193.472, 100.0, 99.98627, 99.57432, 99.79146, 99.99103, 99.71785
16096.399040000002, 59.97642627953738, 59.97664934750953, 59.98019364448891, 23.43320307920252, 23.64809313930753, 23.53839698101378, 0.9999808374226019, 0.99999238567055, 0.9999835718291733, 6453.293719262142, 6488.784314822321, 6477.818812144181, 130.97907044074827, 30.80474937183726, 37.7766162394535, 6460.418164578717, 6494.400040335491, 6476.860040998231, 277.40908419600953, 276.7647410966422, 277.0795928291495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5592, 6.943753, 5496.524, 788.5237, 2.786382, 2197.684, 828.1069, 2.637129, 2183.945, 790.9891, 6.948298, 5495.898, 790.4621, 2.780052, 2198.524, 824.7104, 2.653077, 2187.317, 99.93427, 99.89333, 99.28927, 99.92506, 99.89862, 99.42211
16098.745480000001, 59.980236376305534, 59.981028627766165, 59.97907845152107, 23.44896984540159, 23.653068687297843, 23.551996881624245, 0.9999827170810458, 0.9999910358979733, 0.999987075722853, 6456.780753298313, 6496.219728144601, 6481.245781385723, 128.99796356877005, 26.636805951398856, 36.0832958264175, 6463.144827123038, 6499.155786688894, 6477.263193462117, 277.65466060838264, 276.8893598272849, 277.0958232722486, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.868, 6.893604, 5500.138, 794.8273, 2.767594, 2199.563, 821.7787, 2.665476, 2190.446, 784.7169, 6.99408, 5488.606, 796.814, 2.761789, 2199.67, 818.4081, 2.680362, 2194.677, 100.0, 99.99134, 99.61261, 99.79144, 100.0, 99.75662
16101.194120000002, 59.98387117892472, 59.979178722318196, 59.9813541416192, 23.448700591238435, 23.631357919838276, 23.573615338236305, 0.999986357616006, 0.9999914790911199, 0.9999865309740676, 6466.83654236647, 6496.739153168855, 6481.428249453891, 134.90684665754497, 27.371947271327286, 33.457662129837445, 6452.450316816682, 6496.180629582805, 6482.120303354293, 277.6154992763576, 276.84491423333975, 277.11360901275077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5986, 6.943753, 5496.745, 794.8273, 2.767962, 2200.239, 821.7593, 2.666212, 2191.128, 791.0085, 6.94793, 5495.958, 797.4625, 2.758867, 2200.276, 817.1158, 2.688419, 2195.626, 99.93636, 99.97362, 99.59535, 99.9251, 100.0, 99.79977
16103.610400000001, 59.98438455689844, 59.981633370853665, 59.982592928370174, 23.443044433442342, 23.651050472418895, 23.54295178940173, 0.9999813525656377, 0.9999930393825951, 0.9999839330834562, 6461.285385122803, 6497.04419677899, 6480.419015163297, 130.69105644642377, 25.92482075288376, 35.304738673693464, 6461.880947960001, 6494.505879877953, 6483.469418086309, 277.6113026592235, 276.84956603847263, 277.05267320860264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.2899, 6.99069, 5489.664, 800.5278, 2.748621, 2200.271, 817.411, 2.685724, 2194.36, 793.7271, 6.926418, 5497.045, 798.2446, 2.757589, 2199.498, 818.3683, 2.680362, 2192.961, 99.81371, 100.0, 99.71539, 99.95734, 100.0, 99.72285
16106.057520000002, 59.98339965905728, 59.983266856877684, 59.98225992583271, 23.461125561249105, 23.660101434210524, 23.555488539592506, 0.9999816522935958, 0.9999926329365971, 0.9999853479501408, 6457.72509956849, 6494.1461383144915, 6478.7224455610985, 133.07069255464853, 27.627715253910083, 34.2446249430277, 6461.014334558075, 6496.256629508797, 6479.633620978999, 277.57520084574827, 276.87691214699856, 277.0695372070067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5986, 6.943397, 5496.467, 794.8078, 2.766857, 2199.786, 821.8369, 2.666028, 2191.066, 791.0085, 6.94793, 5495.787, 796.814, 2.760693, 2200.161, 818.4081, 2.679996, 2193.879, 99.93846, 99.98889, 99.57715, 99.92199, 99.98374, 99.72036
16108.52236, 59.985758825185066, 59.98876852657938, 59.98706107699828, 23.433565608244727, 23.630588861946478, 23.523767403436988, 0.9999834966559507, 0.9999904340011891, 0.9999796272768952, 6455.031098302987, 6487.298541943956, 6472.911061438161, 128.78435285517898, 31.492781989044033, 35.18440316120268, 6458.10170049064, 6495.02873213477, 6479.689539930403, 277.56367625567293, 276.8916678395289, 276.99441846326476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.8286, 6.893961, 5500.028, 788.4848, 2.786197, 2198.087, 828.1263, 2.636577, 2184.338, 784.7169, 6.994264, 5488.495, 790.4812, 2.780234, 2198.523, 824.7502, 2.652161, 2187.946, 100.0, 99.91164, 99.24793, 99.78941, 99.9083, 99.41957
16110.998800000001, 59.987015018174574, 59.98942206841055, 59.98839250569164, 23.45743291099644, 23.661158893307427, 23.556527146576176, 0.999985416247719, 0.999992967579787, 0.9999874036243083, 6461.446334437585, 6498.915415785519, 6476.494571770055, 137.31160650989546, 29.55941928394259, 34.9138695081499, 6462.254666103004, 6496.686738493431, 6473.795262783197, 277.6173523129078, 276.83884617550564, 277.0010695178596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5986, 6.943397, 5496.41, 794.8078, 2.767778, 2199.392, 821.8369, 2.666764, 2190.503, 791.0085, 6.948114, 5495.729, 796.7568, 2.761606, 2200.385, 818.3683, 2.681278, 2193.427, 99.93636, 99.97095, 99.62048, 99.92711, 99.98612, 99.74625
16113.442840000002, 59.98834832159293, 59.987114024264976, 59.987532964286046, 23.329746782098386, 23.494924314035377, 23.45336476304455, 0.9999890375679891, 0.9999953628337995, 0.999988094071037, 6460.616945259565, 6492.135520391301, 6482.507543055866, 132.81246183956614, 16.58787654330399, 30.03900499652036, 6454.564630706901, 6492.626219604718, 6478.658163212779, 279.3881544050112, 278.7719357759074, 278.81655623788964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.7891, 6.893604, 5500.138, 794.8078, 2.768146, 2199.288, 821.8563, 2.66566, 2190.83, 784.7363, 6.994264, 5487.977, 797.7296, 2.757954, 2200.41, 816.7778, 2.688602, 2195.598, 100.0, 99.99983, 99.58963, 99.79037, 100.0, 99.78105
16115.832320000001, 59.99595060810607, 59.993442193377504, 59.99188629655526, 23.215208750690415, 23.452704209194074, 23.413455782008807, 0.9999831202061554, 0.9999891860356518, 0.9999876875684086, 6442.1231622608675, 6445.071549361774, 6477.332955026418, 138.37270161655033, 25.978179583441943, 39.21486526979788, 6472.521035131542, 6490.427037016512, 6490.361899821037, 284.25194985216655, 283.66408311064816, 284.0324039945727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 804.157, 6.839707, 5500.066, 800.2554, 2.751753, 2200.424, 817.3528, 2.683883, 2193.963, 781.843, 7.011363, 5485.761, 798.4735, 2.757041, 2200.146, 817.7917, 2.681827, 2194.008, 99.99672, 100.0, 99.72417, 99.72217, 100.0, 99.72757
16118.263120000001, 59.989117638012196, 59.9926992918221, 59.98868312594758, 22.759191585206597, 22.92723072852935, 22.87825515130628, 0.9999895710421883, 0.9999940764017597, 0.9999873013102664, 6461.42450101634, 6492.621727356549, 6486.560482986075, 134.66002048829978, 20.4894355368956, 32.539810663796366, 6468.006413866839, 6485.516106922717, 6486.449992430499, 285.74909897409395, 284.78643067259674, 285.2339700462457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.8088, 6.893783, 5500.19, 799.8273, 2.748437, 2200.782, 815.6057, 2.695848, 2196.615, 784.7946, 6.993896, 5488.608, 802.9942, 2.739509, 2200.276, 812.066, 2.706548, 2197.607, 100.0, 100.0, 99.84472, 99.79659, 100.0, 99.88984
16120.7036, 59.992766202688415, 59.99037597951302, 59.99124604202053, 22.786745555520692, 22.940017583632912, 22.891037038928907, 0.9999915513216037, 0.9999971566257715, 0.9999914233598864, 6461.4876664016265, 6493.629917593741, 6481.802160869135, 137.43148583035963, 14.081810885378218, 29.136919770531563, 6470.819726668848, 6492.534283356143, 6483.077135597561, 285.8526161647968, 284.7589248936497, 285.09863797895747, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5986, 6.943753, 5496.635, 807.4539, 2.724123, 2199.379, 809.0251, 2.718489, 2199.348, 791.028, 6.947746, 5496.016, 809.4033, 2.716132, 2198.692, 805.9028, 2.730171, 2199.819, 99.93837, 99.97035, 99.95185, 99.92615, 99.94155, 99.99038
16123.071440000002, 59.98986182300251, 59.98820096900457, 59.98994389550283, 22.77137445360642, 22.90701827098359, 22.86431225867256, 0.9999932370550536, 0.9999948956272013, 0.9999910796796087, 6465.820587090075, 6482.802332537, 6485.8277358633595, 140.38774513133603, 21.974255135203066, 28.096611702738983, 6464.474158069419, 6492.437512834709, 6485.211424467464, 285.7972985167992, 284.6415664264443, 285.0279344119745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.868, 6.893604, 5500.139, 801.1698, 2.746411, 2200.524, 815.5475, 2.692351, 2195.913, 784.7946, 6.993528, 5488.492, 803.0896, 2.740057, 2199.98, 812.0858, 2.705999, 2197.727, 100.0, 100.0, 99.82033, 99.78936, 100.0, 99.90832
16125.404480000001, 59.98351982810039, 59.9865682491176, 59.98912760362562, 22.759763900153125, 22.920041427333015, 22.85325316263836, 0.9999909997872638, 0.9999953305412447, 0.9999906796282092, 6453.849582796591, 6485.686895296921, 6475.911743436736, 135.81475125832867, 20.177471181721785, 29.127488115235337, 6454.9065831171965, 6487.010494839175, 6475.994427549066, 285.71081823016004, 284.5757136537286, 285.0733786282174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5986, 6.943575, 5496.525, 807.5707, 2.723939, 2199.765, 815.5475, 2.692535, 2195.69, 791.0862, 6.947379, 5495.954, 809.3842, 2.716315, 2198.975, 812.1256, 2.706548, 2197.509, 99.93942, 99.98791, 99.82038, 99.92503, 99.94687, 99.88535
16127.776960000001, 59.99040752507298, 59.98802925702156, 59.986983593284954, 22.75548623292884, 22.90409199829672, 22.885131144113476, 0.9999880348797812, 0.9999949889584562, 0.9999915500730897, 6465.6950090878145, 6484.983972357582, 6486.653514038909, 136.71393593816083, 21.110073290474304, 33.251411341363564, 6468.793990552021, 6481.911385751771, 6483.027685490398, 285.7606352831896, 284.74538429444516, 285.06316744829326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.3293, 6.990334, 5489.774, 813.7186, 2.700362, 2197.005, 821.7593, 2.666028, 2191.934, 796.5817, 6.903619, 5499.219, 813.7714, 2.702253, 2197.195, 814.9686, 2.697575, 2196.801, 99.81066, 99.86244, 99.58475, 99.98439, 99.87862, 99.85863
16130.201120000002, 59.98792598261199, 59.989614887159206, 59.98992693754622, 22.74711002720929, 22.885218069603603, 22.856187926963873, 0.9999911881848967, 0.9999944616721983, 0.999986194957706, 6462.320795371481, 6481.6847991439345, 6476.281830853857, 135.62909996135568, 18.608816765996608, 32.11989516980066, 6467.468168057173, 6478.934129097182, 6476.383966473893, 285.7191160137724, 284.76486419450515, 285.17824599621736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.6381, 6.943575, 5496.635, 807.5317, 2.724307, 2199.93, 819.1581, 2.674864, 2192.356, 791.0668, 6.947011, 5496.07, 809.4415, 2.716863, 2199.029, 818.428, 2.680911, 2194.224, 99.93741, 99.96827, 99.65114, 99.92715, 99.95474, 99.73607
16132.56572, 59.986085197109055, 59.98774675911051, 59.98800484864649, 22.76052884578703, 22.909109862448943, 22.890422495476784, 0.9999844134611917, 0.9999928432551695, 0.9999891657746713, 6460.915980964008, 6481.560869841976, 6483.432268565222, 133.66650318719803, 22.390683770956002, 33.31841321728143, 6464.2675060797055, 6480.680023386987, 6483.590724907349, 285.7823788978801, 284.677403979705, 285.14686176052066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 795.5022, 6.910023, 5499.805, 802.2982, 2.744753, 2200.301, 827.9323, 2.637681, 2184.128, 784.7363, 6.99408, 5488.436, 802.9942, 2.739691, 2200.47, 824.7502, 2.652711, 2187.95, 99.99206, 100.0, 99.27688, 99.79039, 100.0, 99.45093
16135.03928, 59.991263447264764, 59.99134577835843, 59.99100592559267, 22.771046949779496, 22.915524402602045, 22.89214051733728, 0.999988099786617, 0.9999983947370283, 0.9999893490430604, 6462.486481895937, 6484.8753866922725, 6478.379255714004, 127.26315342711428, 16.23471403608505, 33.141411930614595, 6469.815204836916, 6487.101205894074, 6491.655780576305, 285.75998548146686, 284.6138663344621, 285.15283466958897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5592, 6.943932, 5496.582, 807.5317, 2.723755, 2199.804, 821.8369, 2.666028, 2191.125, 790.9891, 6.94793, 5495.846, 809.3842, 2.716863, 2198.986, 818.3882, 2.680728, 2193.942, 99.93836, 99.97281, 99.59518, 99.92306, 99.9424, 99.72323
16137.534520000001, 59.987189929532484, 59.990651923099605, 59.989203998382735, 22.754114270384967, 22.909575723283368, 22.879178773065515, 0.9999865619744751, 0.9999948612587451, 0.999988553791822, 6460.30247763907, 6475.356358670661, 6472.660661469552, 135.22483066739835, 25.378713184985827, 30.573851458728313, 6459.012316423734, 6474.595549106083, 6476.42596428538, 285.6814715947594, 284.6399830127602, 285.0632714761048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5592, 6.94411, 5496.692, 807.4539, 2.724307, 2199.267, 828.1652, 2.636761, 2183.838, 791.0085, 6.94793, 5495.845, 803.0323, 2.739691, 2200.055, 824.7303, 2.652894, 2187.947, 99.93741, 99.96528, 99.28459, 99.92306, 100.0, 99.45088
16139.923400000001, 59.99224905214966, 59.989920819208656, 59.9849235054397, 22.75901901286087, 22.90944364419976, 22.878811083949536, 0.9999854329438113, 0.999991787887625, 0.9999896133961825, 6463.11724514589, 6482.897343131724, 6481.447250221814, 135.37464004447844, 21.816070703979676, 34.51222146376631, 6472.4597661761, 6480.627038827686, 6482.067838910154, 285.784346716503, 284.7166000048893, 285.119422511863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.2702, 6.990512, 5489.553, 813.6797, 2.699809, 2196.839, 834.2993, 2.607309, 2174.835, 797.2808, 6.89792, 5499.284, 797.6914, 2.755214, 2200.146, 828.9053, 2.63623, 2184.844, 99.80866, 99.87435, 98.89065, 99.9918, 100.0, 99.28558
16142.382200000002, 59.99221488542506, 59.989800284258656, 59.99070567098575, 22.73341159893097, 22.89403268280667, 22.849273356686346, 0.9999873472759314, 0.9999951755650439, 0.9999900932300755, 6458.790238147176, 6479.890248243651, 6466.821792857954, 135.02022388916043, 20.896422351572255, 35.44757654019713, 6457.222494455289, 6474.767979608517, 6473.04897198184, 285.7823472374761, 284.63912080458516, 285.0261564298387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5789, 6.943932, 5496.635, 807.3566, 2.723939, 2199.28, 831.4652, 2.621299, 2177.687, 791.0085, 6.94793, 5496.068, 802.9942, 2.740422, 2199.891, 831.0128, 2.623229, 2179.945, 99.9354, 99.96586, 99.02045, 99.92711, 100.0, 99.08952
16144.712400000002, 59.996904577136114, 59.99428733972481, 59.99044549430614, 22.709057418608655, 22.847470998053776, 22.810118553379237, 0.9999859193121011, 0.9999924540370225, 0.9999860024455105, 6446.342237794549, 6470.522580058057, 6461.8228397025905, 129.6892865983316, 23.43167804903851, 35.99808788137193, 6448.677414058903, 6473.18633613144, 6463.635853212013, 285.76018038959995, 284.66807612160284, 285.17605365703326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 794.8516, 6.913236, 5499.473, 802.8235, 2.74199, 2200.657, 839.6958, 2.575648, 2163.903, 784.7169, 6.994264, 5488.383, 809.327, 2.716315, 2199.211, 837.2356, 2.591915, 2169.971, 99.98703, 100.0, 98.36735, 99.78738, 99.92326, 98.60219
16147.095560000002, 59.995524672544555, 59.99586860881733, 59.997499681293355, 22.735053293196835, 22.88411042614497, 22.861179768481396, 0.9999883117284977, 0.9999934281980116, 0.9999877796034017, 6462.222943808783, 6470.3609991499525, 6478.1672481941, 133.94389302540753, 19.956449831012378, 36.4357760312721, 6460.1872307048725, 6479.509959441657, 6476.097501261031, 285.7601617923612, 284.71821462048945, 285.0527772723649, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5592, 6.943753, 5496.52, 807.3761, 2.723386, 2199.561, 834.3964, 2.605836, 2173.859, 790.9891, 6.947746, 5495.845, 802.9942, 2.740422, 2200.655, 830.9929, 2.623045, 2180.06, 99.93836, 99.94772, 98.86507, 99.92403, 99.99345, 99.08435
16149.469360000001, 59.99391371210245, 59.99478818038341, 59.992709332799386, 22.731814060792097, 22.886112582084664, 22.852218970626176, 0.9999892117364444, 0.9999930078319816, 0.9999863537793915, 6458.541370154866, 6473.203478496186, 6475.985217759451, 134.38693833099546, 21.653524507157726, 33.052962012231774, 6458.558757098719, 6475.956935167522, 6474.278128000942, 285.81193001542437, 284.7126912215636, 285.2415281102545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.8286, 6.893783, 5500.249, 807.4734, 2.724123, 2198.671, 834.4547, 2.604916, 2175.389, 784.7169, 6.99408, 5488.659, 803.0896, 2.740239, 2200.156, 830.9929, 2.623045, 2180.059, 100.0, 99.9382, 98.80592, 99.7924, 100.0, 99.08414
16151.864200000002, 59.9924646409177, 59.992737444266666, 59.99302866183021, 22.75705312980384, 22.88978926008539, 22.879007039817754, 0.9999834322984649, 0.9999942564854563, 0.9999863942472339, 6454.418963309801, 6473.736321505603, 6478.045555742873, 128.505906787992, 19.05376837409085, 33.76519362297495, 6457.792542373751, 6476.113354028371, 6477.97813981812, 285.74202109884135, 284.5450510263282, 285.1208925331801, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 804.157, 6.83935, 5499.893, 813.6797, 2.699441, 2197.229, 828.1263, 2.636945, 2184.114, 778.3671, 7.037656, 5477.918, 796.9285, 2.761059, 2200.332, 824.7303, 2.651978, 2186.81, 99.99664, 99.87263, 99.26602, 99.59699, 100.0, 99.39906
16154.30152, 59.98891117704341, 59.993462576626406, 59.988825778107255, 22.74469059237868, 22.882796460748732, 22.84927335913191, 0.9999869888891286, 0.999994844085013, 0.9999877803216171, 6456.654920269096, 6479.151437556489, 6474.189255820291, 133.76654461481257, 23.772375142300916, 28.472631382080863, 6454.064077799969, 6474.182324040986, 6481.729059861495, 285.67760723463556, 284.6763859577834, 285.1175172100677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.8286, 6.893961, 5500.196, 807.3956, 2.724676, 2199.515, 834.3575, 2.605652, 2173.906, 784.7363, 6.99408, 5488.606, 803.0705, 2.739691, 2200.104, 831.0128, 2.623229, 2180.232, 100.0, 99.97653, 98.89363, 99.79143, 100.0, 99.10006
16156.716320000001, 59.98640824280713, 59.9897111470362, 59.98735332400128, 22.70904297204716, 22.87723543577031, 22.821282261534797, 0.9999873672192217, 0.9999930483490552, 0.999988675829679, 6450.69723185383, 6467.226897391189, 6465.614406626137, 129.1013879010352, 23.468799557264447, 35.79335124791119, 6447.508016131513, 6471.109303696511, 6466.05542303013, 285.70731015852255, 284.57898981587846, 284.99948634553095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.6456, 6.903598, 5499.365, 804.769, 2.735543, 2200.177, 836.1434, 2.598105, 2168.785, 789.591, 6.953998, 5495.847, 809.2698, 2.717046, 2198.989, 837.1958, 2.592098, 2169.57, 99.98903, 100.0, 98.72067, 99.9178, 99.93379, 98.64176
16159.126960000001, 59.98680237766497, 59.988217013435936, 59.98588423380484, 22.73049858315505, 22.88053956583693, 22.849256113009886, 0.9999882194104455, 0.9999926917922131, 0.999984898408068, 6451.959949432158, 6469.8688195997765, 6479.799905126923, 137.27408675079278, 24.00365456910413, 34.259995953110206, 6455.474537551585, 6473.15955023452, 6474.210625254496, 285.757878953339, 284.62883433798703, 285.0316975684887, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.4682, 6.901635, 5500.082, 807.0648, 2.723939, 2199.61, 836.2017, 2.597369, 2172.647, 784.7169, 6.993896, 5488.659, 802.9561, 2.739691, 2200.104, 830.9929, 2.623412, 2180.06, 99.99816, 99.98086, 98.75532, 99.79048, 100.0, 99.08973
16161.55708, 59.983196354313804, 59.98309619537339, 59.979607979061676, 22.71935594601992, 22.907963940541553, 22.82482728305223, 0.9999883391393857, 0.9999926823911333, 0.9999882455273831, 6455.772360134041, 6472.206959032975, 6473.773835203162, 135.0707524493937, 22.37407051578907, 33.765122087936106, 6459.208159010231, 6474.153143826444, 6473.001050581709, 285.77535700992235, 284.70950550575157, 285.10163969333075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5789, 6.943932, 5496.577, 807.4734, 2.723571, 2199.544, 834.4741, 2.6051, 2175.521, 791.028, 6.94793, 5495.846, 809.3652, 2.717046, 2198.816, 830.9929, 2.623045, 2180.0, 99.93636, 99.97531, 98.88593, 99.92296, 99.94479, 99.08952
16163.953720000001, 59.9808257646907, 59.98178199975163, 59.98239063528314, 22.733447284548507, 22.89527967147749, 22.86325009596602, 0.9999875916729085, 0.9999972096162013, 0.9999870947633015, 6452.6400853345895, 6480.723511759081, 6476.495737660473, 132.2897745649566, 16.447355058784353, 29.563825841814833, 6454.125853110663, 6475.030978664007, 6477.41674396666, 285.74874571277144, 284.6886028096753, 285.05814461118905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 785.2899, 6.99069, 5489.669, 813.6407, 2.700177, 2196.885, 828.1458, 2.636945, 2183.824, 797.3002, 6.898103, 5499.68, 815.6407, 2.692026, 2195.632, 824.7303, 2.652894, 2187.95, 99.81276, 99.857, 99.26335, 99.99278, 99.80445, 99.45088
16166.299960000002, 59.98433007345698, 59.98102477834641, 59.97953200249356, 22.741311593061692, 22.9032170843115, 22.865100569711103, 0.999987158776266, 0.9999927770580362, 0.9999884760606155, 6456.0016839489335, 6483.926835589393, 6474.738824048308, 133.01802289233137, 20.84446275768255, 32.40667767827972, 6458.78706076097, 6473.238318581669, 6476.5425062769355, 285.59695269317325, 284.6288800735268, 285.14787862952824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5789, 6.943753, 5496.577, 807.4539, 2.724307, 2199.785, 834.5905, 2.604916, 2173.86, 791.0085, 6.947563, 5495.84, 809.4033, 2.716863, 2199.26, 830.9929, 2.623229, 2180.292, 99.93836, 99.98353, 98.86512, 99.92296, 99.95011, 99.10277
16168.724760000001, 59.98199789235912, 59.98609648853467, 59.98380128504942, 22.71634195328302, 22.86284039061091, 22.81971777918373, 0.9999823262409127, 0.9999932980873801, 0.9999863149395579, 6444.740584146864, 6467.689299850915, 6464.522434344695, 134.3851725402707, 22.28314425569124, 35.60908879623548, 6447.91901902878, 6468.574179621717, 6469.269987976374, 285.75393943373945, 284.69670631103304, 285.11950494504106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 791.5986, 6.943575, 5496.91, 806.9675, 2.727807, 2199.481, 836.2794, 2.597001, 2171.994, 788.2123, 6.97312, 5491.742, 804.1578, 2.738048, 2199.923, 836.7187, 2.592831, 2169.404, 99.93837, 99.97501, 98.71862, 99.84846, 100.0, 98.65284
16171.134240000001, 59.984218757506675, 59.986584001630426, 59.984523437860155, 22.72257025979323, 22.866484944023313, 22.842801353708577, 0.999988475153004, 0.9999920472360069, 0.9999888828372793, 6462.296788034175, 6472.049818315116, 6476.913911309141, 135.71491740456486, 24.63314549694678, 28.582645646577475, 6458.804435227545, 6475.217100076243, 6471.954527104259, 285.7421703116985, 284.6533824103231, 284.97164934090847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 794.6348, 6.91966, 5498.415, 805.7808, 2.728544, 2199.35, 836.2017, 2.596817, 2171.877, 790.9503, 6.948482, 5495.787, 809.4224, 2.716498, 2198.818, 830.9929, 2.623412, 2180.005, 99.96978, 100.0, 98.72029, 99.92815, 99.95467, 99.09468
16173.588560000002, 59.98728211816208, 59.9904626620756, 59.987264256055056, 22.73527003276477, 22.899193453048408, 22.849939562557978, 0.9999880822040014, 0.999994811407006, 0.999988047740246, 6447.385726636825, 6478.2276873002575, 6475.157158967241, 132.90518310397715, 22.38232715519598, 33.06249858556441, 6455.854571631441, 6474.314473190258, 6470.567639317977, 285.7546671939279, 284.74788321025596, 285.1015974957398, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.8286, 6.893604, 5500.306, 807.4929, 2.723939, 2199.479, 834.5711, 2.606941, 2174.86, 784.7363, 6.993896, 5488.437, 809.4224, 2.71668, 2198.713, 831.0128, 2.623229, 2179.94, 100.0, 99.97489, 98.88277, 99.78943, 99.95987, 99.08701
16175.897400000002, 59.99444278329851, 59.98973482430476, 59.989299920840445, 22.737373532826414, 22.903216840331122, 22.84473038535045, 0.9999874252802071, 0.999996740570872, 0.9999887823058952, 6452.396825762735, 6471.525404649966, 6473.092175629303, 120.83069632185106, 13.237714075610256, 35.21623319388698, 6453.385223642457, 6474.905870939597, 6473.574694627859, 285.6283275151656, 284.5816388580083, 285.10768396960356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 804.1767, 6.838993, 5499.84, 813.6797, 2.699625, 2196.715, 828.1652, 2.636945, 2183.998, 778.3865, 7.037656, 5478.023, 815.6407, 2.691843, 2195.616, 824.7502, 2.652894, 2187.891, 99.99568, 99.84659, 99.27123, 99.60009, 99.79934, 99.44821
16178.29864, 59.993236387213415, 59.99190701322383, 59.99470941764214, 22.722194485942467, 22.88112682962831, 22.843063471049884, 0.9999886917013057, 0.9999960851585153, 0.9999878655497961, 6458.210816185974, 6472.688231853111, 6471.380855581923, 133.23945167661668, 20.154475225918304, 32.313190589262305, 6455.641985631892, 6475.031488817883, 6475.04443057704, 285.7206374223609, 284.74019347863316, 285.12694146859565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.8286, 6.893783, 5500.196, 807.4929, 2.724307, 2199.043, 834.4935, 2.606573, 2175.348, 784.7169, 6.99408, 5488.718, 809.4224, 2.71668, 2198.989, 831.0128, 2.623412, 2180.059, 100.0, 99.98599, 98.86507, 99.78932, 99.93482, 99.09218
16180.7846, 59.99997329447944, 60.000506463803504, 59.99543762275513, 22.71056378453709, 22.87585768938476, 22.825559243762697, 0.9999848557605965, 0.9999928114512104, 0.9999844742516761, 6451.246963828419, 6471.927870024543, 6465.641467178062, 132.72107165265606, 23.947451931610885, 37.205959917541, 6453.819646585152, 6473.656092546229, 6464.7064704097675, 285.77811922806, 284.7128804907848, 285.17332929909537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.8286, 6.893604, 5500.138, 807.4734, 2.724676, 2199.097, 834.6293, 2.600314, 2172.15, 786.4258, 6.981945, 5492.084, 806.256, 2.730743, 2199.156, 835.327, 2.601437, 2172.103, 100.0, 99.95754, 98.73269, 99.8494, 99.99158, 98.7148
16183.124440000001, 60.004875099355644, 60.00207300559878, 60.0029142912217, 22.724414309855817, 22.88677103063, 22.847586951083038, 0.9999878873439062, 0.9999947190210701, 0.9999894542889259, 6453.266119097431, 6479.556742179886, 6473.111818356124, 133.51106909669943, 18.50710626926366, 32.86881393356066, 6459.994867684081, 6473.367904025622, 6476.585645410665, 285.71339922511993, 284.70939863547085, 285.0922867531374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.7027, 6.930368, 5498.36, 804.2048, 2.735543, 2200.295, 836.8035, 2.594976, 2171.712, 785.5519, 6.988196, 5489.007, 809.3461, 2.71668, 2198.821, 830.973, 2.623412, 2180.118, 99.9627, 100.0, 98.67504, 99.79872, 99.9424, 99.08952
