TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16199.413080000002, 59.97724888152716, 59.9769207258475, 59.97640335331704, 25.63207716004802, 25.79828473111682, 25.717329620767305, 0.9999795171334723, 0.9999853296394674, 0.9999768842412661, 7233.973646048462, 7222.371845799694, 7196.542568397652, 157.96654695444067, 36.143649814882565, 41.61620560387473, 7098.207553756461, 7115.514040893035, 7099.553880714823, 285.60312840968226, 284.6076659099689, 284.96091163012863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 792.4661, 6.942147, 5496.578, 807.7263, 2.724123, 2199.267, 834.3964, 2.606205, 2174.732, 796.3292, 2.806407, 2168.285, 802.2693, 6.856083, 5499.853, 824.3923, 6.634657, 5471.596, 99.93637, 99.96528, 98.85758, 98.55701, 100.0, 99.48216
16201.78064, 59.97192079569617, 59.97443838486894, 59.973138773535, 24.97330595779717, 25.073130564826542, 24.93036135519224, 0.9999836377594067, 0.9999893921666827, 0.9999862972064901, 7106.384584195333, 7162.4624112403935, 7189.5483368425075, 153.51619414628976, 35.601656056286174, 43.85003533298914, 7256.699218274066, 7283.999974696724, 7296.455224405578, 285.816011278384, 284.591305021132, 284.93992147151005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2043, 6.94643, 5496.243, 807.5512, 2.724492, 2199.738, 706.3557, 2.978584, 1924.983, 791.0085, 2.778644, 2198.288, 801.0677, 6.866128, 5500.291, 823.1597, 6.64949, 5472.742, 99.9323, 99.98667, 90.27162, 99.92079, 100.0, 99.52077
16204.188520000002, 59.97578545775334, 59.97027934021705, 59.971379820929656, 25.58662590673224, 25.87181444271588, 26.070015030507857, 0.9999839107346121, 0.9999914542938584, 0.9999844953233206, 7492.8272511727455, 7555.019216632458, 7561.198176974103, 165.668267850299, 34.729695389225526, 100.5937173171983, 7221.17013655084, 7319.5907502819955, 7570.732113579967, 285.777022733547, 284.762597640158, 285.1295164855169, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.1649, 6.946609, 5496.411, 565.9915, 3.020864, 1559.876, 827.1364, 2.641731, 2186.29, 787.8239, 2.790595, 2196.927, 801.0295, 6.866493, 5500.443, 824.7701, 6.632093, 5468.847, 99.93134, 73.05696, 99.34331, 99.85894, 100.0, 99.43218
16206.583440000002, 59.97009351057992, 59.97415690675524, 59.971756927704796, 26.43088816673371, 26.64884089447251, 26.668296304872833, 0.9999798632678203, 0.9999861434780783, 0.999978648659946, 7533.791741241695, 7561.429394487759, 7561.349979394701, 169.3889991349165, 40.65689489730448, 47.22535976381346, 7528.897598335423, 7555.1866798953015, 7559.795245814303, 285.7471948170578, 284.8133486847479, 285.19405050485716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 478.1336, 7.587665, 3107.737, 807.4344, 2.723571, 2199.217, 822.9045, 2.661058, 2189.858, 787.319, 2.790411, 2196.744, 801.0677, 6.867772, 5500.493, 825.1279, 6.626783, 5468.673, 56.50351, 99.97547, 99.53761, 99.85544, 100.0, 99.43013
16208.932120000001, 59.97243770126009, 59.97027040838668, 59.96906908337622, 26.52134176354005, 26.681007799401698, 26.60561983743036, 0.9999825984510858, 0.9999892414343381, 0.9999792192570607, 7529.221954316958, 7561.3948771413225, 7551.4101484468865, 161.8514918790761, 37.18301089644615, 52.12461203394514, 7535.3490745136205, 7550.1369416833595, 7553.171627982017, 285.7462293671463, 284.7753091303604, 285.09294329513125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2241, 6.94643, 5496.295, 807.7068, 2.724307, 2199.205, 822.9434, 2.661058, 2189.949, 787.7074, 2.790227, 2197.696, 801.1249, 6.86558, 5500.344, 824.452, 6.634291, 5470.161, 99.93029, 100.0, 99.54701, 99.88416, 100.0, 99.44566
16211.343600000002, 59.96751526620692, 59.97074412416626, 59.968879587065935, 26.500492677292343, 26.678726553192366, 26.64263289399618, 0.9999813983301359, 0.9999889627738233, 0.9999782295312508, 7536.443245783422, 7551.581851736759, 7552.76700472302, 161.09516725032472, 30.046899830365874, 47.71786465849755, 7535.089595977326, 7557.642860873986, 7551.872020723023, 285.63358004347856, 284.7379082146166, 285.1991047049965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2241, 6.946252, 5496.463, 807.4929, 2.724123, 2200.221, 823.681, 2.655904, 2188.081, 790.0182, 2.781585, 2198.321, 797.3099, 6.897905, 5499.423, 829.6012, 6.574777, 5453.082, 99.92829, 99.97022, 99.45682, 99.9342, 99.98939, 99.14554
16213.73392, 59.972057219710614, 59.97018950223182, 59.97169271855865, 26.525742608328923, 26.700268311789852, 26.6855567889393, 0.9999781464098052, 0.999991226429268, 0.9999812066911842, 7547.7481967172735, 7575.1751919182225, 7571.718717206608, 165.78576056688104, 31.20747304439874, 44.422325324992926, 7547.157330094452, 7564.556724462489, 7563.633337001846, 285.6580777036251, 284.5807767746692, 285.05883329877366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 795.1671, 6.915734, 5498.527, 804.5745, 2.732044, 2200.06, 824.3411, 2.656456, 2189.453, 786.9889, 2.79133, 2197.284, 801.0677, 6.865945, 5500.392, 824.611, 6.633925, 5469.872, 99.97489, 100.0, 99.48949, 99.83245, 100.0, 99.45081
16216.117360000002, 59.972778588596434, 59.970387310309285, 59.973218515552595, 26.566688976541847, 26.739740527633618, 26.682961582088588, 0.9999827899249667, 0.9999911444424396, 0.9999823654734972, 7542.089030274641, 7562.414636917619, 7566.3708096768705, 164.07919199271282, 31.70259586612474, 45.86584106879707, 7539.268912475046, 7560.474237092045, 7559.590064126218, 285.70838932134905, 284.49433496060965, 285.1455773684348, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2241, 6.946609, 5496.353, 807.6096, 2.722281, 2199.437, 822.924, 2.661058, 2189.784, 793.9796, 2.770186, 2199.256, 794.8493, 6.917629, 5498.7, 824.4917, 6.634474, 5470.051, 99.93239, 99.97302, 99.54195, 99.95796, 99.97396, 99.45829
16218.473000000002, 59.974767021262586, 59.9753356243782, 59.9747344891255, 26.494956630734777, 26.69130215065563, 26.674862544726533, 0.9999826323853336, 0.9999906819901613, 0.9999820135313757, 7528.184379668958, 7555.351833135137, 7557.495246194484, 163.5159032368283, 33.88534387241384, 47.15080790039883, 7537.253569409785, 7553.572602414342, 7559.088258390492, 285.87784819691575, 284.79208690628116, 285.178719098846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 784.8759, 6.993367, 5488.994, 813.738, 2.699257, 2196.587, 816.5957, 2.688301, 2195.158, 800.2518, 2.749593, 2200.724, 788.6119, 6.966024, 5493.536, 818.1894, 6.703327, 5484.563, 99.79849, 99.85401, 99.77851, 100.0, 99.88106, 99.71379
16220.814520000002, 59.98141304331006, 59.98027845460968, 59.97547281043915, 26.503347985524126, 26.67278750154275, 26.65172915104377, 0.9999816566700744, 0.9999906109462331, 0.9999762444561113, 7537.546389866597, 7559.357079460314, 7557.091295546068, 164.44039029605392, 38.23477808078089, 48.06579060561489, 7531.33442807408, 7549.997512823362, 7556.675108452044, 285.7900570554705, 284.7389727392233, 285.19421876395364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2043, 6.94643, 5496.249, 807.4539, 2.723571, 2199.475, 822.9628, 2.661058, 2190.065, 793.766, 2.77037, 2199.867, 794.9065, 6.917811, 5498.705, 824.452, 6.635207, 5470.565, 99.9323, 99.9704, 99.54701, 99.96743, 99.97504, 99.454
16223.14844, 59.983283476670344, 59.979645684977314, 59.982065225006174, 26.529383776542833, 26.71582594565144, 26.65522356617391, 0.9999785075554845, 0.9999915312144817, 0.9999807440203076, 7534.064783490289, 7555.626004133205, 7556.794370970019, 165.31930954166955, 31.227126662376122, 48.472078591221816, 7533.000764821871, 7560.946173367022, 7558.702669869629, 285.7558623435946, 284.79366987612656, 285.1582971452363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2438, 6.946252, 5496.244, 807.5123, 2.723939, 2199.603, 816.5957, 2.688301, 2195.323, 793.8825, 2.770921, 2199.407, 794.8875, 6.91562, 5499.003, 825.287, 6.616712, 5464.774, 99.92829, 99.97585, 99.78845, 99.97165, 99.97719, 99.35814
16225.49752, 59.984645983851436, 59.98561807556405, 59.981947544530684, 26.53070681330998, 26.713092311608996, 26.646455526668348, 0.9999788308436757, 0.999988178371301, 0.999980213182247, 7535.208623429057, 7559.672036572303, 7566.6359203276625, 166.38621430800345, 37.195262574377466, 45.20287537238573, 7540.634842598282, 7562.2656395398335, 7564.495781537848, 285.68689159060636, 284.6902196442291, 285.1172479832495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.4934, 6.89646, 5500.135, 801.2865, 2.746595, 2200.212, 811.1798, 2.708549, 2197.655, 789.9211, 2.782689, 2198.719, 797.8631, 6.896809, 5499.725, 826.6389, 6.60957, 5465.696, 99.99915, 100.0, 99.91176, 99.94038, 99.99491, 99.3749
16227.834680000002, 59.985246994741125, 59.986938555589724, 59.987196888815525, 26.54842595343243, 26.70507942958012, 26.687942638009567, 0.9999827588510493, 0.9999879032060572, 0.9999819185669527, 7544.650833889683, 7566.050945450925, 7565.141276748164, 166.9619485417914, 33.63732467139607, 44.02072094212008, 7541.633372445353, 7562.895608901522, 7570.237730899688, 285.7090982465188, 284.7295845238755, 285.07870839614117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2241, 6.946252, 5496.358, 807.5123, 2.723755, 2200.247, 816.5957, 2.688669, 2195.095, 794.0378, 2.770738, 2199.063, 794.8875, 6.917629, 5498.648, 824.4917, 6.633376, 5470.392, 99.93239, 99.97547, 99.77563, 99.98991, 99.97401, 99.44575
16230.239120000002, 59.98911470183113, 59.98960032369583, 59.98946560577051, 26.511886709402624, 26.68841011781401, 26.637448438894797, 0.9999847799349515, 0.9999936889034114, 0.9999828286640222, 7531.262477789002, 7552.549532471318, 7559.787105685972, 167.42142715322598, 30.3887605104278, 43.78110766354894, 7533.986571945072, 7555.153657363266, 7545.277346683423, 285.7209768749858, 284.6626465770036, 285.11748582704416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 786.8671, 6.97909, 5490.393, 812.882, 2.701098, 2197.055, 823.0987, 2.661058, 2189.462, 800.0964, 2.749777, 2200.041, 788.65, 6.965659, 5493.475, 818.2092, 6.702778, 5484.392, 99.83802, 99.88128, 99.52464, 100.0, 99.87996, 99.72425
16232.563000000002, 59.99193082884984, 59.99303185088858, 59.99037290481243, 26.49356889019959, 26.670236943247584, 26.635055534540047, 0.9999860969862653, 0.9999917481685836, 0.9999833847867037, 7531.053662838602, 7559.395498944432, 7552.098914953991, 168.9790610821301, 32.40151079891257, 41.51713749428609, 7535.293176393098, 7560.550349302804, 7550.380309290905, 285.71506087896233, 284.64296340547236, 285.0490893952459, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2635, 6.946252, 5496.354, 807.5123, 2.724307, 2199.513, 816.5957, 2.688669, 2194.909, 794.1738, 2.769083, 2199.435, 794.9065, 6.917264, 5498.706, 824.5116, 6.633742, 5470.738, 99.93334, 99.97645, 99.80365, 99.97289, 99.976, 99.46656
16234.93344, 59.99351224219502, 59.99218623410306, 59.99040651595678, 26.503980032804783, 26.683631002327267, 26.655843302038036, 0.9999782970365528, 0.9999908540555934, 0.9999805517952047, 7529.236914382482, 7546.787729979283, 7552.298776957523, 164.7162892999545, 36.81929354270051, 47.859399619361966, 7537.824689988693, 7563.739582557019, 7563.6536488749225, 285.68056380807013, 284.5967940828166, 285.18489735134904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2438, 6.946252, 5496.411, 807.4539, 2.722465, 2200.147, 822.924, 2.661979, 2188.883, 793.999, 2.770554, 2199.033, 794.9256, 6.917264, 5498.814, 824.611, 6.635573, 5470.507, 99.93334, 99.95365, 99.49329, 99.98196, 99.97699, 99.43943
16237.336640000001, 59.9949554936243, 59.99591424812319, 59.99801669040581, 26.53512900407376, 26.681721617453785, 26.67241012743714, 0.9999808241848265, 0.9999917097000207, 0.9999794036801155, 7540.7995027738625, 7559.249067731258, 7560.918071572461, 159.99308300499797, 32.79502359522439, 47.56385441227428, 7545.060383589558, 7561.138573989689, 7563.801637028042, 285.83404648157097, 284.73210347363346, 285.20082367641663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.4934, 6.896638, 5500.083, 801.1698, 2.744937, 2200.707, 829.2717, 2.631975, 2182.435, 787.7268, 2.790411, 2197.268, 801.1058, 6.865945, 5500.329, 830.2971, 6.56617, 5454.685, 100.0, 99.99997, 99.21057, 99.85692, 100.0, 99.15812
16239.768880000001, 59.99585811104465, 59.996862995158246, 59.99561493642008, 26.52282489622539, 26.709265133848344, 26.654880628401035, 0.9999786470335644, 0.9999914989521134, 0.9999831649237388, 7538.217545625863, 7567.591519334537, 7559.659180085965, 165.61349214582515, 33.57536701137724, 44.92498240007427, 7540.166298342879, 7558.0170587614075, 7562.595699266911, 285.77772600724063, 284.7176013278996, 285.19081644491183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2241, 6.946609, 5496.301, 807.3177, 2.724307, 2200.043, 824.011, 2.653143, 2187.866, 793.8048, 2.770738, 2199.257, 794.8683, 6.917811, 5498.7, 824.3327, 6.635573, 5470.278, 99.93334, 99.93929, 99.45459, 99.97754, 99.97496, 99.45822
16242.136120000001, 60.00079245117741, 60.00203084356616, 60.002665367244866, 26.498756729985313, 26.65916840326565, 26.623056861327612, 0.9999816943163522, 0.9999911510104883, 0.9999821234522069, 7532.765068997107, 7549.280795732197, 7553.7757867571545, 166.90341000601484, 31.83893003019648, 44.32266806591372, 7525.132458532812, 7548.688127826208, 7554.221847477359, 285.7010894777984, 284.68674326522864, 285.1493603184973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 790.0215, 6.959102, 5494.014, 810.4111, 2.712519, 2198.618, 833.0181, 2.611543, 2175.332, 798.8148, 2.753087, 2200.506, 788.7645, 6.965477, 5493.48, 817.911, 6.706807, 5485.078, 99.90597, 99.93577, 98.933, 100.0, 99.88005, 99.71159
16244.536320000001, 60.00422067413063, 60.00316693246946, 60.00088052434693, 26.488526812192745, 26.66212789350306, 26.614870322124045, 0.9999791744973509, 0.9999890126812817, 0.9999818555334142, 7527.235301637753, 7549.94846849555, 7551.673404529711, 162.18646215150557, 36.16647566070469, 48.68869439993239, 7536.045317489338, 7553.294203068313, 7563.552214540103, 285.79896618974436, 284.6405455876118, 285.16738004519044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 790.2581, 6.950714, 5496.248, 807.5123, 2.72265, 2198.641, 829.2911, 2.631975, 2182.373, 793.9213, 2.77037, 2199.621, 794.9065, 6.917446, 5498.921, 824.452, 6.635939, 5471.255, 99.93037, 100.0, 99.19737, 99.9692, 99.97898, 99.43837
16247.02028, 60.00399168721914, 60.00695407489165, 60.00461385297965, 26.49343335268865, 26.661393310854844, 26.630237372743956, 0.9999825266006801, 0.9999875022672258, 0.9999778177132689, 7524.860140794581, 7547.303910761697, 7557.402288891213, 164.92481305779256, 37.40729167945483, 46.68910247561416, 7524.2177547604915, 7561.025887847512, 7556.505647974771, 285.72801922437844, 284.65469995475104, 285.1863979340878, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2438, 6.94643, 5496.296, 807.6096, 2.723386, 2200.052, 835.5611, 2.59921, 2172.973, 793.9213, 2.770554, 2199.747, 794.8875, 6.917446, 5498.813, 824.5116, 6.632093, 5470.911, 99.93134, 100.0, 98.72429, 99.96454, 99.97701, 99.43419
16249.485320000002, 60.00578387617535, 60.00500539130968, 60.002798585100315, 26.522014403474067, 26.681997160124258, 26.66588150213648, 0.9999757423993249, 0.9999861425696502, 0.9999819665347858, 7535.752904803521, 7548.72293528686, 7558.690150798931, 162.54434412901855, 34.0579100617656, 49.7697775767474, 7538.727905361338, 7551.76581757416, 7561.7518093607305, 285.75848002629186, 284.73340739033597, 285.20886994100783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.4737, 6.896638, 5500.024, 801.1309, 2.746964, 2200.696, 841.8505, 2.566629, 2161.333, 787.6491, 2.789859, 2196.853, 801.1058, 6.865945, 5500.336, 830.3964, 6.568368, 5454.745, 99.99904, 100.0, 98.24105, 99.87625, 100.0, 99.13512
16251.892200000002, 60.00889305176398, 60.00720638827487, 60.00902926640537, 26.512676294086646, 26.700300336388235, 26.63395664513581, 0.9999782941593487, 0.9999864034329203, 0.999977562192438, 7526.876076282814, 7557.527258446402, 7558.464115585348, 167.28862928052456, 38.03194266643504, 50.049252948830144, 7537.452065645639, 7558.784676970265, 7561.031004984729, 285.83084391092825, 284.7345802747247, 285.2920390184648, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2241, 6.946609, 5496.186, 807.4734, 2.724307, 2199.993, 835.5223, 2.600314, 2172.36, 793.9407, 2.770738, 2199.203, 798.0538, 6.888226, 5500.312, 824.4321, 6.633925, 5470.049, 99.93229, 99.9695, 98.74227, 99.97754, 100.0, 99.45404
16254.287360000002, 60.003447481732216, 60.000044561610466, 60.0029596057679, 26.521127179529536, 26.707823782188512, 26.64597711889058, 0.9999782956978984, 0.9999865134827213, 0.9999823298287913, 7540.17439123134, 7557.310175508673, 7558.963066467006, 166.96195799211748, 35.815971654214536, 49.269136891163726, 7538.223046551137, 7563.495019112442, 7560.435952850599, 285.79404232704195, 284.7419084131071, 285.1681998981019, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 798.1243, 6.886644, 5500.582, 809.8859, 2.714729, 2198.886, 832.4358, 2.61909, 2179.25, 798.873, 2.754006, 2200.188, 807.3623, 6.810245, 5498.396, 817.8514, 6.703876, 5484.913, 100.0, 99.94798, 99.0554, 100.0, 99.96536, 99.72099
16256.7252, 60.00084612539238, 59.999931250468876, 60.002996233494144, 26.47760987595052, 26.649471051128177, 26.628537117703832, 0.9999774913468205, 0.9999891043044, 0.999980860845403, 7529.940951424932, 7553.383018335122, 7556.035648741241, 164.10391400546337, 34.9994382755076, 50.81085848206658, 7533.31499533398, 7553.8393206928395, 7553.809589586922, 285.83959320338886, 284.7077027489782, 285.14357589356155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.0508, 6.888785, 5500.193, 807.5317, 2.724307, 2199.985, 835.6193, 2.60013, 2172.032, 793.8048, 2.770186, 2199.349, 801.144, 6.865945, 5500.396, 824.5116, 6.635939, 5470.219, 100.0, 100.0, 98.7553, 99.95138, 100.0, 99.47287
16259.113280000001, 59.99571340577397, 59.99348061957392, 59.9991749629361, 26.491383996532456, 26.66323955857553, 26.60666756651752, 0.9999767169414283, 0.9999867009182032, 0.9999771698817288, 7522.89726262606, 7553.165026580533, 7553.497686398232, 166.85632486953477, 36.71848154393092, 48.29294380034344, 7525.825196744287, 7553.822447688526, 7549.882346731021, 285.797777051536, 284.7565920052509, 285.2150935831734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.5131, 6.896816, 5500.192, 807.629, 2.724492, 2199.942, 835.6193, 2.599578, 2172.138, 793.9796, 2.770186, 2199.29, 801.144, 6.865397, 5500.396, 824.3724, 6.634474, 5470.966, 100.0, 99.99597, 98.79137, 99.96634, 100.0, 99.47071
16261.544240000001, 59.987166360524476, 59.98589349455395, 59.987236786582955, 26.497111572581044, 26.67927550043821, 26.642285911882123, 0.9999775783807013, 0.9999875899853288, 0.9999783533087551, 7535.436032361761, 7559.184174402345, 7560.495389795097, 169.90948899641268, 39.402896064194465, 51.17885821710752, 7535.111761048032, 7558.139206066679, 7556.90672530939, 285.7645545366666, 284.7262122991666, 285.0753426597681, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2043, 6.946609, 5496.353, 801.2087, 2.746964, 2200.571, 841.8311, 2.566813, 2160.936, 787.6103, 2.789308, 2197.081, 794.8683, 6.917446, 5498.645, 830.7344, 6.561409, 5450.438, 99.93134, 100.0, 98.24127, 99.86039, 99.97592, 99.09851
16263.921360000002, 59.98451407272519, 59.982813979194994, 59.980606433611165, 26.525606093427914, 26.6918945598611, 26.64859444312832, 0.9999772652582501, 0.9999843711455844, 0.9999809082054972, 7533.576250921174, 7554.722041101566, 7557.964635875801, 167.10946588116622, 38.574130485481874, 47.67605797232409, 7543.105962352415, 7561.5147351058695, 7558.477258784471, 285.7883898310867, 284.81809841879306, 285.22067661664965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.4934, 6.89646, 5499.972, 807.4929, 2.723018, 2200.058, 835.5417, 2.599578, 2172.948, 793.8048, 2.770738, 2199.649, 799.9232, 6.879642, 5500.139, 824.3923, 6.635573, 5470.278, 100.0, 100.0, 98.73971, 99.95726, 100.0, 99.46139
16266.26316, 59.97922618283416, 59.97750607220169, 59.97699535874514, 26.49299955670259, 26.65357189613912, 26.618903801192236, 0.9999793659074229, 0.9999881099625489, 0.9999791431610632, 7531.303370066018, 7545.370948686985, 7551.088081841009, 169.41991961737904, 37.73031419150175, 50.294810142778644, 7534.550839632793, 7559.883390369569, 7555.2767403004345, 285.84167002781, 284.74077698102866, 285.22822124077555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2043, 6.946787, 5496.411, 807.6096, 2.723018, 2198.46, 834.377, 2.606389, 2176.56, 796.1739, 2.761544, 2200.152, 791.2251, 6.950501, 5494.979, 818.4677, 6.699848, 5485.187, 99.93229, 99.9789, 98.88937, 100.0, 99.91766, 99.71895
16268.71836, 59.97165218291622, 59.9712909629271, 59.969015599214416, 26.47850656899662, 26.682092122616204, 26.633495160504726, 0.9999803937702224, 0.9999899281290665, 0.9999803005609262, 7519.635069148686, 7551.9422429902725, 7553.089322539929, 164.57382818303313, 37.94377745930842, 48.098701673826326, 7528.341455312796, 7553.942044547935, 7550.5184656955325, 285.8110830796166, 284.6892078989096, 285.12441880745126, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 787.5768, 6.969453, 5493.738, 809.5356, 2.71565, 2198.322, 834.4935, 2.601418, 2172.721, 793.8825, 2.770554, 2199.644, 794.9065, 6.917629, 5498.813, 824.4719, 6.634108, 5469.531, 99.88474, 99.97409, 98.77915, 99.96902, 99.97396, 99.4624
16271.203280000002, 59.96794363989599, 59.96864213577898, 59.96727399799292, 26.46569939669437, 26.6673843185087, 26.599439950111137, 0.9999811668227355, 0.9999891937713044, 0.9999760725562361, 7528.199086379449, 7548.016581760425, 7559.188069185715, 164.50743172276134, 35.00164792267174, 48.20895048210605, 7527.5621201544, 7541.962650008079, 7551.878392548385, 285.78340837217326, 284.74108826219975, 285.10070213765283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2241, 6.94643, 5496.243, 807.6096, 2.723386, 2199.595, 835.6193, 2.600682, 2172.948, 793.9213, 2.771289, 2199.349, 794.8875, 6.917629, 5498.591, 824.3724, 6.634291, 5469.988, 99.93134, 99.95241, 98.769, 99.96902, 99.97595, 99.45294
16273.64088, 59.96957309833216, 59.966432729992015, 59.97017120606288, 26.495718265388465, 26.66872347999597, 26.628489177969232, 0.9999780450411292, 0.9999859671837922, 0.9999790607589912, 7528.797014040955, 7557.539765135714, 7553.467023499581, 159.70082652124825, 35.72566848298902, 51.40891024194343, 7532.393750483364, 7551.710103051897, 7563.439221461837, 285.91555036502734, 284.85430717887937, 285.1992770239346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.4737, 6.896638, 5499.972, 801.1309, 2.747148, 2200.41, 841.8311, 2.566261, 2160.888, 787.6297, 2.789124, 2197.356, 801.1058, 6.866128, 5500.342, 830.7145, 6.561409, 5450.555, 99.99808, 100.0, 98.195, 99.87844, 100.0, 99.09439
16276.072600000001, 59.97008979891265, 59.96774545258526, 59.965035462966114, 26.51411738153124, 26.70885627757707, 26.64314457929006, 0.999975161471075, 0.9999890503947606, 0.9999841988716074, 7534.492701622563, 7553.898529587099, 7554.613514342339, 164.74563058137983, 41.865977621006095, 50.1909036833714, 7530.169172468132, 7562.880895407059, 7558.301519847215, 285.63702088483984, 284.6437730842824, 285.1548279776455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2043, 6.94643, 5496.248, 807.6874, 2.724676, 2199.151, 835.6193, 2.600498, 2171.911, 793.9601, 2.769818, 2199.238, 795.4025, 6.909045, 5499.703, 824.4321, 6.635024, 5470.512, 99.93029, 99.96, 98.75563, 99.96498, 99.98681, 99.453
16278.558680000002, 59.96976129376625, 59.966565425021145, 59.96571185016937, 26.511513313395675, 26.679183981739296, 26.64870811356872, 0.9999798817074639, 0.9999868282511148, 0.9999808377643321, 7534.070230648424, 7557.719574556792, 7558.850842002839, 166.68252204620921, 38.00005702662497, 45.06853328393572, 7532.319500447814, 7564.198319445211, 7553.403413959132, 285.7526042549227, 284.6705166956887, 285.1487248512103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.4737, 6.896638, 5500.137, 808.2127, 2.718229, 2198.566, 833.8334, 2.610991, 2176.971, 797.3002, 2.757683, 2200.243, 805.7982, 6.824306, 5498.594, 817.7917, 6.707356, 5485.019, 100.0, 99.93947, 98.95182, 100.0, 99.97865, 99.72621
16281.039240000002, 59.971198776498596, 59.970285385492254, 59.96949528418464, 26.505824800400898, 26.676155787212842, 26.612632431123625, 0.9999802816473237, 0.999988958341552, 0.9999745314283809, 7526.180814142466, 7551.875868438676, 7555.877415086607, 166.10960813836311, 40.695884445985484, 49.17847373006862, 7537.645044948019, 7553.93421592202, 7546.477242264969, 285.8351896511186, 284.79951723706125, 285.2442660344674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 799.5634, 6.879148, 5500.245, 807.7457, 2.723939, 2199.334, 835.5029, 2.600314, 2172.871, 793.9407, 2.769634, 2200.362, 801.1249, 6.865763, 5500.447, 824.3327, 6.633192, 5470.622, 100.0, 99.97809, 98.76546, 99.96351, 100.0, 99.44568
16283.390920000002, 59.9726821219157, 59.97474464573947, 59.97561202314049, 26.459125559815853, 26.67694931374889, 26.644913474359836, 0.9999795164031758, 0.9999885310907299, 0.9999767502661494, 7538.2710767013905, 7556.535352597169, 7555.592936853378, 159.77822114527817, 39.64288790084447, 50.414966496280385, 7534.7772620033265, 7555.119030772061, 7551.781913143431, 285.89752658282436, 284.79130620498745, 285.0756525720174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.4934, 6.89646, 5499.967, 807.629, 2.724492, 2199.572, 835.5223, 2.60105, 2173.151, 794.0184, 2.770186, 2199.208, 801.1249, 6.865763, 5500.395, 824.5514, 6.636122, 5470.28, 99.99915, 99.97912, 98.76334, 99.96259, 100.0, 99.45824
16285.731120000002, 59.97863034523761, 59.977246692711056, 59.976270642111984, 26.472934741699525, 26.657161502526062, 26.622822945367858, 0.9999754486929013, 0.9999860630066332, 0.9999747651375569, 7526.573199293105, 7554.1759266675945, 7552.649453195483, 165.3777363114009, 38.6916005613657, 49.725316535765046, 7530.166664308738, 7559.423486627788, 7553.65355674526, 285.7462454621768, 284.7427083405603, 285.1888718681771, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2043, 6.94643, 5496.301, 801.1309, 2.746964, 2200.802, 841.8117, 2.566629, 2160.66, 787.6491, 2.789859, 2196.795, 794.8493, 6.917994, 5498.759, 830.7145, 6.560677, 5450.555, 99.93134, 100.0, 98.22786, 99.87867, 99.97396, 99.09441
16288.18696, 59.9788928730743, 59.978059895578916, 59.97991424678771, 26.513284971248893, 26.689258430264935, 26.654631740255255, 0.9999765603471651, 0.9999835408832768, 0.9999789956668099, 7529.5040592483165, 7560.320215472723, 7557.825611880794, 170.15510522857767, 37.70318060781017, 46.274164264036244, 7525.459002891073, 7560.483262686987, 7548.272488944213, 285.82043694762854, 284.78326454316556, 285.1082881443291, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.4934, 6.896816, 5500.14, 807.4734, 2.724676, 2200.191, 835.4641, 2.60013, 2172.995, 793.999, 2.769634, 2199.101, 801.1058, 6.867406, 5500.372, 824.3923, 6.635024, 5469.937, 100.0, 99.96737, 98.77111, 99.99011, 100.0, 99.4551
16290.648480000002, 59.97931143086247, 59.98317854761849, 59.98124816888457, 26.482266576359304, 26.6701169301921, 26.63287798257187, 0.9999784239644927, 0.9999885650036758, 0.9999797548783377, 7533.433567429311, 7553.146908507129, 7557.479481113716, 165.23635969975203, 36.97497092075355, 49.00796037968803, 7540.513392699619, 7555.871666714119, 7552.7389268607, 285.90242467154303, 284.75927709717587, 285.18036493207813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2043, 6.946609, 5496.191, 807.5512, 2.723386, 2198.235, 834.4935, 2.605652, 2175.541, 796.3875, 2.760257, 2200.219, 791.3586, 6.949771, 5495.2, 819.1238, 6.698749, 5484.394, 99.92934, 99.97451, 98.88682, 100.0, 99.91872, 99.71485
16293.086560000002, 59.98344547183904, 59.98061789477717, 59.98093473239819, 26.505963605473838, 26.644871532692775, 26.642557959195543, 0.9999770449645817, 0.9999887723451001, 0.9999815445427468, 7522.002199962155, 7551.3923842516215, 7544.467042176566, 164.82807997838563, 34.716658335774355, 51.7584183344934, 7530.312199519556, 7551.213581429266, 7541.233615782539, 285.7741805881703, 284.68319903243383, 285.1308952200398, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 787.0051, 6.978198, 5493.125, 810.022, 2.714361, 2199.088, 834.047, 2.605652, 2172.833, 793.9213, 2.770921, 2199.223, 794.8875, 6.917446, 5498.76, 824.4917, 6.633559, 5469.763, 99.86337, 99.94987, 98.8194, 99.99473, 99.97606, 99.44883
16295.488640000001, 59.98464795439063, 59.981232800224035, 59.97998872689835, 26.489970510713164, 26.64510856861987, 26.6371885003165, 0.999978223114984, 0.9999892003789865, 0.9999807789051472, 7525.449630309928, 7549.731360259359, 7549.314808788833, 164.99698689319217, 36.85867925410821, 48.12871189538191, 7526.457641230346, 7545.213649614834, 7556.81567635781, 285.6986137453308, 284.57611494465056, 285.045414342966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2438, 6.94643, 5496.296, 807.4929, 2.723202, 2199.627, 835.4641, 2.599394, 2173.163, 794.1155, 2.77037, 2199.979, 794.8875, 6.917629, 5498.697, 824.3327, 6.63539, 5470.51, 99.9303, 99.98165, 98.77876, 99.97628, 99.97491, 99.46243
16297.936720000002, 59.984625774604986, 59.98539021116319, 59.98346816311034, 26.478063126623084, 26.675462244382853, 26.621333853743643, 0.9999807502985251, 0.9999849455201089, 0.9999767742260252, 7526.513178046772, 7558.084919759005, 7548.359072475147, 163.75581260870172, 41.94560672020725, 48.26395588632772, 7532.5850454018, 7565.795479057129, 7558.660066475276, 285.610064051323, 284.65648327226467, 285.1117451340821, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.4737, 6.896816, 5499.915, 801.1309, 2.746779, 2200.467, 841.8311, 2.566629, 2161.226, 787.6103, 2.790043, 2197.521, 801.1058, 6.865945, 5500.558, 830.7344, 6.561226, 5450.27, 99.99704, 100.0, 98.23617, 99.8681, 100.0, 99.09853
16300.334280000001, 59.98487521718974, 59.98745857377528, 59.98265209295607, 26.520116450637452, 26.71755410328887, 26.66918360492529, 0.9999810093990221, 0.9999870958075313, 0.9999788010952393, 7532.992033035657, 7556.65308274173, 7560.717450888369, 166.71370025680017, 39.36305577266694, 47.20050318445519, 7537.349935752331, 7561.552723809413, 7567.054919440765, 285.7603351996764, 284.74979533086827, 285.1455379114892, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2043, 6.946609, 5496.249, 807.6485, 2.723018, 2199.429, 835.5417, 2.600498, 2173.098, 793.9601, 2.770554, 2198.956, 794.8875, 6.917629, 5498.927, 824.3923, 6.635207, 5469.989, 99.93229, 99.97265, 98.75851, 99.95114, 99.97595, 99.45302
16302.7386, 59.98239714337266, 59.983147718559515, 59.985245368863296, 26.490245400578146, 26.667011800627392, 26.64739786609563, 0.9999787406393029, 0.9999865730278774, 0.999977797119002, 7534.90524807924, 7563.024048040386, 7558.916840821631, 170.08807399614489, 40.074644584041835, 43.28793501988025, 7537.433258427589, 7564.726648381618, 7562.509444236585, 285.8670866270889, 284.7308952597451, 285.16679816816173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.4934, 6.89646, 5499.862, 807.5707, 2.723571, 2199.108, 835.5611, 2.600866, 2173.987, 795.0864, 2.763751, 2199.603, 803.6237, 6.844213, 5499.769, 820.0582, 6.687945, 5482.167, 99.99905, 99.95807, 98.76861, 99.98421, 99.9931, 99.66505
16305.111760000002, 59.98592977756941, 59.98695723411366, 59.98428870714405, 26.46620781398999, 26.67946898830289, 26.61619599992231, 0.9999794277132354, 0.9999871550167331, 0.9999778655370498, 7528.395517964052, 7552.046390000378, 7549.5801942818725, 164.33085892029385, 37.2841393869935, 47.393373372473434, 7529.305148639696, 7551.5822319833205, 7559.915164969766, 285.74262966452943, 284.77209045856785, 285.24360302030084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 802.7178, 6.8522, 5500.463, 811.7925, 2.710124, 2198.278, 832.8434, 2.614304, 2175.638, 795.2224, 2.767428, 2199.369, 801.3156, 6.865032, 5500.561, 824.452, 6.634108, 5470.738, 100.0, 99.92031, 98.93898, 99.96992, 100.0, 99.46656
16307.5542, 59.98338279104989, 59.97928292403424, 59.98143995400695, 26.484348267567064, 26.656016095394094, 26.618765087530942, 0.9999771570313655, 0.9999869722992183, 0.9999789921551938, 7529.351520452087, 7545.866021204482, 7554.784913380607, 165.15951687049937, 36.078501490886566, 51.762790322361525, 7533.765732525467, 7555.916774709613, 7553.458237421203, 285.8346475444939, 284.902080981125, 285.4101248490331, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.5131, 6.89646, 5500.083, 807.5512, 2.723939, 2199.92, 835.5223, 2.600498, 2172.366, 793.9213, 2.770186, 2199.518, 801.144, 6.865763, 5500.505, 824.3724, 6.633742, 5469.932, 100.0, 99.99497, 98.76807, 99.97651, 100.0, 99.45191
16309.91788, 59.97937572237605, 59.98065101319247, 59.980205599416074, 26.465129100485846, 26.648046352683004, 26.609842429728726, 0.9999757870077818, 0.9999861795512196, 0.9999763948061432, 7529.913000557676, 7547.817359302863, 7544.1916501881515, 169.38949078219252, 40.09710532705503, 44.51336744305945, 7529.063704847684, 7553.633936866023, 7549.898893825279, 285.9353437999037, 284.8424832331058, 285.3218108096299, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2043, 6.946609, 5496.353, 801.1309, 2.746042, 2200.696, 841.7729, 2.566445, 2161.454, 787.6103, 2.789859, 2197.41, 794.8683, 6.917629, 5498.594, 830.7543, 6.561592, 5450.27, 99.93229, 100.0, 98.2127, 99.86301, 99.97292, 99.10275
16312.33588, 59.97939567397383, 59.98216312455849, 59.983907437719246, 26.510703726858736, 26.69842985504375, 26.641598698365684, 0.9999807231678958, 0.9999827797723476, 0.99997919115449, 7529.406986019324, 7560.549299336288, 7561.572811126319, 166.6426668577625, 37.37556936293504, 46.85454215613663, 7539.899013809871, 7562.012177552862, 7557.642108838319, 285.909217811564, 284.84724468487565, 285.28536353528716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 797.5131, 6.896816, 5500.087, 807.4929, 2.723202, 2198.82, 835.5029, 2.60013, 2173.226, 793.9213, 2.77037, 2199.426, 801.0867, 6.865945, 5500.395, 824.4321, 6.633742, 5469.879, 100.0, 99.99491, 98.78159, 99.97122, 100.0, 99.45297
16314.68192, 59.980936581653694, 59.98344831125989, 59.980889385505556, 26.49157169133109, 26.655541089683506, 26.624142661109488, 0.9999812092872703, 0.9999901020710332, 0.9999781535231521, 7534.1575601312325, 7557.750634297714, 7555.454047066464, 171.70044498950767, 35.270473296920954, 49.55806861639758, 7535.946651664332, 7554.852869146849, 7553.326532681021, 285.87066824916684, 284.86435221934005, 285.336185186683, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 791.2241, 6.94643, 5496.358, 807.7457, 2.723571, 2198.996, 835.4446, 2.600866, 2172.941, 793.9407, 2.770002, 2199.925, 794.7539, 6.918359, 5497.944, 822.6229, 6.704609, 5480.917, 99.92934, 99.97756, 98.76867, 99.96437, 99.96661, 99.72834
16316.99148, 59.98545904723565, 59.98334606342474, 59.98487288368853, 26.477446586636773, 26.663566052710483, 26.616576486700545, 0.9999785673747846, 0.9999876375583724, 0.9999799067280679, 7522.267978923384, 7548.98385529284, 7556.202043575517, 171.6170273032244, 37.797168390565275, 48.13561501159188, 7528.0713032010635, 7558.342580100704, 7549.630279764142, 285.97328957627184, 284.8325888936683, 285.2667870141367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 0), 5500.0, 800.0, 784.9153, 6.993189, 5489.104, 813.8159, 2.700177, 2196.487, 829.7764, 2.629398, 2180.735, 798.6206, 2.757316, 2200.798, 791.702, 6.943014, 5497.396, 822.3246, 6.652237, 5472.396, 99.79849, 99.83891, 99.14867, 100.0, 99.94084, 99.49671
