TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16333.166480000002, 59.992340270592884, 59.990445990903346, 59.990999633955255, 22.716445656443227, 22.869171227100647, 22.818645765607986, 0.9999832809163552, 0.9999943293708997, 0.9999849267587441, 6452.763560939955, 6473.381841388962, 6467.860762205888, 131.76281612307548, 24.986838678895083, 35.54419735559304, 6450.9946941648295, 6475.957897910417, 6471.247125851772, 285.8799654750822, 284.88636082738697, 285.25497209192457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5131, 6.896281, 5500.025, 807.6485, 2.723386, 2200.317, 835.5223, 2.600498, 2172.874, 793.6883, 2.773128, 2198.466, 799.7134, 6.877816, 5500.18, 827.2751, 2.641174, 2184.705, 100.0, 100.0, 98.78327, 99.92886, 100.0, 99.30338
16335.525480000002, 59.98663513127603, 59.984313340466215, 59.98776072232108, 22.747819828142685, 22.913502336627058, 22.869269665591766, 0.9999860663916775, 0.9999941516129054, 0.9999874467183444, 6461.42011020055, 6480.862609165887, 6480.678627745321, 131.09036438076828, 24.055400084023404, 34.459532565800146, 6457.530404379172, 6481.583431190438, 6485.648269054596, 285.81305492988736, 284.8011769397666, 285.27619129801684, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2241, 6.945895, 5496.578, 802.3955, 2.739964, 2200.384, 839.1911, 2.580986, 2166.781, 791.6299, 2.776805, 2199.207, 799.9232, 6.872703, 5500.55, 824.4122, 2.655091, 2188.598, 99.93637, 100.0, 98.48864, 99.94952, 100.0, 99.48015
16337.893080000002, 59.98373972099123, 59.98951198923311, 59.98709273232428, 22.734496249042724, 22.90068176832758, 22.85500728612043, 0.999987151600162, 0.9999949355781376, 0.9999885211447644, 6454.348643032963, 6481.690666695004, 6478.383138555544, 132.68295776044363, 25.680391407774096, 32.376750528288085, 6454.310859808298, 6481.589283437147, 6474.73429589419, 285.82603976246503, 284.9140458742834, 285.198502277572, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 794.0236, 6.929119, 5497.635, 807.6096, 2.723755, 2200.052, 835.5611, 2.600498, 2173.672, 787.785, 2.789124, 2197.333, 794.8683, 6.917629, 5498.646, 824.1736, 2.655641, 2188.593, 99.95559, 99.9807, 98.8019, 99.87202, 99.97399, 99.48549
16340.30052, 59.98265183161718, 59.98298683220023, 59.983938899154765, 22.736128717306162, 22.874106574395014, 22.847621915416124, 0.9999851171322023, 0.9999926271512315, 0.9999880948078449, 6457.06740973459, 6481.055910631367, 6477.6385189980365, 135.0058465285922, 22.254076087481735, 32.572142972710935, 6454.766250659858, 6481.341467918912, 6476.514040990627, 285.9159814710939, 284.9124970123086, 285.3203642347314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 784.9745, 6.993011, 5489.11, 813.8548, 2.699257, 2197.275, 829.2911, 2.631607, 2182.725, 781.4158, 2.80751, 2193.479, 788.6119, 6.966207, 5493.369, 817.8912, 2.682926, 2194.23, 99.80049, 99.85097, 99.20003, 99.70217, 99.88196, 99.73631
16342.726840000001, 59.98245295139783, 59.98376917771765, 59.981713428207605, 22.72553325311087, 22.898796784950893, 22.839862743230825, 0.999987415595981, 0.9999940552388684, 0.9999885105161068, 6460.450304752453, 6477.714789539548, 6472.841497906941, 132.9963046623618, 22.491497979989617, 33.208177215208025, 6461.509965982815, 6490.041700468149, 6485.318230447638, 285.9878212596543, 284.9162091255884, 285.3105327960381, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2438, 6.946252, 5496.411, 807.4929, 2.723939, 2199.541, 835.5805, 2.599946, 2172.932, 787.6491, 2.789308, 2197.347, 794.8683, 6.917629, 5498.651, 824.1935, 2.655274, 2188.598, 99.93125, 99.96433, 98.78887, 99.878, 99.97595, 99.48036
16345.187280000002, 59.97999486039393, 59.977621144439055, 59.975509789425345, 22.704959782938033, 22.873333278110813, 22.825600202962466, 0.9999876216858797, 0.9999922449912346, 0.9999845807148269, 6457.177814328456, 6478.746633223875, 6473.9732884393525, 132.0651453371047, 27.270730259562697, 32.91956269426336, 6463.683798851349, 6483.884708154099, 6479.768974045618, 285.77058646870523, 284.8658788207545, 285.2637953368648, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.301, 807.4539, 2.722834, 2199.645, 835.6193, 2.601234, 2171.635, 787.688, 2.790227, 2197.963, 794.8875, 6.917446, 5498.882, 816.8574, 2.688602, 2195.7, 99.93334, 99.98247, 98.79381, 99.86364, 99.97827, 99.78168
16347.588440000001, 59.97329278039066, 59.975154970341436, 59.97743447719586, 22.734340350626074, 22.890312984442694, 22.880278134259438, 0.9999837114071428, 0.9999930753886562, 0.999984218689149, 6455.934050178572, 6479.6915185117705, 6475.443482074022, 131.66197502024625, 23.569352331816162, 34.122023385776174, 6459.225961072391, 6482.577008022427, 6477.2635536866555, 285.86579278547987, 284.79517678974486, 285.3110969316761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5131, 6.896281, 5499.973, 801.4033, 2.745858, 2200.766, 840.9382, 2.574912, 2164.306, 791.4746, 2.778276, 2198.463, 797.7296, 6.899366, 5499.356, 816.9965, 2.685306, 2194.121, 100.0, 100.0, 98.37616, 99.94513, 99.99338, 99.77326
16349.983640000002, 59.9726079045609, 59.971103975721334, 59.97274459694824, 22.74945029639983, 22.90526027024443, 22.85242899205594, 0.9999892177473674, 0.9999932707765463, 0.9999862221380063, 6465.314125343159, 6479.081959036284, 6485.5401855045075, 133.3424708242203, 23.21802722342045, 32.36133882387685, 6465.751140175372, 6487.442033404529, 6482.565043200852, 285.95769354383543, 284.97004856031697, 285.2888239200816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 793.1956, 6.927691, 5498.638, 807.5512, 2.723571, 2199.201, 835.4446, 2.600314, 2171.906, 793.9407, 2.769451, 2199.665, 801.144, 6.865763, 5500.561, 817.8315, 2.682193, 2194.459, 99.97384, 99.9623, 98.76302, 99.98336, 100.0, 99.73082
16352.333680000002, 59.97388785092004, 59.968634903236264, 59.97024280464897, 22.753144293212255, 22.915130931248225, 22.864363285955907, 0.9999885180209994, 0.9999969317327794, 0.9999872587162532, 6458.672004176168, 6478.751498161448, 6483.61262300181, 128.54149239532387, 16.42656620513253, 30.926430370333946, 6461.1733396972195, 6484.167570608067, 6484.282888013818, 286.08184740525314, 284.99296666551766, 285.345797439397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 802.6389, 6.849165, 5500.232, 813.777, 2.699809, 2196.98, 829.2911, 2.631607, 2182.373, 800.1935, 2.749593, 2199.387, 807.4767, 6.808966, 5498.283, 824.1935, 2.655458, 2188.594, 100.0, 99.85663, 99.19737, 99.97072, 99.9694, 99.48015
16354.78836, 59.969162417544645, 59.9678056592829, 59.96569422473053, 22.755591459451264, 22.919444386791305, 22.85765604301612, 0.9999877368277194, 0.999995070447798, 0.9999875562844978, 6460.839520817131, 6478.675438663548, 6488.864584791935, 133.84816763146864, 23.906234155773745, 29.410069840066292, 6469.377956176984, 6488.280284593637, 6479.4664766845735, 285.8936510828138, 284.8487973166212, 285.31104182928857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5328, 6.89646, 5500.308, 807.5317, 2.724676, 2200.159, 835.5417, 2.59921, 2173.887, 793.8242, 2.771105, 2199.246, 801.1058, 6.865945, 5500.344, 817.8713, 2.682743, 2194.294, 100.0, 99.94927, 98.81168, 99.98546, 100.0, 99.74153
16357.158360000001, 59.97247199161405, 59.97499479864975, 59.97158148214165, 22.74376183092434, 22.898278891795986, 22.851084721290032, 0.9999873762136519, 0.9999949118030034, 0.9999882228158037, 6461.238555916198, 6482.388973732151, 6481.261375031232, 126.78650300072377, 24.077926791316372, 33.66993174422896, 6455.243695887984, 6474.434833242046, 6467.430958262261, 285.9205241682919, 284.89325938808423, 285.2702792161423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5526, 6.89646, 5500.088, 807.5512, 2.723571, 2199.496, 835.5805, 2.600498, 2171.977, 793.9019, 2.770554, 2199.198, 801.144, 6.865945, 5500.287, 824.1935, 2.655274, 2188.539, 100.0, 99.97569, 98.75585, 99.96215, 100.0, 99.47764
16359.497800000001, 59.97359165397617, 59.97298319245128, 59.97534166258616, 22.743513991329568, 22.899735178240007, 22.846023773541717, 0.999987440074899, 0.9999948681372607, 0.999985627009572, 6463.293756562105, 6479.065076423869, 6481.7232051803985, 130.81764687097348, 20.434936322455087, 35.18648227238191, 6463.301856511087, 6477.51370850514, 6480.80874759738, 285.7736099581783, 284.8813719561995, 285.14785005921834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2438, 6.946252, 5496.243, 801.2281, 2.746779, 2200.222, 841.8505, 2.566445, 2160.816, 787.6297, 2.789308, 2197.69, 795.7267, 6.910872, 5499.717, 828.5475, 2.637146, 2184.599, 99.93135, 100.0, 98.21754, 99.87737, 99.98693, 99.27124
16361.902160000001, 59.97983864358288, 59.978233735856385, 59.976526941288235, 22.718784074154346, 22.868350647953875, 22.854783112427718, 0.9999882837572606, 0.9999941947514293, 0.9999845071104163, 6461.146226929173, 6475.836898408406, 6473.733597842229, 131.7761807824254, 20.06310944167626, 33.66158070974143, 6460.144604840047, 6479.987491904634, 6485.293571914277, 285.8334789739151, 284.8851700892748, 285.31900757369806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5526, 6.896638, 5499.969, 807.4929, 2.723939, 2199.437, 835.5029, 2.599026, 2172.75, 790.2124, 2.783056, 2197.36, 796.1273, 6.907584, 5498.88, 824.1935, 2.655091, 2188.598, 99.99713, 99.96967, 98.7068, 99.91975, 99.9827, 99.48031
16364.386400000001, 59.978378672382725, 59.98214837664034, 59.98095415258898, 22.70972251643908, 22.862305544100025, 22.81451489094264, 0.9999877553377952, 0.999995476428031, 0.9999859092476217, 6456.128140696072, 6477.05113169609, 6471.624627161001, 126.22582620393928, 21.37334716685882, 33.41146215191702, 6456.941756796513, 6480.259961217525, 6471.1664710373025, 285.91730970797545, 284.9276742514968, 285.2923956783209, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 788.9174, 6.968382, 5492.734, 811.5396, 2.705888, 2197.288, 830.1064, 2.629398, 2182.186, 781.4546, 2.80751, 2193.426, 788.6119, 6.966024, 5493.637, 817.9309, 2.682926, 2194.404, 99.8665, 99.88181, 99.18889, 99.69977, 99.88, 99.74149
16366.759160000001, 59.97833550917973, 59.98072846305165, 59.982533889643555, 22.73601335344159, 22.918565519010162, 22.855158581582554, 0.9999878339060229, 0.9999953249984918, 0.999984772585949, 6457.278574758547, 6478.880746436228, 6483.182931395305, 133.68997333931293, 22.371458862927284, 30.231553238370537, 6460.857161969712, 6486.964320156523, 6479.783358068728, 285.96165126676755, 284.9128425741691, 285.2242690139941, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.469, 807.5707, 2.723571, 2199.49, 835.5223, 2.60105, 2172.999, 787.8045, 2.789492, 2196.959, 794.8875, 6.917629, 5498.816, 824.1736, 2.655458, 2188.543, 99.93134, 99.97541, 98.77876, 99.86039, 99.97699, 99.47785
16369.265800000001, 59.98610669867377, 59.98927884542519, 59.98848525864484, 22.757265291598706, 22.90039562640105, 22.866564047198995, 0.9999871300327118, 0.9999938403145953, 0.9999875812196173, 6464.09851315502, 6485.573338935777, 6486.430694335662, 132.92451562403812, 23.720382156081087, 33.467933855287356, 6445.709968585174, 6471.628227535874, 6466.576227488555, 285.88273586453244, 284.84926079688796, 285.1580701210774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.411, 807.4929, 2.723939, 2199.197, 835.4641, 2.601418, 2173.627, 787.4161, 2.789492, 2197.459, 794.8683, 6.917629, 5498.759, 817.8912, 2.682743, 2194.403, 99.93125, 99.99261, 98.73482, 99.86567, 99.97699, 99.74419
16371.710040000002, 59.9874168180923, 59.987883490934756, 59.986571515132766, 22.741674308333213, 22.91824614823638, 22.84133702892069, 0.9999835977766856, 0.9999938343830129, 0.9999863967529334, 6458.507504855048, 6474.498298696418, 6486.391504416365, 135.60754583099833, 20.93683321196147, 35.04497401287017, 6465.3334599592545, 6477.040069699819, 6479.447124750277, 285.9583154324735, 284.81785161086646, 285.1670455519498, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5328, 6.896281, 5500.14, 801.2281, 2.745306, 2200.625, 841.8505, 2.567365, 2161.329, 793.9601, 2.770186, 2199.084, 800.2856, 6.876173, 5500.098, 814.1336, 2.698491, 2196.125, 100.0, 99.98598, 98.20737, 99.95697, 100.0, 99.82244
16374.138560000001, 59.98763925669155, 59.98720005279718, 59.989268039474105, 22.771486774604448, 22.90082053978649, 22.873458263647855, 0.9999869754463272, 0.9999924542913212, 0.9999856012301982, 6460.694763506635, 6482.450170332951, 6476.641472374828, 130.61884295653545, 22.573767751225102, 33.84252766177406, 6460.571614032253, 6487.794091709555, 6481.012449091252, 285.8054627537122, 284.774282089948, 285.25920311627465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.3029, 6.94411, 5496.965, 807.5123, 2.723386, 2199.082, 835.5999, 2.599946, 2172.017, 791.6299, 2.777173, 2198.848, 799.8278, 6.87325, 5500.386, 817.9905, 2.682743, 2193.944, 99.93941, 99.96245, 98.72667, 99.95936, 100.0, 99.73631
16376.590000000002, 59.986677223333075, 59.989889530237626, 59.99116257362089, 22.748696164579123, 22.904594973256188, 22.882912627932622, 0.9999869379872866, 0.999996961887747, 0.9999860804918062, 6461.293972909226, 6481.682970597219, 6482.1668290996995, 124.04840031120602, 15.338124322388921, 31.568563990547318, 6462.326871940951, 6482.80371592351, 6480.870324030879, 285.9212921301741, 284.75696156827877, 285.23696737749157, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 800.9238, 6.862551, 5500.576, 812.5901, 2.704046, 2197.404, 829.7764, 2.63087, 2182.356, 800.3101, 2.750329, 2201.135, 807.4386, 6.809331, 5498.173, 824.2134, 2.655274, 2188.534, 100.0, 99.88061, 99.19361, 100.0, 99.96538, 99.47498
16378.964320000001, 59.992435518514846, 59.98763764997871, 59.99029944948125, 22.76347372098911, 22.896353034235243, 22.889134469994293, 0.9999860347678372, 0.999995554443858, 0.9999850061874019, 6465.785104964532, 6483.301807672749, 6486.222836587829, 132.31291757566578, 25.782659074107187, 31.962972261543655, 6460.636362493048, 6482.554216248862, 6483.706029838741, 285.8940901276561, 284.8487924703884, 285.18968140158455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5526, 6.895924, 5499.967, 807.5707, 2.722465, 2199.878, 835.5029, 2.599946, 2172.437, 793.8631, 2.770921, 2199.679, 801.1249, 6.865763, 5500.445, 817.911, 2.682743, 2194.349, 100.0, 99.99304, 98.80885, 99.98403, 100.0, 99.74174
16381.457000000002, 59.98594847717504, 59.98555296056807, 59.99023147668414, 22.75593539755606, 22.902164096931187, 22.839559796967322, 0.9999868610901036, 0.9999935039171872, 0.9999853700802019, 6454.080938392598, 6488.306238053969, 6475.633995158619, 128.10954739935028, 21.928336029089223, 33.55089321707737, 6444.716319408055, 6472.00485490812, 6463.4967364110125, 285.9072954577988, 284.86586347945536, 285.19190618959755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5526, 6.896281, 5500.141, 807.5123, 2.723939, 2199.482, 835.5223, 2.600314, 2172.589, 794.0767, 2.770921, 2200.241, 801.1058, 6.865763, 5500.229, 824.2134, 2.655091, 2188.479, 100.0, 99.96356, 98.7654, 99.98745, 100.0, 99.47493
16383.89484, 59.988545506043245, 59.986669405274235, 59.98895601224612, 22.76931692210036, 22.901607167154268, 22.86090265519344, 0.999985624501337, 0.9999945093920285, 0.9999861790928575, 6465.946615915639, 6486.957843086188, 6481.415808321493, 130.26056949704653, 23.57834674257583, 36.70148352265778, 6469.973598396543, 6483.9104697893345, 6484.940938475676, 285.8987907348068, 284.8216314302261, 285.2155996269644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2635, 6.945895, 5496.301, 801.1114, 2.746042, 2200.468, 841.9282, 2.566445, 2160.713, 787.688, 2.789308, 2197.627, 795.7076, 6.907949, 5499.714, 828.6469, 2.636596, 2184.527, 99.93135, 100.0, 98.21998, 99.87252, 99.98697, 99.29529
16386.28972, 59.99073080343555, 59.98989662889424, 59.988644572261336, 22.75626314096561, 22.897775121633632, 22.86520775763863, 0.9999841889718362, 0.9999935477801447, 0.9999858811267748, 6459.394832460586, 6479.723092029485, 6479.75907961683, 132.50142679116163, 24.903675721728177, 32.40006330769893, 6465.555263080219, 6485.508418365261, 6483.762090372297, 285.7795872626887, 284.77914112808395, 285.2398604881899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5526, 6.89646, 5499.865, 807.4539, 2.724307, 2199.213, 835.4641, 2.599762, 2172.995, 790.2706, 2.781218, 2197.56, 796.7758, 6.907219, 5499.071, 824.2134, 2.655091, 2188.599, 100.0, 99.96282, 98.7472, 99.91712, 99.98171, 99.47248
16388.690560000003, 59.991525181998306, 59.993138074403824, 59.99237108917824, 22.742432041616006, 22.87939709766505, 22.868337328302857, 0.9999850739714794, 0.9999954132315458, 0.9999883277774652, 6461.195559392011, 6479.227500974826, 6478.418767552686, 129.20663559978743, 19.45093470781012, 34.38546626024413, 6455.597354213749, 6475.361591364342, 6479.846950355207, 285.94651392502465, 284.8665539877511, 285.16823059833337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 788.9766, 6.968204, 5492.115, 811.5007, 2.706256, 2197.94, 830.2228, 2.627557, 2182.287, 781.3575, 2.80751, 2193.252, 788.65, 6.965659, 5493.583, 817.911, 2.682559, 2194.285, 99.86946, 99.90497, 99.15525, 99.69186, 99.88104, 99.73882
16391.042840000002, 59.99139263234274, 59.99193357542613, 59.99497928630766, 22.741922037749983, 22.883233451520365, 22.857926622033236, 0.999987247924409, 0.9999957562851683, 0.9999857915487208, 6461.133827515352, 6479.106967789097, 6477.512287996473, 135.1978750278031, 22.843851348914995, 31.35481461385234, 6462.419546637656, 6483.710519360258, 6482.969652992789, 285.8820303722576, 284.87091268073647, 285.2366857254855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 790.9481, 6.947323, 5496.296, 807.3956, 2.723755, 2199.38, 835.5029, 2.601234, 2172.725, 787.6491, 2.788756, 2196.546, 794.8875, 6.917629, 5498.756, 824.1736, 2.655458, 2188.42, 99.93125, 99.97814, 98.75883, 99.83528, 99.97598, 99.4826
16393.39488, 59.99776415090002, 60.001557666501675, 59.998570154710784, 22.762322396888763, 22.897901254952057, 22.87024873496719, 0.9999873313165104, 0.999994798264907, 0.9999846173883524, 6462.05661835814, 6483.935834532538, 6481.598094202098, 133.96194665347866, 24.791672501606172, 35.02031081536279, 6466.434588802572, 6484.831642348939, 6487.405473399834, 285.8529029649408, 284.84961238651914, 285.2353005813464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2438, 6.946074, 5496.301, 807.4539, 2.724123, 2199.434, 835.5029, 2.599946, 2173.172, 787.5715, 2.789308, 2196.27, 794.8875, 6.917446, 5498.648, 817.911, 2.682559, 2194.399, 99.93135, 99.98561, 98.77915, 99.8434, 99.97502, 99.73407
16395.856320000003, 60.00132312716023, 59.998144889545436, 59.99607176747491, 22.772798429457072, 22.937979761701015, 22.862142950020914, 0.999985709200362, 0.9999935832346061, 0.9999860776385051, 6461.345386886186, 6482.07432012551, 6483.97074901776, 130.7710279844532, 25.690274853561732, 34.893146362872585, 6463.280691822893, 6474.886054458002, 6480.903114062322, 285.862246707192, 284.79022432049, 285.25390467867385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5526, 6.896281, 5500.083, 801.2476, 2.746411, 2200.617, 841.8699, 2.566261, 2161.049, 793.9213, 2.769818, 2199.247, 801.163, 6.865763, 5500.504, 811.5888, 2.708562, 2197.66, 100.0, 100.0, 98.22812, 99.94369, 100.0, 99.89223
16398.29316, 60.0025015717791, 59.996915889139636, 59.99790565660814, 22.74864210704518, 22.902584441786093, 22.856321978709953, 0.9999881359484657, 0.9999933266256539, 0.999986257385395, 6457.473880563755, 6482.123891086132, 6479.094539173532, 133.17068965596582, 25.010646574116436, 34.649331533118584, 6465.012118265256, 6481.932668462418, 6489.34016600704, 285.92894842148775, 284.8622303553288, 285.304472259864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2635, 6.946074, 5496.244, 807.5901, 2.723386, 2199.367, 835.5611, 2.599578, 2172.481, 789.2026, 2.783424, 2197.715, 797.7487, 6.890965, 5500.296, 817.9707, 2.682193, 2194.163, 99.93335, 99.98188, 98.77067, 99.91287, 100.0, 99.73327
16400.63404, 60.00258979008666, 60.00134505312857, 59.99647566476297, 22.746814303651902, 22.89212103095171, 22.862710451443565, 0.9999860732713565, 0.9999953133997674, 0.9999875695473106, 6462.345894399225, 6487.9325791144765, 6480.897683105003, 125.15319576552884, 15.846190765851588, 33.22813570244443, 6462.816017426871, 6480.690448182128, 6478.5633438108225, 285.7384246223796, 284.68003677987, 285.15944894328857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.592, 6.893783, 5500.417, 809.0687, 2.71786, 2198.54, 833.1152, 2.614856, 2178.989, 798.0963, 2.754374, 2200.156, 806.5803, 6.817549, 5498.391, 825.446, 2.65381, 2188.289, 100.0, 99.95845, 99.01296, 100.0, 99.97121, 99.46276
16403.07168, 59.99794785635221, 59.99573415842312, 59.995540421342646, 22.764153317106608, 22.93070412677751, 22.887989430328787, 0.9999881168591215, 0.9999942366838835, 0.9999866544831423, 6467.751193424872, 6483.577207677017, 6484.65311977408, 135.15733608043615, 21.805884779538246, 30.95081003297355, 6468.551558226159, 6480.8578898414, 6482.782135463091, 285.82979591468046, 284.7933771621099, 285.1975775799725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 799.4846, 6.885037, 5500.192, 807.7068, 2.722834, 2199.665, 835.5223, 2.599946, 2172.66, 793.9213, 2.769634, 2198.903, 801.1249, 6.86558, 5500.399, 817.9309, 2.682926, 2194.234, 100.0, 99.98337, 98.75024, 99.94875, 100.0, 99.73653
16405.46628, 59.99246174126501, 59.99529341775153, 59.99112916390747, 22.74966756936737, 22.896494138221446, 22.886820020417424, 0.9999822862890375, 0.999994445272014, 0.9999867546771503, 6459.7263309439395, 6483.780178985175, 6483.025748776411, 127.6144061197092, 22.671489337691128, 32.29706065956589, 6458.782123180586, 6488.075346849583, 6480.523600868275, 285.8511951461584, 284.7921678519612, 285.27769626456137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5526, 6.896102, 5500.083, 807.5123, 2.724123, 2200.043, 835.5999, 2.60105, 2172.358, 793.9407, 2.769267, 2198.671, 801.144, 6.865763, 5500.502, 824.1935, 2.655458, 2188.703, 99.9981, 99.96929, 98.7641, 99.96016, 100.0, 99.47514
16407.81432, 59.9879948325437, 59.99180820563188, 59.99124974422307, 22.729241118391467, 22.889578265613903, 22.84564129336008, 0.9999858576171785, 0.9999936359484162, 0.9999846929794239, 6465.173754399671, 6485.088914410551, 6477.118113023476, 125.92631726217405, 25.690996113681194, 37.23390102942028, 6458.621966066406, 6486.614519006156, 6481.244926738501, 285.80416155075045, 284.7414395583677, 285.1461066127224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2635, 6.946074, 5496.411, 801.1698, 2.747332, 2200.231, 841.8505, 2.566813, 2160.878, 787.6686, 2.789124, 2197.459, 794.8875, 6.917811, 5498.703, 830.5356, 2.625792, 2180.868, 99.9283, 100.0, 98.21791, 99.8831, 99.97895, 99.12896
16410.256, 59.991356808999285, 59.991715300769926, 59.98983444296872, 22.739848139273576, 22.89837124345422, 22.85383767270372, 0.9999861810511748, 0.9999940818097726, 0.9999875224304168, 6454.559900389126, 6476.2137545376445, 6481.148513354286, 127.81528866112785, 25.179124772739215, 35.100547451486136, 6460.533686463243, 6478.206831165404, 6480.396780518617, 285.62263863420065, 284.7547978858547, 285.1363973233593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5526, 6.896281, 5500.25, 807.5317, 2.724492, 2200.097, 835.5805, 2.60013, 2173.111, 793.9019, 2.77037, 2198.699, 800.8578, 6.872703, 5500.349, 824.2134, 2.655091, 2188.594, 100.0, 99.97479, 98.80896, 99.99898, 100.0, 99.48015
16412.65748, 59.99002665085173, 59.988495356223716, 59.98768721557923, 22.731862359462298, 22.89419415220398, 22.82539663518587, 0.999989745024205, 0.9999921786929751, 0.9999889447508821, 6453.017697459192, 6483.619294337009, 6471.44589017635, 131.74844136284582, 19.250062330313085, 33.26188975503402, 6454.173352983321, 6479.285765954628, 6475.731387058711, 285.81310352901534, 284.7765159502286, 285.16012752875247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2832, 6.946074, 5496.469, 807.5707, 2.723939, 2199.247, 835.1923, 2.604732, 2175.51, 785.5131, 2.795192, 2194.955, 792.0453, 6.943014, 5495.654, 819.8793, 2.677066, 2193.658, 99.9303, 99.96438, 98.81287, 99.80905, 99.9229, 99.71031
16415.0322, 59.989254540296045, 59.98884537271143, 59.98837036875817, 22.750681942567496, 22.903888498697494, 22.87792865725327, 0.9999876847056814, 0.9999947732783189, 0.99998715129651, 6460.154452033227, 6479.423132267054, 6482.915468210279, 131.89461459370432, 27.04507501676835, 31.58457928671976, 6464.237159209341, 6477.4138987058395, 6485.796855577012, 285.7039038105364, 284.8242817564555, 285.2409838723437, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 786.1376, 6.979625, 5491.947, 810.9365, 2.713071, 2198.838, 833.9693, 2.60915, 2174.72, 787.455, 2.790227, 2197.159, 794.8875, 6.917629, 5498.756, 824.1935, 2.655458, 2188.599, 99.85218, 99.94577, 98.86682, 99.86946, 99.97699, 99.47744
16417.4314, 59.98602016522153, 59.9878128961865, 59.98578324835982, 22.75065598583545, 22.88919990663535, 22.883920315839926, 0.9999855685527493, 0.9999962170930985, 0.9999856200655842, 6461.164376113049, 6482.279824953953, 6476.345269440395, 136.7969250757842, 23.663736183271112, 34.205809228501494, 6460.639158765007, 6484.1284373254375, 6482.275375066205, 285.8946649203717, 284.68761259007664, 285.18691042425945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2832, 6.946074, 5496.354, 807.4344, 2.723202, 2199.298, 835.6581, 2.601234, 2173.264, 787.6297, 2.789675, 2197.414, 794.9065, 6.917629, 5498.921, 817.911, 2.682926, 2194.349, 99.93325, 99.98263, 98.78137, 99.86418, 99.97794, 99.73365
16419.82892, 59.98064004975265, 59.98220729692009, 59.98281761302599, 22.748600083223497, 22.90575870153577, 22.851449098061124, 0.9999878375821376, 0.9999933788842987, 0.999989156922762, 6458.912693751517, 6491.18009353138, 6474.988883675873, 130.85178003902774, 25.660752015015497, 33.372949051210526, 6462.923409557959, 6487.690988175294, 6479.932281409784, 285.7204641912199, 284.7172218912296, 285.2553049776078, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5526, 6.896281, 5499.967, 801.2671, 2.745674, 2200.509, 841.8505, 2.566077, 2161.106, 793.9213, 2.770554, 2199.634, 801.163, 6.865397, 5500.453, 811.6683, 2.707098, 2197.677, 100.0, 100.0, 98.19727, 99.97671, 100.0, 99.89297
16422.26236, 59.98755371476505, 59.98535328326994, 59.98205028324196, 22.74286800950054, 22.896642172371433, 22.84135336606397, 0.9999884807385915, 0.9999931135608124, 0.9999853717048719, 6464.021681596954, 6478.637779352772, 6481.674852832255, 134.78904980329798, 21.948054556844, 33.5348847232699, 6465.177336238233, 6481.814508703797, 6473.415315027325, 285.8566762291684, 284.7295640255242, 285.192486435374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.3029, 6.945895, 5496.359, 807.6096, 2.723386, 2198.954, 835.6387, 2.600866, 2172.081, 787.5521, 2.789492, 2197.08, 794.9256, 6.917264, 5498.649, 818.0303, 2.683292, 2193.816, 99.93231, 99.95104, 98.77572, 99.91065, 99.97404, 99.74974
16424.75328, 59.97976990137477, 59.9807476328099, 59.98081439367825, 22.74812903184287, 22.911404361044866, 22.863712611741125, 0.9999866354854312, 0.999997384459026, 0.9999874508454138, 6456.908390387364, 6483.619742627466, 6485.660809180986, 129.70898061630433, 19.894306652099658, 31.534198221297174, 6464.627069081713, 6482.904265479312, 6488.271894494891, 285.8330017501272, 284.6507722296359, 285.3019784196915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.592, 6.895924, 5500.083, 807.5901, 2.723571, 2199.541, 835.5417, 2.599946, 2173.829, 795.0088, 2.765957, 2199.902, 802.9561, 6.846039, 5499.852, 821.3704, 2.664431, 2190.666, 100.0, 99.95017, 98.80904, 100.0, 99.9959, 99.57432
16427.17656, 59.979294354966385, 59.978952260412065, 59.979818721312206, 22.758158852036576, 22.901856262871984, 22.87082914578867, 0.9999863008824833, 0.9999953936695718, 0.9999864325942309, 6466.9737875365245, 6480.8586889659455, 6482.929262009258, 134.4255995634128, 21.741548079196036, 31.72973925346946, 6466.800937899559, 6480.423117143149, 6475.835617386414, 285.8133601132549, 284.75416977687024, 285.2322014229802, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 802.6192, 6.853092, 5500.456, 811.4229, 2.711229, 2198.613, 833.1929, 2.612279, 2174.794, 795.1835, 2.76798, 2198.952, 801.2584, 6.865397, 5500.288, 817.8912, 2.682743, 2194.235, 100.0, 99.93755, 98.88877, 100.0, 100.0, 99.73094
16429.58004, 59.971703706106254, 59.97540722522191, 59.98026263170594, 22.75612473048698, 22.894378814879712, 22.885872778856672, 0.9999854360107229, 0.9999946695139871, 0.9999880006050516, 6463.7097451830705, 6487.3475218993335, 6482.140536173482, 129.40663761705355, 22.638339332124815, 35.737044481624054, 6462.325515830131, 6482.874585660013, 6481.959758628329, 285.6906250620226, 284.8136780182696, 285.24362528713044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5526, 6.896102, 5500.025, 807.5901, 2.723571, 2199.37, 835.5611, 2.599762, 2172.923, 793.9796, 2.769267, 2199.01, 801.144, 6.865945, 5500.345, 824.2134, 2.655274, 2188.534, 99.99906, 99.976, 98.76784, 99.95826, 100.0, 99.47472
16432.0046, 59.976238850850734, 59.97706231589791, 59.9778420009533, 22.722431066163548, 22.876148222418653, 22.81672479508055, 0.9999843764710473, 0.9999941535929688, 0.9999853996938484, 6457.284041498984, 6475.372445217196, 6469.452463809648, 127.25612635477864, 25.68401520073735, 35.09834225178156, 6454.908262295622, 6482.984144041738, 6472.2795269564995, 285.80475556913166, 284.7710704392702, 285.21713277442495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2635, 6.946074, 5496.411, 801.2671, 2.746779, 2200.729, 841.8893, 2.566813, 2161.164, 787.6491, 2.78894, 2197.236, 794.8875, 6.917446, 5498.754, 830.5356, 2.625792, 2180.922, 99.93334, 100.0, 98.23334, 99.87295, 99.97794, 99.13141
16434.4412, 59.98167300337295, 59.978594968825, 59.97800936189486, 22.75228162622172, 22.91697176121509, 22.862921097508035, 0.999988464258878, 0.9999937991486978, 0.9999839037792092, 6466.140305263842, 6489.776319743976, 6484.757522280124, 131.68691027101295, 24.01117490478009, 34.440730358892324, 6465.083191003262, 6473.169265458652, 6482.217750127612, 285.85999270714103, 284.7987380881159, 285.1645605428282, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.5526, 6.896281, 5500.025, 807.6485, 2.722834, 2200.334, 835.5805, 2.60013, 2173.895, 793.9796, 2.770738, 2199.203, 801.1249, 6.86558, 5500.452, 824.2134, 2.655274, 2188.475, 99.99906, 100.0, 98.74775, 99.96235, 100.0, 99.47744
16436.781000000003, 59.97845987621252, 59.982334010474055, 59.9809069350224, 22.745077705979604, 22.881884692343114, 22.84818046436073, 0.9999853088318746, 0.9999953772536142, 0.9999853421539109, 6453.617450292913, 6474.988550194291, 6480.87653576394, 133.7385619687932, 22.617410202413794, 30.548836238182957, 6455.48142194484, 6475.771513633235, 6478.383412668956, 285.8963748061596, 284.809267142496, 285.2043860036703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2832, 6.946252, 5496.354, 807.629, 2.723571, 2199.868, 835.5805, 2.600314, 2173.838, 787.6686, 2.789124, 2196.735, 794.6776, 6.923472, 5497.817, 822.4639, 2.663149, 2191.424, 99.93334, 99.95477, 98.80945, 99.85903, 99.95891, 99.57116
16439.18356, 59.98465208737308, 59.98084033707379, 59.98461860438537, 22.76305839517073, 22.887007665104594, 22.86532604990635, 0.9999863601546355, 0.9999958506951978, 0.9999888549346108, 6454.822913648466, 6474.34341598132, 6483.600924006709, 132.0368118818234, 21.724342843830527, 32.906499228008215, 6463.011693685926, 6482.149551617996, 6475.443056077346, 285.7832011411207, 284.727680456882, 285.1336853547458, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 784.9351, 6.993189, 5489.495, 813.0765, 2.702388, 2197.554, 830.8828, 2.620746, 2178.613, 785.0471, 2.797765, 2195.619, 792.8274, 6.928951, 5498.466, 823.8157, 2.655824, 2188.37, 99.8025, 99.88741, 99.05524, 99.79946, 99.96728, 99.48378
16441.55384, 59.98406524918001, 59.98517836603894, 59.985236607365565, 22.751533534395243, 22.872291514031982, 22.872559310710788, 0.9999847390396442, 0.999992266002197, 0.9999893432111918, 6455.082201443633, 6486.531922116499, 6480.617521720336, 138.51952257347148, 26.672371596520406, 32.55496917446817, 6462.427908306552, 6479.845099508526, 6477.658193450801, 285.8399683225808, 284.85316213185473, 285.2390032528324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2635, 6.945895, 5496.134, 807.4539, 2.724307, 2199.699, 835.5611, 2.60013, 2172.869, 787.688, 2.789859, 2197.12, 794.9065, 6.917446, 5498.812, 817.8912, 2.682743, 2194.235, 99.93031, 99.96209, 98.7654, 99.86767, 99.97502, 99.73657
16444.0396, 59.98669978049427, 59.989953946399105, 59.988532992253084, 22.734849755255762, 22.900609290699652, 22.839339672513358, 0.9999874999088357, 0.99999127076222, 0.9999831914779902, 6456.992759938502, 6480.691871677312, 6475.862522818797, 124.21814426188257, 22.554453388179354, 35.42782465154755, 6463.65517793451, 6481.002795115253, 6484.598738560225, 285.80119354253765, 284.7393151205188, 285.18141997989665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.4146, 6.89646, 5500.14, 801.1893, 2.746595, 2200.568, 841.8699, 2.566261, 2160.532, 794.0573, 2.770921, 2199.518, 801.144, 6.86558, 5500.396, 811.5888, 2.708196, 2198.199, 100.0, 100.0, 98.23296, 99.97668, 100.0, 99.90352
16446.419400000002, 59.985850862947515, 59.98745145231711, 59.98690493229407, 22.747745544345328, 22.88067952181847, 22.848691356460183, 0.9999867377890761, 0.9999922732511799, 0.9999856384308327, 6449.764002956295, 6480.598049869047, 6483.064327329828, 137.54167486012557, 26.165226616431028, 31.948809808953882, 6460.50261946611, 6475.485958626256, 6487.359680003344, 285.7436262906734, 284.7136567344469, 285.1559616547263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.2832, 6.945716, 5496.244, 807.6096, 2.723755, 2199.662, 835.5999, 2.599946, 2172.474, 787.688, 2.790595, 2198.172, 794.9065, 6.917081, 5498.705, 817.9309, 2.683109, 2194.344, 99.9343, 99.98321, 98.766, 99.83708, 99.97707, 99.72865
16448.83568, 59.98401335316296, 59.98316701652496, 59.98633620006807, 22.74000657519658, 22.894288182493757, 22.864135958397735, 0.9999880449310891, 0.999994097290164, 0.9999857263809903, 6462.762202070144, 6484.588127255786, 6484.140322349164, 129.05211879934632, 21.987406588968724, 32.76651465314899, 6460.539619828326, 6479.185341089409, 6487.591144680512, 285.8201864257134, 284.78988616952336, 285.25253260672554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.592, 6.895924, 5500.193, 807.7068, 2.722834, 2199.364, 835.5805, 2.599578, 2173.329, 793.9796, 2.770186, 2199.591, 801.163, 6.865397, 5500.399, 818.3087, 2.678348, 2192.963, 99.9981, 99.96967, 98.78631, 99.94083, 100.0, 99.69689
16451.261440000002, 59.98156899886168, 59.9860887923269, 59.986370765483734, 22.753773666781427, 22.936340327889575, 22.89656582838755, 0.9999867252800039, 0.9999950680523175, 0.9999904009130849, 6459.559913830808, 6484.655842976214, 6479.445028863927, 132.1733433586678, 20.298460486888757, 34.95051108619691, 6464.56719457674, 6484.131355885337, 6482.416490641297, 285.7694704726371, 284.75820503771916, 285.16804248411785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 0 1), 5500.0, 800.0, 803.8218, 6.842206, 5500.062, 813.8159, 2.699441, 2197.132, 829.4658, 2.629214, 2181.104, 798.3099, 2.755845, 2200.021, 804.6155, 6.840195, 5500.057, 819.9787, 2.676883, 2193.413, 100.0, 99.86379, 99.16862, 100.0, 99.99963, 99.6943
