TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16602.38232, 59.98303763813423, 59.983263112201776, 59.98646921837289, 18.978822490711607, 19.08636024415246, 19.054966756198418, 0.9999957386723399, 0.9999985392878878, 0.999994177359143, 5376.817033710136, 5395.102705759608, 5386.864348358171, 101.85098801379763, 11.051811409221557, 14.147701100680024, 5377.726084759574, 5395.707165453554, 5387.458977237685, 285.64575748434714, 284.53326375082156, 284.9051434117901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 779.2769, 7.035664, 5478.002, 808.2711, 2.718045, 2199.269, 829.1357, 2.632159, 2182.737, 795.6302, 2.764486, 2200.105, 799.1793, 2.753936, 2199.319, 834.8499, 2.604733, 2174.138, 99.59864, 99.96537, 99.20628, 99.99079, 99.96765, 98.8367
16604.69528, 59.98692546498166, 59.98369818994968, 59.98822181852125, 18.992157477084824, 19.119163720680756, 19.063569220667567, 0.999994994250727, 0.9999984998893313, 0.9999944776805151, 5378.037244764284, 5402.527843298358, 5389.6861418122935, 100.59878663852305, 8.468599501182098, 21.430424978747396, 5384.308277018207, 5394.59695790038, 5386.7450234824, 285.77897512157233, 284.56528466678395, 284.9178330532484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.008002, 5485.813, 803.1348, 2.739964, 2200.819, 834.6293, 2.603812, 2173.554, 789.4551, 2.783792, 2197.871, 805.4548, 2.731291, 2198.82, 828.6071, 2.635131, 2183.303, 99.74066, 99.98266, 98.79654, 99.90469, 99.94495, 99.23964
16607.059240000002, 59.983499700633104, 59.98450563078512, 59.984563385182256, 18.986540906294774, 19.107917331189945, 19.047325929861653, 0.9999907904038424, 0.9999994988789285, 0.9999918568179585, 5375.410405007062, 5386.738589292449, 5385.164697531592, 99.30829234282419, 8.12900249331301, 16.76804835028679, 5370.532520585862, 5387.891687718302, 5383.483445769277, 285.64563250989636, 284.63976519940036, 284.9462753654898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.008002, 5485.981, 803.0181, 2.740332, 2200.003, 835.4252, 2.600682, 2172.725, 789.4939, 2.783608, 2198.476, 805.4167, 2.73056, 2200.087, 834.5715, 2.606015, 2173.816, 99.74371, 100.0, 98.78931, 99.92934, 99.97237, 98.80844
16609.43244, 59.9800484970015, 59.98245598697785, 59.978526523804376, 18.972719885711733, 19.11450790185536, 19.05877680845984, 0.9999961458622092, 0.9999985719061759, 0.9999933804265603, 5383.799774223029, 5399.235916387792, 5390.564094009365, 99.39378793384105, 10.496573601868931, 16.723812290644673, 5381.416662185214, 5403.280944872658, 5392.643325230132, 285.64747003696584, 284.50801433980627, 284.8372581775878, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1146, 6.962492, 5494.293, 796.7923, 2.760962, 2200.166, 841.7147, 2.567365, 2161.924, 783.2411, 2.802546, 2194.954, 811.6732, 2.707732, 2197.54, 840.8738, 2.57342, 2164.539, 99.89483, 100.0, 98.2679, 99.75529, 99.88676, 98.32812
16611.8374, 59.97166747330975, 59.972112267685254, 59.97669580558794, 18.99474058208878, 19.108322556320097, 19.069100816138405, 0.99999566273229, 0.9999978735212682, 0.9999951330526398, 5382.461971136521, 5398.466298755686, 5392.850452727146, 98.59778517289874, 9.005850855577592, 17.93899407722006, 5380.665451075516, 5399.066408548171, 5391.504823962147, 285.64150156145683, 284.5127869952127, 284.8923402524459, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007823, 5485.756, 803.0375, 2.739964, 2200.679, 835.4252, 2.601603, 2173.115, 789.5521, 2.78416, 2197.745, 805.493, 2.730925, 2199.862, 834.8499, 2.603818, 2174.265, 99.73961, 100.0, 98.78437, 99.89611, 100.0, 98.82882
16614.285920000002, 59.974734785661276, 59.978704837115394, 59.97839364217514, 19.016993160561793, 19.14061312285853, 19.09874032533488, 0.999994392027575, 0.9999990253921502, 0.9999955186663658, 5389.007946479362, 5400.207385566603, 5398.61476751256, 101.78417962124377, 9.110133541703817, 15.14717772597055, 5389.989095796338, 5404.488071108772, 5399.7973143765375, 285.6965964919392, 284.6236219209423, 285.0058615232327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 790.1201, 6.954997, 5496.132, 805.236, 2.730386, 2199.977, 831.4458, 2.622771, 2180.606, 794.7952, 2.76706, 2199.644, 799.2556, 2.753023, 2200.45, 828.627, 2.634948, 2183.189, 99.9211, 99.99301, 99.08078, 99.99267, 100.0, 99.25006
16616.68708, 59.97830579974468, 59.97366368500684, 59.97716862259164, 18.99176301956494, 19.102532072559857, 19.06119306180211, 0.9999964253462146, 0.9999991878982353, 0.9999930837147352, 5381.129138389168, 5396.324649778135, 5395.555028312888, 96.52323769922259, 4.434817729792599, 18.4694639264535, 5385.022353527574, 5395.336521479632, 5389.638597060611, 285.65840328395274, 284.6292888283048, 284.9323200375014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 790.2975, 6.956781, 5494.573, 803.0959, 2.739227, 2201.165, 834.377, 2.606205, 2173.326, 789.3968, 2.784343, 2198.041, 805.493, 2.731108, 2201.0, 834.83, 2.604184, 2173.796, 99.90698, 100.0, 98.86235, 99.90955, 99.98992, 98.81827
16619.23572, 59.97646096909746, 59.97300031519639, 59.97417929377461, 18.988907567288884, 19.116626164980094, 19.072783238994447, 0.9999951729123793, 0.9999988553384314, 0.9999926756007345, 5377.004371044723, 5392.046852008632, 5385.215362927351, 97.01066482821125, 5.418813760904868, 17.78651598224269, 5379.699063726681, 5386.516680754501, 5380.722684679782, 285.6957897718576, 284.55021936069335, 284.94151423815237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1343, 6.962492, 5494.408, 803.0764, 2.739411, 2200.111, 835.3864, 2.600682, 2173.172, 789.4939, 2.783608, 2198.152, 805.493, 2.731838, 2200.522, 834.8101, 2.60455, 2174.37, 99.89379, 100.0, 98.77915, 99.89631, 99.99685, 98.81848
16621.66584, 59.97554347410393, 59.97241640712169, 59.976018390649564, 18.987753605726375, 19.111097468922306, 19.069928206205564, 0.9999945904615088, 0.9999978351648283, 0.9999949247293862, 5382.507934103841, 5401.16102025675, 5390.977350742266, 99.74187649325518, 10.210093446673, 15.223212164846927, 5384.277438447243, 5395.105300136987, 5387.610620735812, 285.6487758598893, 284.59658736999694, 284.8377374463325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007645, 5485.871, 796.8312, 2.761331, 2199.656, 841.6564, 2.568101, 2161.85, 783.28, 2.801994, 2195.855, 811.8449, 2.707184, 2197.414, 840.5955, 2.573969, 2163.94, 99.74476, 100.0, 98.21602, 99.75423, 99.90105, 98.35955
16624.03616, 59.98172128927168, 59.9805214355908, 59.980336645311425, 18.984215459035497, 19.103714412165466, 19.05977919481144, 0.9999937828837753, 0.9999987716222741, 0.9999944725099204, 5380.046813098557, 5393.966233585544, 5387.171007887333, 97.50182844872029, 9.84380327808276, 21.281699529656976, 5376.926993211955, 5395.192250934948, 5389.436548276457, 285.80012829446014, 284.72319710593035, 285.0380190787992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1146, 6.962492, 5494.131, 803.0764, 2.740701, 2200.899, 835.367, 2.601234, 2173.743, 789.5327, 2.783792, 2198.085, 805.493, 2.731473, 2198.929, 834.83, 2.603818, 2174.143, 99.89379, 100.0, 98.77893, 99.90692, 99.94992, 98.80794
16626.38596, 59.977539203516066, 59.97729160438103, 59.97922321388883, 18.970049439263633, 19.106552692075518, 19.069946235927638, 0.9999933923952753, 0.9999992224869348, 0.9999957192219785, 5381.185820031456, 5392.08091092964, 5397.407001137131, 105.03150679596683, 5.800187593010378, 16.554472236918855, 5381.575316512934, 5396.786376721356, 5394.712648432447, 285.68550577512934, 284.5480526231601, 284.98974786689513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.4313, 7.0105, 5484.253, 804.9636, 2.732228, 2199.654, 832.2222, 2.617801, 2178.899, 793.7854, 2.768715, 2200.017, 799.7324, 2.751745, 2200.402, 828.6866, 2.634948, 2183.245, 99.71229, 100.0, 99.03948, 99.97152, 100.0, 99.24464
16628.807640000003, 59.98023356006232, 59.9788776525654, 59.977521131504034, 18.97331658934813, 19.104848500067334, 19.055480324109542, 0.9999948378432577, 0.9999988036227372, 0.9999935691953566, 5378.2478217838325, 5397.230580463191, 5388.251336272059, 96.49872580453257, 11.781491483235413, 14.78210349138999, 5379.957829085033, 5395.477939372957, 5386.270415140044, 285.72414820917356, 284.604029741127, 284.88846240135285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 780.5978, 7.020137, 5484.643, 803.5045, 2.739411, 2200.841, 834.4352, 2.606205, 2174.848, 789.5327, 2.784343, 2197.991, 805.4358, 2.730925, 2199.966, 834.7305, 2.604001, 2174.265, 99.71024, 100.0, 98.87903, 99.90729, 99.97526, 98.82882
16631.17828, 59.97830780370427, 59.98012452321583, 59.98113686547471, 18.986717014903636, 19.088002722046156, 19.066512164411986, 0.999992723186936, 0.9999990569015088, 0.9999949052011498, 5381.9030827266815, 5396.221025301389, 5390.493581083395, 99.48371011968175, 7.715052024536931, 15.197716609284726, 5383.164591722871, 5398.3160733864615, 5387.625575395694, 285.67752288441443, 284.62133252943624, 284.9841669603608, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007645, 5485.981, 803.0569, 2.740148, 2200.5, 835.4641, 2.60105, 2173.51, 789.5521, 2.783424, 2197.58, 805.4548, 2.731108, 2200.193, 834.8101, 2.604184, 2174.433, 99.74066, 100.0, 98.7741, 99.92208, 100.0, 98.80752
16633.57932, 59.97845293351506, 59.97295424855895, 59.97785492052976, 18.977239424527223, 19.091163507672867, 19.05782150581255, 0.9999953832012524, 0.9999971022828372, 0.9999947186849808, 5373.2396955522745, 5393.914088566092, 5390.534497512, 99.03303613061462, 8.979360525067932, 20.060469378061953, 5384.519726210488, 5397.561086786936, 5390.937777246476, 285.67494269200455, 284.57315943857583, 284.8375546382718, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1146, 6.96285, 5494.513, 796.8312, 2.760778, 2200.555, 841.7341, 2.567733, 2161.23, 783.144, 2.802178, 2194.29, 811.7304, 2.707366, 2198.577, 841.1124, 2.571039, 2161.793, 99.89284, 100.0, 98.2416, 99.73903, 99.90597, 98.30343
16635.9496, 59.97557368739044, 59.974655811452386, 59.97362796953525, 18.99091829164781, 19.12012503296623, 19.075310163777598, 0.9999946673140817, 0.999998002796675, 0.9999920464940865, 5378.4704289389865, 5395.572920387644, 5390.9041156124995, 101.7393061280494, 12.636381237030037, 20.06729210603021, 5380.831264059846, 5400.844877568857, 5397.06931918327, 285.6405149206823, 284.556687979158, 284.98670951070716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.008002, 5486.039, 803.0959, 2.739596, 2200.278, 835.4641, 2.600314, 2172.605, 789.5133, 2.783424, 2197.638, 805.4548, 2.730377, 2201.269, 834.9095, 2.604001, 2174.193, 99.74466, 100.0, 98.74102, 99.90646, 100.0, 98.82557
16638.377480000003, 59.974011990974525, 59.96914925011618, 59.969638461981866, 18.980156574049065, 19.118568728092036, 19.099186878269037, 0.9999945033538348, 0.9999987131713529, 0.9999956605546658, 5388.380307355477, 5395.976320750138, 5398.819047536816, 100.39956701249457, 7.068152285517954, 14.574434032978445, 5390.791963717126, 5407.052524261926, 5402.696765625052, 285.7224691850495, 284.6330623314117, 284.9071536663319, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1343, 6.962492, 5494.293, 803.0375, 2.73978, 2200.327, 834.8817, 2.604916, 2174.591, 791.4746, 2.777173, 2199.413, 802.2122, 2.742431, 2200.43, 833.0804, 2.613523, 2181.982, 99.89483, 100.0, 98.84366, 99.9719, 99.9935, 99.14233
16640.784160000003, 59.974145344719766, 59.9735993424226, 59.97384526120153, 18.99105620261106, 19.117608740553628, 19.065596922055164, 0.9999949643916055, 0.999999297097566, 0.9999946678149684, 5383.05342615968, 5397.211407883506, 5394.411719543371, 98.62893316628151, 7.055662961579401, 17.039122142148017, 5378.334622214135, 5395.569857920003, 5396.16415121639, 285.7748665740658, 284.5367043237915, 284.87530389680006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 794.1024, 6.929119, 5497.803, 806.9092, 2.727623, 2199.933, 833.2123, 2.609702, 2175.274, 790.1153, 2.783976, 2197.919, 805.5121, 2.730925, 2200.096, 833.6172, 2.607297, 2173.99, 99.96473, 99.99556, 98.87469, 99.90403, 99.98956, 98.84875
16643.1778, 59.97446436676108, 59.97568011587369, 59.976290130277114, 18.993871650654558, 19.104619986743273, 19.068822816599074, 0.9999949606521046, 0.9999982979714714, 0.9999940855873446, 5383.475287649478, 5398.500333158901, 5390.397715622899, 99.55290553793543, 4.788682157318817, 20.990067955413906, 5382.995108141035, 5403.084525089599, 5391.799678582926, 285.7506839513728, 284.6202819141667, 284.90561616456154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0949, 6.962671, 5494.235, 803.0959, 2.739964, 2200.339, 835.4058, 2.60013, 2172.725, 789.4745, 2.783792, 2197.76, 805.4739, 2.731108, 2199.747, 834.8499, 2.604367, 2174.316, 99.89274, 100.0, 98.77616, 99.90646, 99.99981, 98.81831
16645.67492, 59.97486861648782, 59.97535367559491, 59.97482328845683, 18.939061834591655, 19.071929615184136, 19.038695874243366, 0.9999941741189322, 0.9999973462699294, 0.9999949987795769, 5373.75919239279, 5391.747769021561, 5375.75361905345, 97.55014692586849, 12.037211022167412, 19.451113722721857, 5376.260218696145, 5391.787449035863, 5388.66003038389, 285.708428450219, 284.6860346834931, 284.9081738762577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.008002, 5485.986, 796.8118, 2.761331, 2200.107, 841.6953, 2.566997, 2161.858, 783.2217, 2.80273, 2194.387, 811.7686, 2.706636, 2198.14, 841.1721, 2.569757, 2162.25, 99.74381, 100.0, 98.2649, 99.76983, 99.91404, 98.25162
16648.08408, 59.96944228732435, 59.97204613487261, 59.973475001898564, 18.98582994513632, 19.105267153768057, 19.063026587060676, 0.9999937545424182, 0.9999987879327751, 0.9999922483527359, 5379.801396603819, 5392.286676438838, 5388.702058292713, 96.32641767460154, 6.596260005875138, 21.69546768468132, 5377.0314752325385, 5400.293180990051, 5390.157139075653, 285.7204139491627, 284.56749608852624, 284.9322108660393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1343, 6.962671, 5494.288, 803.0375, 2.739964, 2200.504, 835.4058, 2.600866, 2173.346, 789.5133, 2.784343, 2197.755, 805.5121, 2.731291, 2200.295, 834.8101, 2.603635, 2173.737, 99.89578, 100.0, 98.78708, 99.91943, 99.99503, 98.8392
16650.55616, 59.97349055957028, 59.97316620739274, 59.96872748995012, 18.973356021984806, 19.111349418678955, 19.083838539280762, 0.9999970963956518, 0.9999997345078683, 0.999995258948804, 5374.606140997316, 5395.009656057827, 5391.153895867242, 104.72321664063384, 7.894439876234173, 16.42189594123056, 5381.553229519889, 5395.365795544647, 5394.368653954252, 285.8418332764748, 284.62980478425396, 284.9653390587604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007466, 5486.091, 803.0569, 2.739411, 2200.049, 834.9399, 2.603812, 2174.421, 791.3387, 2.77754, 2199.325, 802.2122, 2.742065, 2199.983, 833.2792, 2.61334, 2181.57, 99.74172, 100.0, 98.83595, 99.9679, 100.0, 99.16088
16652.97032, 59.9715375468393, 59.97426494645182, 59.979141543096596, 18.990780738661513, 19.10303546339912, 19.04789685965371, 0.9999943593358612, 0.9999990558183428, 0.9999942417926335, 5377.619483959841, 5396.824582746023, 5389.647014846885, 100.83668344001944, 6.351035270286729, 16.360194800923182, 5379.695367979421, 5391.114979641552, 5391.490391684339, 285.7372997645529, 284.61688080114834, 285.0494183811262, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 778.4489, 7.03495, 5480.346, 806.4228, 2.730017, 2199.946, 833.8917, 2.607309, 2174.581, 789.6492, 2.783976, 2198.429, 805.4358, 2.730925, 2200.255, 833.9552, 2.606381, 2174.403, 99.61999, 99.99559, 98.86643, 99.92494, 100.0, 98.84966
16655.467, 59.98441049543633, 59.98246945988354, 59.97922988649472, 18.970724693756583, 19.103303663198968, 19.049270215238945, 0.9999930765387823, 0.9999989285590424, 0.9999964056446402, 5376.937785882934, 5392.751900065336, 5389.114387481128, 99.81776611185057, 10.374474169984296, 19.93305042374641, 5380.6633145249925, 5397.670378492237, 5389.234618508627, 285.7109050990104, 284.6489406815248, 285.04961766443336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007645, 5485.813, 803.0569, 2.739964, 2200.566, 835.4252, 2.601234, 2173.01, 789.5327, 2.78416, 2197.75, 805.493, 2.730925, 2199.914, 834.83, 2.603635, 2173.742, 99.74066, 100.0, 98.81278, 99.89631, 99.99497, 98.82595
16657.877800000002, 59.984954983879405, 59.98361075538687, 59.987003094919736, 18.93597203289402, 19.058315871242453, 19.022868801992608, 0.999996766751424, 0.999999342843606, 0.9999935747261136, 5372.857672429876, 5394.224126356485, 5384.793537805543, 98.6241386132323, 11.24015252035997, 17.14199167361312, 5378.136846386662, 5393.771013310066, 5387.584417309674, 285.7465243591234, 284.72280687463376, 284.9596882720192, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1146, 6.962671, 5494.293, 796.7923, 2.760962, 2199.933, 841.7341, 2.567549, 2161.122, 783.144, 2.801811, 2193.955, 811.8068, 2.707001, 2197.627, 841.1522, 2.570673, 2162.482, 99.89483, 99.99556, 98.24426, 99.72384, 99.90927, 98.27255
16660.28192, 59.99090983022202, 59.98987641442008, 59.98982744198482, 18.984688043956822, 19.10787205544503, 19.051350899682514, 0.999996117701617, 0.9999976509425184, 0.999995638007411, 5382.159220445976, 5396.34113691448, 5390.3452283771785, 101.87033061635498, 9.860575194177272, 15.233290227681664, 5385.989364540962, 5396.36592259994, 5392.275627829742, 285.76688507835144, 284.6643350684012, 285.03096424845876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007823, 5485.981, 803.0764, 2.740332, 2200.393, 835.4446, 2.601603, 2172.774, 789.5133, 2.783608, 2198.147, 805.5121, 2.731656, 2199.627, 834.8499, 2.604184, 2174.206, 99.74171, 100.0, 98.7848, 99.91437, 100.0, 98.7974
16662.737520000002, 59.99172236542691, 59.99128414386051, 59.99360727594198, 18.99693595106485, 19.09955256073601, 19.081391686934303, 0.9999923912508552, 0.9999988091426377, 0.9999942204479768, 5383.991819894974, 5406.68271736856, 5403.137729438765, 100.21324135533791, 6.161180983549912, 21.305155473771492, 5390.0755208450955, 5403.091887532534, 5396.860097619953, 285.81925910983944, 284.67636990276617, 285.07993169511553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1146, 6.962492, 5494.46, 803.0959, 2.739964, 2200.442, 835.4252, 2.603259, 2174.194, 790.5425, 2.778828, 2199.009, 803.0133, 2.741883, 2200.463, 833.4184, 2.611692, 2181.483, 99.89788, 100.0, 98.80757, 99.91229, 100.0, 98.93184
16665.138280000003, 59.99182102219984, 59.99387519408139, 59.99253671496815, 18.983577264108025, 19.109054357071894, 19.065031153276774, 0.9999953648767199, 0.9999992913223618, 0.9999937388259712, 5381.454998650601, 5400.006142004155, 5390.824486415883, 97.86530499125251, 10.61237236550187, 18.201289272659665, 5382.161283987651, 5397.9992298844045, 5392.436899637888, 285.7001885630139, 284.5819167096767, 284.9948535253746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 794.5756, 6.923408, 5497.751, 806.9092, 2.72707, 2200.038, 833.1346, 2.610254, 2175.099, 790.057, 2.782873, 2198.191, 805.5311, 2.730925, 2200.079, 833.4979, 2.608579, 2174.373, 99.96675, 100.0, 98.86676, 99.89551, 100.0, 98.88357
16667.48496, 59.99603200159888, 59.995349103305855, 59.99631106073962, 18.982469324727145, 19.098622367868906, 19.06517649742672, 0.999993311235759, 0.9999991519464138, 0.999994350369701, 5380.511088452834, 5403.0594175181395, 5392.178184472147, 98.58992436882863, 8.297498305917998, 16.714010958735003, 5381.176331640027, 5402.041591641379, 5390.369574910106, 285.7326708717947, 284.68484408734065, 285.0671716887283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1343, 6.962492, 5494.183, 803.0764, 2.740517, 2200.165, 835.4058, 2.60013, 2172.333, 789.4939, 2.78416, 2197.876, 805.493, 2.730925, 2199.857, 834.8499, 2.604001, 2173.86, 99.89684, 100.0, 98.79719, 99.9168, 100.0, 98.81039
16669.91008, 59.994338365691334, 59.995437054853454, 59.99573507850764, 18.938636972269986, 19.06963154406454, 19.012471550552444, 0.9999963419842821, 0.9999987234530517, 0.9999952498267003, 5366.304865333004, 5387.00778312141, 5379.609707539412, 96.86170132262009, 12.169692053269046, 18.944608888387165, 5370.412071261513, 5390.805553420312, 5382.880885206983, 285.82830311396333, 284.7037565361343, 285.02814924362156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8058, 7.007823, 5485.871, 796.8118, 2.760778, 2200.444, 841.7535, 2.566813, 2161.181, 783.0858, 2.802178, 2194.41, 811.7495, 2.707184, 2197.692, 841.1323, 2.57049, 2161.962, 99.74171, 100.0, 98.23411, 99.76147, 99.95079, 98.26962
16672.2804, 59.99204398337908, 59.99542820991361, 59.99531010301689, 18.97656711681965, 19.096328942811848, 19.049504346998205, 0.9999926264136877, 0.9999977640736892, 0.9999951174917607, 5380.122977606806, 5401.291686573367, 5390.153090461676, 101.60602880578722, 9.938789957318477, 14.999886363729104, 5381.727024822381, 5402.483662396726, 5390.833916552673, 285.7537757093433, 284.70482161552184, 285.0540474038069, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1343, 6.962492, 5494.403, 803.0959, 2.739411, 2200.165, 835.4252, 2.600682, 2173.012, 789.4745, 2.783976, 2197.924, 805.5121, 2.731108, 2200.726, 834.8101, 2.603818, 2173.805, 99.89379, 100.0, 98.7489, 99.90669, 99.9923, 98.82099
16674.68764, 59.99224206075735, 59.993373725295776, 59.99507965306291, 18.981422756962978, 19.103769215857625, 19.074416647233477, 0.9999960872378614, 0.999999584549826, 0.999994123840861, 5377.541462854506, 5398.3396730640125, 5389.3997139070925, 103.27123815701225, 4.951859796278768, 18.312899394679363, 5380.39607140041, 5396.423240807118, 5392.265453226139, 285.7415137845569, 284.6628700514252, 285.04379974899445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007823, 5485.929, 803.0764, 2.73978, 2200.223, 835.4446, 2.60105, 2172.721, 789.4551, 2.783608, 2197.866, 805.5693, 2.732021, 2201.329, 833.6769, 2.611692, 2175.695, 99.74066, 100.0, 98.75868, 99.90649, 100.0, 98.89382
16677.082280000002, 59.985231681065414, 59.986211113544236, 59.990160251143266, 18.955488451093863, 19.096267220732578, 19.048582558294306, 0.9999943469993003, 0.999998921662086, 0.9999941412668842, 5381.277553699415, 5394.260453530899, 5390.593716576402, 100.71818329003827, 8.087580634376081, 16.890324371594204, 5380.34772033871, 5393.901548444399, 5387.56984415272, 285.75738708579564, 284.56381421337625, 284.9781086695664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 776.5563, 7.049585, 5474.485, 809.4189, 2.71786, 2199.344, 830.514, 2.623692, 2179.349, 792.6591, 2.774415, 2199.056, 803.5092, 2.7375, 2201.031, 833.3786, 2.61096, 2176.201, 99.53469, 99.94855, 99.09513, 99.94743, 100.0, 98.94463
16679.54292, 59.97796333837644, 59.982141632492876, 59.977031239847015, 18.980571724957173, 19.102066422467736, 19.052936527464365, 0.9999957751027163, 0.9999977402843472, 0.999995087489747, 5380.998587117974, 5393.47605264403, 5391.868342695292, 99.49237195145452, 11.706203605102019, 18.123847159588877, 5378.008707087358, 5396.864053967164, 5389.901232986667, 285.7378046832577, 284.68228291191804, 285.03455228662745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007823, 5485.981, 803.0959, 2.73978, 2200.33, 835.367, 2.60105, 2173.632, 789.5521, 2.783792, 2197.978, 805.4739, 2.731473, 2200.187, 834.8698, 2.604367, 2174.261, 99.74266, 100.0, 98.77187, 99.91195, 100.0, 98.82365
16681.97568, 59.977244732695105, 59.97951932444472, 59.97810952398064, 18.936546187175427, 19.063499352180784, 19.00869571242498, 0.9999958161089045, 0.9999984708575849, 0.9999958281308968, 5369.231570510233, 5384.435561611739, 5375.670575399697, 102.85389435461138, 4.27267444775282, 18.965845007468943, 5371.765917367762, 5388.877637987748, 5382.770723806677, 285.83264899287775, 284.7348407950258, 285.0258207419933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.0949, 6.962671, 5494.351, 796.8118, 2.761331, 2200.497, 841.6953, 2.567181, 2161.127, 783.1829, 2.801994, 2194.619, 811.8831, 2.707914, 2197.406, 841.1124, 2.569941, 2162.72, 99.89483, 99.99027, 98.2138, 99.80486, 99.92589, 98.2645
16684.351120000003, 59.97882284900457, 59.97891891421758, 59.978891550488925, 18.973978410047543, 19.105347819970238, 19.0433328212268, 0.9999934168059528, 0.9999980544595539, 0.9999936565409974, 5383.333629884233, 5395.742081016979, 5394.035306844038, 99.56919021892838, 10.178982339336471, 16.57330680475934, 5381.218179537123, 5398.944494279143, 5390.633628464812, 285.8944121368101, 284.74616487045444, 285.0307572984447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007645, 5485.929, 803.0959, 2.740332, 2200.899, 835.3864, 2.601971, 2173.118, 789.5716, 2.783976, 2198.137, 805.4548, 2.73056, 2199.746, 834.8896, 2.603818, 2173.682, 99.74276, 100.0, 98.76144, 99.90666, 99.98703, 98.81044
16686.77764, 59.978848151916516, 59.98294617357315, 59.98105073191052, 18.98116824946888, 19.10491176800245, 19.079745523765805, 0.9999957790012094, 0.9999991879963857, 0.9999940487897439, 5379.534658825572, 5396.008525437385, 5399.755783691171, 101.10756960869247, 7.153492664565874, 17.938754349449482, 5387.73850789971, 5406.146325975505, 5398.611489271635, 285.88894801438414, 284.73579312017273, 285.13788030113307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1343, 6.962492, 5494.183, 803.0959, 2.73978, 2200.286, 835.4446, 2.601787, 2173.11, 789.5327, 2.784343, 2198.259, 805.4739, 2.730195, 2200.082, 834.4522, 2.605649, 2175.616, 99.89684, 100.0, 98.77632, 99.90669, 100.0, 98.89086
16689.13532, 59.98635994504182, 59.98448721557087, 59.98451753730145, 18.972333206126766, 19.105961641174943, 19.078015089304227, 0.9999953442260353, 0.9999993552019083, 0.9999959901387584, 5385.27186449519, 5395.546265222922, 5391.758066125979, 98.10723697684102, 9.550320502000432, 22.362169188902044, 5378.898142864968, 5401.256809113734, 5393.479726882444, 285.8229113746471, 284.7456041872565, 285.0471011692399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.4233, 6.913236, 5499.085, 809.4384, 2.716571, 2199.021, 829.0969, 2.632527, 2181.843, 794.9893, 2.768347, 2199.483, 801.5636, 2.742065, 2200.418, 832.6828, 2.613706, 2175.983, 99.98397, 99.95412, 99.19361, 99.97511, 99.99513, 98.96473
16691.566720000003, 59.98843560937051, 59.98697364234364, 59.986798021547166, 18.97956397178192, 19.103065302889863, 19.059319897293843, 0.9999940261165717, 0.999999332829306, 0.9999947615819486, 5380.766509239368, 5399.561619174659, 5393.738796672687, 99.42817705029688, 7.990505923620731, 17.951032375435943, 5383.091463628581, 5395.066526006824, 5393.522143115778, 285.8073718029886, 284.7497132427992, 285.11438247799765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1146, 6.962492, 5494.241, 803.0375, 2.739964, 2200.455, 835.4446, 2.600314, 2172.725, 789.5327, 2.783792, 2197.871, 805.4167, 2.73056, 2200.238, 834.9095, 2.604367, 2173.678, 99.89693, 100.0, 98.74814, 99.89635, 99.96999, 98.80218
16693.98496, 59.988578192283775, 59.993057380922046, 59.99103778824485, 18.940300235173144, 19.038392840580496, 19.02702942978005, 0.9999947247333799, 0.9999987727486422, 0.9999958724734677, 5366.587964080847, 5382.15002974897, 5378.633502145282, 100.73792129319145, 11.800224389987761, 20.20818925036403, 5369.008796043274, 5381.346757212824, 5377.124915098107, 285.7904377957382, 284.7416499088295, 285.11077738187197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 784.1465, 6.998364, 5486.372, 796.8701, 2.761331, 2200.22, 841.7147, 2.566997, 2160.386, 783.1635, 2.801259, 2194.565, 811.7686, 2.707001, 2197.422, 841.1522, 2.570124, 2162.317, 99.76713, 100.0, 98.22151, 99.75156, 99.89882, 98.26966
16696.396800000002, 59.99471475635449, 59.993341554042914, 59.992920813100675, 18.98642271089141, 19.11119832641468, 19.064072529429264, 0.9999947240477073, 0.999998688439973, 0.9999951468017779, 5377.732185771611, 5399.0867811852095, 5395.718035424828, 98.72109353098222, 10.14956275233817, 18.155320633405495, 5377.180720657805, 5400.629317181472, 5393.2698909402725, 285.73948364230114, 284.67016114112073, 285.0791747893734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1146, 6.962492, 5494.293, 803.0569, 2.740148, 2200.397, 835.4446, 2.601603, 2172.779, 789.5133, 2.78416, 2197.75, 805.3976, 2.731108, 2199.817, 834.8101, 2.604001, 2173.969, 99.89483, 100.0, 98.76129, 99.91946, 99.99027, 98.81269
16698.830840000002, 59.99090828949455, 59.99862592010312, 59.99748431331814, 18.971330711849447, 19.104120059894242, 19.045381111520918, 0.9999953546095456, 0.999998516209778, 0.9999945354520237, 5381.60462744906, 5398.846178516862, 5394.898637350979, 104.96397798842781, 8.468342311709193, 14.504484422390647, 5378.240931183223, 5390.971842800459, 5393.709774727342, 285.8843170986248, 284.78468147218894, 285.1483797507932, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007645, 5485.929, 803.0569, 2.740332, 2200.846, 835.3864, 2.600866, 2173.404, 789.4939, 2.78416, 2198.195, 805.4739, 2.731656, 2199.801, 834.8499, 2.604001, 2174.146, 99.74371, 100.0, 98.75883, 99.89392, 100.0, 98.80251
16701.29264, 59.99413090457009, 59.995154081097105, 59.99591766649205, 18.980347850836104, 19.095833694536005, 19.071522471163654, 0.9999942000755344, 0.9999985677062538, 0.9999962064204867, 5378.480582292466, 5397.387854546214, 5391.620916545566, 105.38357110015932, 7.583331414427903, 16.76302800213375, 5376.365885656071, 5397.329122885719, 5388.960386204482, 285.8462022455359, 284.759243137762, 285.1290890318092, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 776.5366, 7.05012, 5474.485, 809.4189, 2.716387, 2199.354, 829.1357, 2.632343, 2182.352, 795.4942, 2.767612, 2199.574, 801.2584, 2.744257, 2200.703, 832.0665, 2.614622, 2177.72, 99.53469, 99.96922, 99.21394, 99.97923, 100.0, 98.96161
16703.81624, 59.99722031417131, 59.99629416904608, 59.994971901829736, 18.96288783401184, 19.09297243289404, 19.049750546568966, 0.9999948276921798, 0.9999980855951955, 0.9999940688776717, 5381.239895333131, 5397.829446302116, 5388.899830354029, 98.15124024089255, 8.599540475235472, 16.077360938376614, 5381.455399646091, 5395.579128055792, 5390.122620235865, 285.8880010566692, 284.7518734472603, 285.11605276563233, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007823, 5486.096, 803.0375, 2.740148, 2199.945, 835.4252, 2.601418, 2173.123, 789.5133, 2.783608, 2198.312, 805.4739, 2.731838, 2199.631, 834.83, 2.604367, 2173.572, 99.7458, 99.9961, 98.7842, 99.92185, 100.0, 98.79735
16706.29552, 59.99488465414848, 59.99175859215585, 59.99573524051405, 18.939068272541526, 19.072698802101275, 19.036103498819564, 0.9999927156010139, 0.9999969155030592, 0.9999926029248412, 5368.85070195787, 5386.412687937631, 5381.848491619378, 98.90394909950646, 11.941561344933234, 19.425279068166446, 5372.967460231746, 5386.553570950003, 5382.312099519772, 285.77752250130084, 284.74651078488597, 285.12645769394686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 788.7597, 6.963563, 5494.46, 796.7923, 2.760594, 2199.825, 841.7341, 2.566997, 2161.063, 783.2023, 2.801627, 2194.953, 811.8068, 2.707001, 2198.246, 841.1323, 2.571039, 2161.793, 99.89788, 100.0, 98.22878, 99.73417, 99.91888, 98.30364
16708.757240000003, 59.99496478299063, 59.99555309983041, 59.99322374913886, 18.96528818648852, 19.100157773841694, 19.057965705728346, 0.9999945785231139, 0.9999980943308251, 0.9999938966545365, 5385.284632218372, 5398.980760705987, 5393.243530912924, 100.25422074144035, 5.469992205502422, 17.308554388432867, 5382.415310131867, 5398.3755210425425, 5391.827908341557, 285.7711473934944, 284.78065344317787, 285.09624680564474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007823, 5486.091, 803.0569, 2.739411, 2200.501, 835.4252, 2.600498, 2172.957, 789.5133, 2.78416, 2197.702, 805.4167, 2.730743, 2200.303, 834.8698, 2.603635, 2174.544, 99.74571, 99.9961, 98.75607, 99.89413, 99.98422, 98.84154
16711.188840000003, 59.99125088567274, 59.98925775698015, 59.990453172089204, 18.995273634746958, 19.093617750004842, 19.087043261145638, 0.9999944263433878, 0.9999993908259458, 0.9999957108710534, 5386.850407954609, 5403.395490486376, 5399.851104339483, 101.58978245734261, 5.092936794091997, 15.793703763103167, 5390.762837778688, 5403.639973260902, 5398.57543361643, 285.7579716148719, 284.8261260891075, 285.09356850013364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1146, 6.962492, 5494.346, 803.0959, 2.739964, 2200.168, 835.4252, 2.601418, 2172.899, 789.5327, 2.783608, 2198.201, 805.5121, 2.730925, 2200.516, 834.492, 2.608213, 2175.729, 99.89789, 100.0, 98.76677, 99.89678, 100.0, 98.89052
16713.65244, 59.99556633328124, 59.9938982586391, 59.99530856927342, 18.98157618636938, 19.104819520352365, 19.090426967088277, 0.999995471830074, 0.9999994489994118, 0.9999951922549888, 5381.215751156579, 5392.130655466874, 5396.025322374549, 98.12545298379746, 5.893686074483867, 16.75141090529405, 5381.075418412118, 5400.292351982236, 5392.977055623788, 285.7930717046266, 284.70511346592303, 285.0864028962408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.4233, 6.913414, 5499.19, 809.38, 2.716387, 2199.179, 829.7958, 2.626084, 2180.519, 793.164, 2.772392, 2199.165, 802.6318, 2.739874, 2200.339, 833.6172, 2.61096, 2176.203, 99.98388, 99.9613, 99.12633, 99.9531, 100.0, 98.91442
16717.01712, 59.9987490417701, 59.9980353342187, 59.9991559181063, 18.968364784525747, 19.089003851804296, 19.037210573988244, 0.9999947368298896, 0.9999986538022329, 0.9999943602812417, 5372.2470493753535, 5390.933957688701, 5382.162555471737, 101.76414141287478, 8.070328952110913, 13.480811655033449, 5367.097784580364, 5385.0646832520915, 5378.499014662123, 285.86256006994097, 284.8101324519185, 285.1495233364225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1343, 6.962314, 5494.293, 803.0764, 2.739596, 2200.106, 835.367, 2.601603, 2173.965, 789.4939, 2.783976, 2197.924, 805.493, 2.731656, 2200.291, 834.8698, 2.604001, 2174.084, 99.89484, 100.0, 98.78703, 99.90646, 100.0, 98.82887
16719.392200000002, 60.000896383674934, 59.99915510476694, 60.0013935131066, 18.989045136786785, 19.106814689195087, 19.066384274447202, 0.9999957988608388, 0.9999991799939558, 0.9999936297486741, 5382.515276894413, 5398.622573926865, 5394.147771348231, 105.98860062136964, 9.156490412235343, 16.840996792272108, 5382.862762991541, 5402.44508682071, 5395.447128576569, 285.8843968593825, 284.7694070447151, 285.1576068919049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 782.8256, 7.007645, 5485.981, 796.7728, 2.761147, 2200.053, 841.6758, 2.567917, 2161.295, 783.2411, 2.801994, 2194.673, 811.7686, 2.708645, 2198.563, 839.8997, 2.577631, 2166.866, 99.74371, 99.99289, 98.23932, 99.75972, 99.93327, 98.44789
16721.87176, 60.00356953147752, 60.00073750577583, 60.00277412651995, 18.962596628572175, 19.096682159103743, 19.050210200932565, 0.999995027230161, 0.9999986918604695, 0.999994815522615, 5382.222488023752, 5396.873978945709, 5389.116057626219, 101.35316303438003, 7.970353818091553, 19.233846789551762, 5382.423472404939, 5395.316267910354, 5389.520707553565, 285.82139373862566, 284.75158287559555, 285.1345990215386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1146, 6.96392, 5493.29, 803.0181, 2.739964, 2200.337, 835.3476, 2.602155, 2173.123, 789.5521, 2.783608, 2197.803, 805.3976, 2.731473, 2200.629, 834.8101, 2.604367, 2174.152, 99.87659, 100.0, 98.77692, 99.89921, 100.0, 98.82828
