TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
16738.15968, 59.997296534901075, 59.996490016918166, 59.996253179164526, 33.882363996006724, 34.1002057090708, 34.051969331440326, 0.9999645556714295, 0.9999733929707055, 0.9999626386279987, 9646.458230309763, 9676.794034464678, 9665.85010555485, 234.95984241633448, 69.37464063024072, 79.12504935268225, 9653.480114330445, 9676.93374913591, 9674.897675871976, 285.9799997982631, 284.69378087372985, 285.0976973275729, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.0764, 2.805981, 2193.846, 792.4148, 6.937071, 5497.41, 846.2958, 6.357614, 5382.032, 781.1245, 7.016511, 5484.623, 804.8635, 6.829237, 5498.992, 834.5914, 6.509953, 5433.783, 99.72197, 99.9515, 97.78205, 99.71901, 99.99085, 98.79466
16740.543120000002, 59.99680207222705, 59.995999335666625, 59.995251404767544, 33.85600382374446, 34.09409800007906, 34.052125221363596, 0.9999650979192372, 0.9999764529574636, 0.9999656282764442, 9647.352501643467, 9678.378273005803, 9675.662166212709, 234.87936989777904, 62.44275100271352, 81.9129064304675, 9649.233551527761, 9679.835659777367, 9674.968090911676, 286.16896999174963, 285.0382091608248, 285.37740364014866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 778.8629, 2.813656, 2193.027, 793.0374, 6.935414, 5496.699, 842.627, 6.403816, 5396.532, 783.9402, 6.999596, 5487.414, 799.9232, 6.875807, 5500.403, 835.0884, 6.50629, 5433.436, 99.69914, 99.93858, 98.12041, 99.7687, 100.0, 98.78951
16742.96152, 59.99379337696241, 59.99186600995983, 59.99526089379696, 33.87152479210057, 34.09737786445857, 34.05389252835465, 0.9999629065823472, 0.9999778462856143, 0.9999639707716389, 9655.11541968394, 9677.524854504169, 9672.785506077953, 230.07069141083593, 61.0955041090192, 80.603687512531, 9656.161092344402, 9679.16970128936, 9678.89127437913, 286.1816775230979, 285.1026402410404, 285.46174284755284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.3851, 2.788135, 2197.627, 784.8271, 6.993804, 5488.628, 836.0658, 6.493828, 5429.327, 790.2706, 6.953446, 5495.164, 793.6285, 6.92749, 5497.768, 841.3709, 6.422787, 5404.103, 99.91527, 99.79792, 98.71569, 99.91067, 99.963, 98.25503
16745.33464, 59.98866696510121, 59.98984926709358, 59.98875774879083, 33.881650082234714, 34.09585172480199, 34.052090151649395, 0.9999622297565322, 0.999972972877109, 0.9999622827400445, 9647.032975675605, 9677.147107163286, 9680.406896111697, 235.52676131936005, 65.29619629506033, 81.24123144674786, 9654.447173814679, 9678.676713317349, 9674.769742432043, 286.1425410052241, 284.9497661740893, 285.3909599914172, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 781.8201, 2.805446, 2194.63, 791.1307, 6.947202, 5496.158, 842.3552, 6.40897, 5398.727, 783.9402, 6.999412, 5487.355, 799.9041, 6.87599, 5500.294, 835.0884, 6.506473, 5433.096, 99.74017, 99.92874, 98.15729, 99.76561, 100.0, 98.7905
16747.677, 59.98444112556809, 59.989024602011625, 59.987438984342894, 33.925165982835665, 34.15265005588011, 34.115386499227455, 0.9999636244517915, 0.9999754872926896, 0.9999642465266033, 9665.513813663381, 9697.012668285475, 9702.450442806994, 236.2963837961761, 68.01726139056882, 82.57691907804872, 9677.094806496363, 9703.60500009437, 9695.937428286696, 286.2354387302812, 285.0469108924034, 285.4640262256775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.3851, 2.787956, 2197.942, 791.1307, 6.946834, 5496.275, 836.1434, 6.49438, 5429.217, 790.2706, 6.953262, 5495.158, 799.9423, 6.875807, 5500.396, 835.1083, 6.505924, 5433.899, 99.90334, 99.93088, 98.71166, 99.90952, 100.0, 98.7863
16750.066840000003, 59.985044252559526, 59.982909602653635, 59.98675856748503, 33.91308083428336, 34.147830497920964, 34.101315695731444, 0.9999676828861307, 0.9999787288964475, 0.9999660301110729, 9652.457734452619, 9685.786605167044, 9679.931847347863, 232.7358119226128, 59.911170223379486, 81.54988850664097, 9656.431071066714, 9687.286901291502, 9680.542887284464, 286.2076697805342, 285.01788891314095, 285.4570334649956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.5756, 2.767968, 2199.383, 797.5316, 6.896548, 5499.952, 829.8734, 6.571507, 5453.465, 795.8632, 6.909687, 5498.872, 804.3676, 6.84056, 5499.995, 831.8478, 6.546943, 5445.446, 100.0, 99.99867, 99.16466, 99.97808, 99.99284, 99.00672
16752.473840000002, 59.986228306347655, 59.984461570502205, 59.98690815602433, 33.96574119722516, 34.19094897334538, 34.13686344562616, 0.9999633028043523, 0.9999809795888421, 0.9999650012453328, 9678.340995405226, 9706.559860438894, 9701.48717963056, 234.25507292241218, 63.563131294231425, 76.42207512701862, 9683.80346352127, 9701.093155915596, 9694.980841615816, 286.3191802788757, 285.11015795952824, 285.49415214782664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.7597, 2.784208, 2198.334, 792.8234, 6.929335, 5498.236, 833.1735, 6.535797, 5445.59, 790.2706, 6.953814, 5495.105, 799.885, 6.87599, 5500.35, 828.9849, 6.581736, 5456.466, 99.90931, 99.96652, 99.00933, 99.91364, 100.0, 99.20708
16754.83828, 59.98147043407506, 59.97890800109626, 59.98715297842439, 33.9538027562523, 34.16883374444291, 34.12970706156917, 0.9999638678135374, 0.9999788819867537, 0.9999611462271853, 9674.401800408397, 9696.971175403261, 9696.819625202546, 238.34884239295843, 62.012628765470936, 82.07731849333686, 9674.597567959348, 9699.742590911867, 9698.732639817028, 286.25684541737917, 285.0836966490993, 285.48523981484186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 798.0651, 2.754583, 2199.897, 802.3955, 6.854735, 5500.191, 823.254, 6.650658, 5474.173, 783.9984, 6.999228, 5487.527, 793.6857, 6.927125, 5498.045, 822.603, 6.655716, 5475.256, 100.0, 100.0, 99.51982, 99.7697, 99.96305, 99.54137
16757.238680000002, 59.98235265530886, 59.98276636158185, 59.98038995919734, 33.97131268777895, 34.18584826504981, 34.12284918671007, 0.9999634302212933, 0.999978252509695, 0.9999651852960053, 9678.685261836396, 9708.066146107914, 9700.677734876957, 234.14649045989972, 63.03049696301332, 78.94931496823119, 9673.763566142648, 9705.591266638614, 9701.634964883033, 286.2108118810075, 285.15817855391833, 285.48658298358686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6348, 2.768325, 2199.396, 797.5316, 6.895996, 5499.889, 829.757, 6.572979, 5454.866, 790.3289, 6.953446, 5494.994, 799.9232, 6.875807, 5500.454, 829.2831, 6.578256, 5456.41, 100.0, 99.99657, 99.15964, 99.90758, 100.0, 99.20814
16759.6404, 59.98118654941531, 59.983174197689856, 59.98297539169702, 33.96495354246938, 34.18778826493526, 34.11559179128302, 0.9999660799973634, 0.9999781692819355, 0.9999632464946844, 9679.30339963332, 9700.080338093463, 9703.099578578629, 241.14490857090289, 65.9696111124872, 79.5481489272488, 9676.79991623196, 9702.502654785498, 9706.413238118526, 286.18866962261336, 285.1407026008276, 285.4552566521393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6939, 2.768503, 2200.128, 797.4927, 6.896364, 5499.945, 823.4287, 6.646977, 5472.485, 790.29, 6.953262, 5495.159, 799.9613, 6.87599, 5500.349, 828.9053, 6.581919, 5456.464, 99.99396, 99.9976, 99.50756, 99.9157, 100.0, 99.20606
16762.01348, 59.983236758941096, 59.98476454738494, 59.98769785623354, 33.947764388229906, 34.18193789784921, 34.10459163000144, 0.9999666742173596, 0.9999831355338634, 0.9999687841092484, 9672.098329088405, 9708.52951440283, 9704.232187040863, 230.70807914463535, 60.33212970261411, 77.32684532371559, 9678.21219972124, 9705.462235365027, 9696.878479434214, 286.24580949106445, 285.107795933816, 285.50147166265333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.3457, 2.787599, 2197.784, 791.1307, 6.946834, 5495.993, 817.1392, 6.713611, 5486.52, 796.6399, 6.903435, 5499.621, 806.2369, 6.820289, 5498.888, 834.5516, 6.513065, 5437.46, 99.89789, 99.92878, 99.75351, 99.98764, 99.97648, 98.86152
16764.379, 59.990706667582785, 59.98839190319694, 59.98342555139702, 33.986687519055714, 34.177153189845065, 34.14773383099568, 0.9999673310223915, 0.9999765455716928, 0.9999680668536691, 9684.182388292345, 9703.878346597388, 9703.264314776623, 239.9145389912851, 65.57441737347744, 76.55537053385615, 9681.072098624454, 9712.266392128517, 9702.089062263936, 286.30802651678397, 285.13908508476953, 285.48210871967547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6545, 2.768325, 2200.003, 797.5121, 6.896364, 5499.952, 823.0599, 6.650474, 5476.637, 790.2706, 6.953078, 5495.101, 799.9423, 6.875625, 5500.347, 828.9053, 6.5832, 5456.812, 99.97942, 99.99773, 99.54317, 99.91056, 100.0, 99.20912
16766.836600000002, 59.98590712515895, 59.981806625225246, 59.98456273408084, 33.96706445090765, 34.18499585919211, 34.16103902039289, 0.9999704588310608, 0.9999761504047512, 0.9999661730900332, 9671.763610149064, 9704.277537906728, 9703.114595730189, 239.94678844313603, 64.94244415620506, 79.96803472663306, 9685.571228617842, 9699.924273641986, 9704.40119510684, 286.28479870163574, 285.1273285629801, 285.48200258959673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 795.9162, 2.763863, 2200.158, 800.3137, 6.872602, 5500.414, 813.3345, 6.758893, 5493.802, 784.8917, 6.992609, 5487.982, 793.8002, 6.926577, 5497.88, 822.3246, 6.656998, 5475.432, 100.0, 100.0, 99.87168, 99.78009, 99.96005, 99.54658
16769.18908, 59.984779632397945, 59.985039271605736, 59.985335868724704, 33.95221230901401, 34.18709636335322, 34.12565049465832, 0.9999653062358905, 0.9999741866918611, 0.9999671266364688, 9673.62610719529, 9702.594313348225, 9701.4852376029, 236.33809333939462, 68.30558264124284, 78.57488704832554, 9674.195223694143, 9700.536147333143, 9698.624614281865, 286.1776710067019, 285.1675632939455, 285.4800846499237, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 795.5219, 2.765469, 2200.038, 797.6094, 6.895812, 5499.954, 817.178, 6.713795, 5486.468, 790.3289, 6.953078, 5495.271, 799.9804, 6.875442, 5500.292, 828.7861, 6.584299, 5456.405, 100.0, 99.99775, 99.75359, 99.91262, 100.0, 99.20597
16771.547120000003, 59.98138625043422, 59.979582848592734, 59.978995027371084, 33.945989944405696, 34.192590277013565, 34.135378228191044, 0.99996511424345, 0.9999755954990227, 0.9999643555729036, 9681.424820454657, 9706.73271121206, 9703.691812670082, 238.15874615881967, 69.21984273560588, 78.81499250491834, 9683.563038032984, 9707.836890748078, 9703.899599396527, 286.24922468255335, 285.12373348926445, 285.4896608407929, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6742, 2.767076, 2200.186, 797.5316, 6.89618, 5500.006, 817.178, 6.714347, 5486.408, 790.29, 6.953078, 5495.106, 799.9613, 6.875625, 5500.24, 822.6229, 6.656631, 5474.167, 100.0, 99.99666, 99.75148, 99.91156, 100.0, 99.5487
16773.92612, 59.98374355708507, 59.9854146536563, 59.98199502745269, 33.97245938624662, 34.18402794335633, 34.13774457746215, 0.999969356824218, 0.9999810811434952, 0.9999681902905098, 9674.828899142583, 9706.281444408964, 9704.083733379543, 236.18747085799623, 63.160069922533125, 74.93543705128286, 9676.614372938207, 9704.252412914862, 9706.765280798398, 286.3485383671365, 285.1175320110129, 285.558644815372, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.3457, 2.788135, 2197.444, 791.1502, 6.94665, 5496.165, 823.4481, 6.64532, 5472.771, 796.6205, 6.903619, 5499.452, 806.2369, 6.820289, 5498.842, 816.3405, 6.723288, 5487.806, 99.88243, 99.92471, 99.50352, 99.99073, 99.97951, 99.77689
16776.26656, 59.984818371600845, 59.98538149495326, 59.98507917771669, 33.9527968100281, 34.185518430615076, 34.1600339242829, 0.9999646606033153, 0.9999743777961576, 0.9999655767174636, 9682.919257752696, 9711.696859167225, 9701.285527211909, 239.26513648594346, 63.87906649846764, 82.72890561100849, 9682.918290586993, 9712.87208927064, 9699.198091540344, 286.17484678682723, 285.1017651320306, 285.45891700684587, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6939, 2.768325, 2199.878, 797.5121, 6.896548, 5499.836, 817.1198, 6.714347, 5486.58, 790.3094, 6.952895, 5495.159, 799.9613, 6.875807, 5500.458, 821.8276, 6.670915, 5480.338, 99.99307, 100.0, 99.75459, 99.90857, 100.0, 99.6183
16778.6662, 59.98616112190333, 59.98187186961631, 59.98220743060909, 33.956355277424336, 34.1837550124483, 34.1395887860319, 0.9999668101736789, 0.9999759263107407, 0.9999656871737678, 9673.128110137382, 9704.051051221348, 9700.480641843458, 240.7592278280007, 66.7268281259062, 76.41879862069982, 9680.191085868133, 9701.841736203438, 9695.196486081273, 286.29223920860846, 285.0820854833955, 285.44392204368853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6151, 2.769217, 2199.501, 797.4927, 6.896364, 5499.952, 823.4869, 6.640534, 5471.371, 789.0667, 6.965765, 5492.878, 797.1573, 6.902471, 5499.25, 812.4039, 6.767969, 5495.288, 99.9759, 99.99464, 99.47808, 99.87844, 99.98942, 99.89955
16781.17764, 59.98317222997848, 59.98451643071279, 59.98230782198987, 33.946413845373826, 34.190393877856444, 34.15436353691691, 0.9999634216232555, 0.9999739291292058, 0.9999621923172282, 9680.620537450652, 9705.06490207702, 9706.712477088427, 238.71101180787423, 68.42553890121417, 79.90149822284047, 9679.213350686841, 9706.066788335682, 9706.380635047359, 286.21278707500954, 285.1074550737746, 285.48288868434787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 798.2426, 2.756903, 2200.156, 799.8663, 6.879971, 5500.333, 824.244, 6.636669, 5471.926, 790.2124, 6.953446, 5495.271, 799.9804, 6.875442, 5500.564, 816.2609, 6.722738, 5488.097, 100.0, 100.0, 99.48817, 99.91066, 100.0, 99.77905
16783.552, 59.9858253608835, 59.98395170611147, 59.98367858645044, 33.96947943699126, 34.19129146383205, 34.15672873777076, 0.9999655031660427, 0.9999737084365686, 0.9999665603619723, 9672.124425395394, 9702.166815387585, 9708.137097050176, 239.904728034453, 67.47389392960031, 81.59383585380465, 9679.280127470323, 9707.978615803486, 9703.53930464811, 286.2294837146001, 285.1007557503362, 285.4884148199611, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6545, 2.768503, 2200.228, 797.5121, 6.895996, 5500.063, 823.4481, 6.646057, 5472.375, 790.3094, 6.953262, 5495.16, 793.6667, 6.927308, 5497.88, 816.3007, 6.723288, 5487.751, 100.0, 99.99464, 99.49633, 99.91059, 99.96095, 99.7759
16785.95588, 59.98387679739731, 59.98324528204615, 59.98633898962831, 33.93992780660923, 34.17788652470869, 34.11555791207762, 0.9999696354772216, 0.9999750629389755, 0.9999669567229215, 9675.88889465712, 9705.431736374963, 9697.071924951786, 239.08134925704826, 70.56945882759737, 79.40019347700876, 9675.106937564151, 9704.121755184524, 9702.437669636984, 286.2330085009188, 285.0386338901839, 285.55401099769006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.4246, 2.787956, 2197.721, 791.1696, 6.946834, 5496.106, 817.1392, 6.714163, 5486.467, 796.6205, 6.903619, 5499.398, 787.4483, 6.974243, 5492.213, 822.4639, 6.655533, 5475.311, 99.90572, 99.9278, 99.75252, 99.98766, 99.85205, 99.54971
16788.317320000002, 59.98622127669916, 59.98524945780516, 59.98868578681572, 33.96361848563584, 34.16946691072261, 34.12494369288662, 0.9999650699816894, 0.9999738609607677, 0.9999670457464682, 9680.885670342526, 9711.886381768336, 9701.54355046584, 243.43416809930295, 67.54511733259278, 77.02467520464779, 9679.842878023626, 9710.030217537405, 9698.159814752233, 286.32994673957364, 285.1701678916329, 285.52992392348216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.7136, 2.769217, 2199.758, 797.5121, 6.89618, 5500.175, 823.3898, 6.645689, 5472.601, 790.29, 6.953078, 5495.213, 793.6667, 6.92676, 5497.986, 816.3603, 6.722372, 5487.184, 100.0, 100.0, 99.50656, 99.91156, 99.95912, 99.76557
16790.718080000002, 59.98989167294841, 59.987535374652886, 59.986511381620915, 33.9478809951, 34.15811534071775, 34.105856023788874, 0.9999669288752359, 0.9999757817936292, 0.9999660003825153, 9666.508264096708, 9702.094703717532, 9695.499175215804, 237.04203855988453, 59.010188859144364, 80.66122043190035, 9668.04366547237, 9698.101824012401, 9702.78586551953, 286.29397777408656, 285.16805560195314, 285.5028968269909, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.8516, 2.767611, 2200.683, 797.5316, 6.89618, 5499.948, 817.178, 6.713979, 5486.471, 790.29, 6.955101, 5494.476, 794.7539, 6.918542, 5499.014, 825.0683, 6.622938, 5464.836, 99.95918, 99.99559, 99.75261, 99.90745, 99.98141, 99.35927
16793.272080000002, 59.990161833141705, 59.989590204211176, 59.99172779504007, 33.95501917816654, 34.189674223092595, 34.121488709175516, 0.999967762864153, 0.9999760342276234, 0.9999646505713983, 9669.174086668218, 9704.063731373102, 9705.26946789995, 240.03796512473673, 66.83625722307897, 78.65788940293714, 9679.865534711516, 9706.192888903452, 9706.892373553565, 286.2391517782411, 285.1559837277358, 285.4371755141654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 800.0957, 2.751549, 2200.677, 801.5784, 6.861735, 5500.388, 814.2663, 6.740486, 5489.59, 788.7754, 6.960249, 5494.813, 793.8574, 6.926577, 5497.829, 822.6428, 6.656448, 5474.684, 99.98904, 100.0, 99.80932, 99.89295, 99.96005, 99.53937
16795.66612, 59.99628753384624, 59.99953370342152, 59.99542612457113, 33.96731495655436, 34.18356747866547, 34.148694796695786, 0.9999672519182141, 0.9999746380460646, 0.9999674315676982, 9674.810974861577, 9705.876545813033, 9700.789232677764, 236.82710791140198, 72.6178456031862, 77.9679142158684, 9681.062961148407, 9710.362187531904, 9701.42025573199, 286.18090623606133, 285.0710550123081, 285.4854110591241, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6742, 2.767968, 2199.426, 797.5121, 6.896364, 5500.064, 817.1198, 6.713243, 5486.631, 790.3094, 6.952895, 5495.048, 799.9613, 6.875442, 5500.297, 822.5831, 6.655899, 5474.564, 99.97248, 99.99871, 99.75552, 99.91155, 100.0, 99.53613
16798.183080000003, 59.99702843605221, 59.998692311844515, 59.99898622402391, 33.964096249212936, 34.1710326937355, 34.130540297821796, 0.999967948770509, 0.9999766133390088, 0.9999686662983617, 9676.817196346288, 9705.013463109584, 9697.32509850692, 242.39881921554752, 71.61003226173511, 77.23537331578063, 9676.655912019627, 9706.133028265578, 9704.17680671482, 286.2626101202495, 285.1780606976829, 285.51260748148434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.3654, 2.787421, 2197.612, 791.1502, 6.94665, 5495.99, 823.3704, 6.6444, 5472.943, 796.6205, 6.903435, 5499.451, 806.256, 6.820106, 5498.9, 816.2609, 6.723104, 5487.806, 99.89003, 99.92673, 99.50666, 99.98862, 99.97765, 99.777
16800.50748, 59.996625514492294, 59.991971376064996, 59.99238021011227, 33.96521058194333, 34.176768331937296, 34.135737667266234, 0.9999684567136181, 0.9999730607292437, 0.9999681168874001, 9674.368559046354, 9704.378167540784, 9699.224737689698, 242.55380860951755, 68.85282444423888, 79.10881872201753, 9674.527371891594, 9705.68243198087, 9707.74502783351, 286.1736255189185, 285.1015800346658, 285.5121240596919, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6742, 2.767789, 2199.893, 797.5316, 6.896364, 5499.895, 817.178, 6.713979, 5486.018, 790.29, 6.953078, 5495.048, 799.9613, 6.875625, 5500.24, 822.603, 6.654984, 5474.856, 99.99374, 99.99762, 99.74438, 99.91166, 100.0, 99.54145
16802.8692, 59.99267862563232, 59.99578165938703, 59.99646602219707, 33.89889734889958, 34.114541200861744, 34.08279469954816, 0.9999680814556173, 0.9999766382866824, 0.9999644782433342, 9657.830516878927, 9684.149722138265, 9680.904970425856, 242.81748753930424, 67.38734647896797, 82.10354394463639, 9672.112574452842, 9694.736315695047, 9684.004059363455, 286.22840679132713, 285.0845301152406, 285.48202195658524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.8713, 2.767432, 2199.841, 797.5121, 6.895996, 5499.835, 823.4869, 6.645136, 5472.04, 790.3094, 6.952895, 5494.875, 799.2365, 6.884939, 5500.104, 824.949, 6.628798, 5466.728, 99.99589, 99.99559, 99.5055, 99.90542, 100.0, 99.39366
16805.239120000002, 59.993682857734704, 59.99554858172907, 59.994213111899846, 33.94164787447501, 34.18237429985008, 34.11666346995518, 0.9999651170212657, 0.9999740116092757, 0.9999662571484681, 9669.893471532869, 9703.187513573106, 9694.033668244458, 236.63123951142052, 65.98646964767141, 80.91947352670377, 9671.416973943176, 9700.885450211548, 9696.8735813811, 286.23302329415975, 285.0573288327858, 285.5145650345137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 800.9435, 2.747087, 2200.206, 803.5045, 6.849946, 5500.167, 828.5534, 6.587153, 5474.673, 786.6782, 6.97551, 5492.593, 797.8631, 6.88786, 5500.304, 822.4241, 6.656998, 5475.882, 100.0, 99.99979, 99.53812, 99.85044, 100.0, 99.56222
16807.74232, 59.99245949365899, 59.99109486095055, 59.992187271741585, 33.88809279093877, 34.115296952291835, 34.07691896893997, 0.9999630776638453, 0.9999729509012802, 0.9999639824822103, 9657.062955448788, 9690.687588747227, 9684.051478672482, 235.29794517525852, 66.96103232493692, 79.7328186458717, 9659.366526338092, 9685.278576173232, 9682.242858413674, 286.22821822438397, 285.0699491491482, 285.5360334308183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6545, 2.768503, 2199.888, 797.5511, 6.89618, 5500.065, 829.7375, 6.571507, 5453.462, 790.3094, 6.953078, 5495.048, 799.9995, 6.875259, 5500.35, 828.9053, 6.581369, 5455.659, 99.97159, 99.99978, 99.14934, 99.91059, 100.0, 99.20819
16810.132520000003, 59.993398009665604, 59.99037857540525, 59.99102580853485, 33.8881629515172, 34.11986426205638, 34.07851760426905, 0.9999662821003789, 0.9999788169640348, 0.9999655970205263, 9649.322106023896, 9681.789925338906, 9681.491021231908, 231.4414203743554, 64.7964209666709, 83.34021599373318, 9660.034020556508, 9692.847594353912, 9687.071597178938, 286.0998054251064, 285.11534976641354, 285.445023175472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.2866, 2.787421, 2197.769, 791.1307, 6.947018, 5495.987, 836.0852, 6.494196, 5429.557, 796.5817, 6.903987, 5499.566, 806.2369, 6.820289, 5498.788, 835.1282, 6.505558, 5433.269, 99.88264, 99.92673, 98.71776, 99.98859, 99.97656, 98.78207
16812.59776, 59.988109392850134, 59.99490237223324, 59.99604378316514, 33.94023107734822, 34.18336526430159, 34.117983010811805, 0.9999670147981587, 0.9999799036345691, 0.9999665157928505, 9672.616477172829, 9703.470018279535, 9699.952430254136, 235.8887566364092, 63.28606344037553, 80.8080011013717, 9673.340080778735, 9702.477496496687, 9700.866470992665, 286.23750448647974, 285.1535753265776, 285.4763318888723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.5361, 2.768503, 2200.263, 797.5121, 6.896548, 5499.893, 829.6987, 6.574636, 5453.746, 790.2512, 6.953446, 5495.046, 799.9423, 6.875807, 5500.511, 828.806, 6.5832, 5456.868, 100.0, 100.0, 99.17285, 99.90748, 100.0, 99.21438
16814.950920000003, 59.98502192686296, 59.98927042836493, 59.988608655437005, 33.92199163568389, 34.158988988311265, 34.10304915900717, 0.999968002744637, 0.9999801664807508, 0.9999691620784814, 9665.663067627973, 9696.829168626202, 9692.790834486, 232.42575255178713, 70.2995985988855, 77.52513960544002, 9670.961622001862, 9703.569947910477, 9696.585727280544, 286.0932194669962, 285.010862770864, 285.5949497233181, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.5164, 2.767968, 2200.238, 797.4927, 6.896548, 5499.891, 829.7375, 6.573164, 5454.477, 790.2706, 6.953446, 5495.217, 799.9423, 6.876173, 5500.225, 828.4083, 6.592906, 5460.363, 100.0, 99.9976, 99.17092, 99.90747, 100.0, 99.25922
16817.340200000002, 59.986644415011824, 59.988779616597064, 59.984951058180656, 33.89637325733538, 34.103979036566656, 34.06739258297877, 0.9999675894762472, 0.9999748324036583, 0.9999676333027031, 9652.848228215966, 9687.020422993392, 9692.892741260468, 236.83453639253136, 67.66228656619842, 76.81489979532762, 9663.277194085516, 9692.037646190664, 9688.909279944895, 286.22976071632297, 285.2225931911147, 285.5189638620544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 801.0223, 2.748515, 2200.489, 803.7184, 6.843131, 5500.126, 824.2634, 6.630594, 5467.719, 786.2316, 6.983784, 5492.19, 796.814, 6.896809, 5499.925, 827.7324, 6.596934, 5457.27, 100.0, 100.0, 99.41168, 99.83695, 99.99724, 99.25293
16819.67608, 59.978353337135424, 59.98348369549615, 59.97808122564846, 33.92425160756181, 34.17496990289824, 34.14056934858452, 0.9999661521284788, 0.9999767759287349, 0.9999627935783753, 9664.087559268837, 9706.979605747074, 9705.558578577602, 239.35122925800647, 68.82834132593871, 78.75201800819332, 9679.32310096489, 9700.751375679836, 9698.15476618672, 286.19687960121223, 285.0824868643946, 285.5023279095157, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.7925, 2.768146, 2199.966, 797.5316, 6.89618, 5499.948, 825.2728, 6.629674, 5470.129, 790.3094, 6.953078, 5495.16, 800.0186, 6.875625, 5500.237, 822.6428, 6.6548, 5474.86, 99.98612, 99.99666, 99.43005, 99.91167, 100.0, 99.54143
16822.103720000003, 59.97871081179567, 59.979533353497516, 59.979977085498376, 33.983664276649534, 34.20986031323683, 34.13148214893521, 0.9999710725540853, 0.9999808863391467, 0.9999717086534198, 9673.276784637565, 9710.85164524513, 9701.8672616404, 239.67688995426306, 59.918568495871114, 76.84746870752517, 9677.595953769805, 9704.527690363997, 9703.845816498468, 286.19794582173574, 285.094306099778, 285.4850135016482, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 789.5878, 2.785815, 2197.792, 791.2669, 6.945913, 5496.165, 817.178, 6.713611, 5486.466, 796.6011, 6.903435, 5499.504, 806.256, 6.820289, 5499.117, 816.3206, 6.723104, 5488.097, 99.91836, 99.9288, 99.75252, 99.98958, 99.97852, 99.78218
16824.47664, 59.975016047420674, 59.97516460262448, 59.97230210117246, 33.941150795919945, 34.16674674044604, 34.102401595263125, 0.9999704186529638, 0.9999767342175184, 0.9999681666577659, 9659.891025764959, 9705.10757177831, 9702.094422933127, 239.28700174333972, 72.42993468153827, 76.02077312164556, 9671.789938367358, 9706.15214600383, 9704.383220396163, 286.20441341136177, 285.1580445366398, 285.4766329223449, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6742, 2.768146, 2199.941, 797.5316, 6.896364, 5499.948, 823.4287, 6.64532, 5472.824, 790.3094, 6.953078, 5495.102, 799.9995, 6.875259, 5500.35, 822.6826, 6.657364, 5474.626, 100.0, 99.99765, 99.4963, 99.9105, 100.0, 99.55079
16826.87268, 59.97427902241645, 59.976612780027835, 59.979793440029894, 33.96366534291986, 34.158119980137606, 34.10487798094593, 0.9999669608889377, 0.9999776094066373, 0.9999689694203341, 9680.156935646895, 9711.205337695887, 9699.003227807401, 236.6039032046083, 69.57430345034766, 77.6263788994238, 9670.536393021357, 9707.260663266767, 9691.616301218666, 286.2684296501344, 285.1913086876991, 285.5060856148847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6939, 2.768682, 2200.386, 797.5121, 6.896364, 5499.782, 817.1974, 6.713611, 5486.465, 790.3094, 6.952895, 5495.218, 799.9804, 6.875259, 5500.236, 822.5632, 6.65535, 5474.225, 99.96567, 99.99868, 99.75252, 99.91166, 100.0, 99.54551
16829.30384, 59.976758319909145, 59.97750762686274, 59.978888801122004, 33.931776269790795, 34.18312708523386, 34.139843675917234, 0.9999686913027327, 0.9999734914139927, 0.9999686884905139, 9667.157383760215, 9704.799147498066, 9703.043411116636, 239.9414963601148, 71.06637238721805, 82.35287218910707, 9678.438721742792, 9707.534759413897, 9707.6518614081, 286.1156383997754, 285.1518600836642, 285.53948519181574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 800.7266, 2.746373, 2200.096, 803.7574, 6.842762, 5500.15, 810.811, 6.777485, 5495.405, 783.979, 6.999596, 5487.645, 794.3343, 6.918725, 5499.013, 826.6389, 6.615979, 5467.532, 100.0, 99.99825, 99.92013, 99.7717, 99.97742, 99.40828
16831.735200000003, 59.98210359741818, 59.97995712274298, 59.97974387994198, 33.933182689727914, 34.16909264852711, 34.128112801974126, 0.9999679083528045, 0.9999777995923451, 0.9999700585563954, 9667.656122603888, 9710.227020822507, 9693.09853394483, 239.8461939129611, 70.10491625779105, 78.72669176728232, 9671.20073268458, 9704.31590485803, 9701.470803965036, 286.14543535843427, 285.19555786105536, 285.4867811850615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.7333, 2.768146, 2200.238, 797.5316, 6.896364, 5499.946, 817.178, 6.714347, 5486.356, 790.3094, 6.953262, 5495.217, 799.9804, 6.875625, 5500.242, 822.5235, 6.655716, 5474.625, 99.97964, 99.9957, 99.75053, 99.91166, 100.0, 99.54137
16834.16012, 59.97532311463152, 59.9758891056595, 59.97594711912523, 33.96030611237126, 34.18804025386601, 34.163767316242186, 0.9999661079195387, 0.9999780183177769, 0.9999693295957834, 9673.176726612466, 9710.22544856659, 9702.567639130166, 236.88969865531863, 66.05574538003475, 74.65600273029736, 9672.406555291667, 9700.639926779017, 9701.8168596725, 286.01059964184986, 284.97400900632226, 285.3170998443798, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 790.4749, 2.780996, 2198.151, 792.6094, 6.938545, 5496.401, 823.4481, 6.646241, 5472.491, 796.6011, 6.903619, 5499.562, 806.256, 6.820289, 5499.009, 816.2808, 6.722738, 5487.979, 99.92137, 99.94189, 99.50046, 99.99073, 99.97355, 99.78004
16836.461040000002, 59.98106761668695, 59.97884361269784, 59.979812216385206, 33.96267952146739, 34.20791892369819, 34.17020162885979, 0.9999674331583511, 0.9999739583440095, 0.9999661165109277, 9667.71180388478, 9698.367548298826, 9706.608608979697, 237.79146964493066, 69.06320403535392, 76.71652355368451, 9672.204759757455, 9702.441690041307, 9706.663105946813, 286.0339233913662, 284.97348840277294, 285.4954961264485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.7531, 2.767611, 2200.281, 797.4927, 6.896364, 5499.835, 817.1586, 6.714163, 5486.245, 790.29, 6.953078, 5495.217, 799.9804, 6.875807, 5500.401, 822.4837, 6.656998, 5475.312, 99.99068, 99.99868, 99.75456, 99.91261, 100.0, 99.53936
16838.87588, 59.981484524735386, 59.98204022004187, 59.980638401407845, 33.9254016130253, 34.20167874203602, 34.130857598628054, 0.9999697006362215, 0.9999723144736891, 0.9999683926363275, 9672.642459289915, 9704.290393134908, 9712.562918742622, 240.60970795277444, 69.1470812355359, 78.43119451027133, 9673.839739394043, 9702.64420942896, 9703.75982487675, 286.1834850908559, 285.1592949608001, 285.4612281948382, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6742, 2.768682, 2199.883, 797.4927, 6.896364, 5499.839, 823.3898, 6.646977, 5472.828, 790.3094, 6.953078, 5495.218, 799.9804, 6.875625, 5500.292, 816.3206, 6.722738, 5487.861, 100.0, 99.99765, 99.51067, 99.90952, 100.0, 99.77689
16841.27824, 59.984423741469065, 59.98187911036876, 59.979755903794185, 33.96892153339979, 34.176718357823255, 34.13692201461541, 0.9999645881742553, 0.9999754249289468, 0.9999678047157852, 9672.656269733381, 9707.122787968568, 9698.182053871904, 241.3854960684148, 69.0550503478828, 80.83894207918456, 9674.193703352932, 9707.692279493862, 9700.215010389718, 286.12761519050605, 285.1545079175436, 285.421233032527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 800.9041, 2.747622, 2200.723, 803.7379, 6.843131, 5500.039, 829.6017, 6.571875, 5454.92, 783.979, 6.999228, 5487.468, 793.6857, 6.92676, 5497.771, 810.217, 6.779505, 5494.895, 100.0, 99.9993, 99.17898, 99.76967, 99.95808, 99.91807
16843.69872, 59.98122316861145, 59.98290912560456, 59.98251961558953, 33.96320757508785, 34.186523130532755, 34.143823605850336, 0.9999694688619462, 0.9999739045408548, 0.9999662199536311, 9676.209845626869, 9704.816809735194, 9703.979723213535, 241.99558089491234, 68.17225246836688, 79.42376096060707, 9678.131914277012, 9704.376187039428, 9697.324442226076, 286.1221437474148, 285.1768215169092, 285.5020623274571, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6939, 2.767789, 2200.396, 797.4927, 6.896364, 5500.117, 823.5063, 6.645689, 5473.333, 790.3094, 6.953262, 5495.101, 799.9804, 6.875259, 5500.349, 816.3007, 6.722738, 5487.864, 100.0, 99.99879, 99.51375, 99.91058, 100.0, 99.78115
16846.048160000002, 59.98231068899908, 59.98033453797139, 59.98065696799879, 33.96286568686541, 34.18040563319418, 34.13404730614898, 0.9999664793019937, 0.9999765728727563, 0.9999661339524553, 9669.746254099022, 9704.886739051755, 9703.541961110779, 238.41487222877333, 69.73144496649456, 77.29946293116882, 9675.590740179998, 9704.34558235533, 9699.946288096411, 286.0999531013533, 285.1044267024419, 285.4944686955094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.3587, 2.768682, 2199.044, 796.4421, 6.910179, 5499.088, 820.6916, 6.676797, 5481.894, 794.4262, 6.92127, 5498.816, 805.226, 6.825402, 5498.839, 822.4639, 6.655533, 5474.567, 99.98745, 99.98202, 99.64701, 99.97707, 99.97749, 99.54455
16848.38536, 59.98227544500034, 59.979925543807184, 59.97894387819535, 33.96676083244187, 34.19858094290015, 34.145864007794756, 0.999966209610041, 0.9999762945206482, 0.999968377989583, 9669.705405410514, 9704.379261133952, 9706.366148694444, 240.89052138869147, 65.41136840704075, 75.84496771618979, 9677.289072206016, 9707.813590975813, 9705.093565537692, 286.2331372920481, 285.17825091209454, 285.4585402092671, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 792.4661, 2.774393, 2198.799, 795.9946, 6.905574, 5499.933, 823.3704, 6.646057, 5472.431, 790.29, 6.953262, 5495.329, 799.9613, 6.875625, 5500.292, 816.2609, 6.723104, 5487.925, 99.97399, 99.99737, 99.50864, 99.90749, 100.0, 99.77372
16850.784160000003, 59.98060591711805, 59.97990363266877, 59.97936153557932, 33.97338958638256, 34.2007483788955, 34.14046781796165, 0.9999675888632341, 0.9999742263334255, 0.9999623332761604, 9682.10365841971, 9707.902383929206, 9704.074731606865, 236.56156104261572, 68.70641499083604, 80.41326692970512, 9683.255226844236, 9707.716620306812, 9701.79023387564, 286.1346426072686, 285.1041145886806, 285.5061037526815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6742, 2.768325, 2199.516, 791.1502, 6.947018, 5496.222, 817.1004, 6.713795, 5486.412, 790.29, 6.953262, 5495.271, 799.9995, 6.875442, 5500.125, 816.2808, 6.723104, 5487.806, 100.0, 99.92468, 99.75155, 99.91058, 100.0, 99.78211
16853.24828, 59.97377133012831, 59.9727436908543, 59.97094431440785, 33.96672024898365, 34.20149587144783, 34.16461127562512, 0.9999679033000575, 0.9999846617266896, 0.9999661721025149, 9678.669019482106, 9702.256165057945, 9709.04324430443, 229.85857294895504, 58.4415375733206, 80.39251675731339, 9674.527433883248, 9703.188781784993, 9700.258199289368, 286.12344460420826, 285.1272166315233, 285.4376202477189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 800.8449, 2.747622, 2200.341, 784.8466, 6.993435, 5489.026, 810.7916, 6.777853, 5495.405, 783.9596, 6.999228, 5487.525, 793.6857, 6.927125, 5497.931, 809.9785, 6.785731, 5496.018, 100.0, 99.79806, 99.91505, 99.76872, 99.96005, 99.92619
16855.640480000002, 59.97316368671914, 59.97085719664743, 59.97222735448511, 33.999436002477374, 34.25329353209969, 34.19762133490073, 0.9999684368183035, 0.9999768543688067, 0.9999687962341048, 9685.530058011442, 9706.94622597177, 9701.670896135784, 238.4808220225209, 67.09582877883304, 84.39409604375487, 9685.772374096716, 9706.346231863698, 9700.082308416066, 286.0399082340018, 284.9934675823256, 285.34974750670057, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.6545, 2.768146, 2199.778, 791.1502, 6.946834, 5496.1, 817.1586, 6.713795, 5486.578, 790.3094, 6.953262, 5495.16, 799.7515, 6.880373, 5500.241, 816.2808, 6.722738, 5487.804, 99.99067, 99.92682, 99.75051, 99.91155, 100.0, 99.78418
