TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17410.409760000002, 59.97426698210409, 59.970290077602236, 59.97324873943022, 26.50938055601515, 26.688211127400372, 26.640390052486534, 0.9999872027894376, 0.9999835822042153, 0.9999811790867956, 7529.503565738769, 7568.470310292025, 7553.374173450196, 170.6396093808985, 43.51051619991949, 43.55052357313707, 7530.728020101284, 7553.337347835289, 7554.839375606462, 285.7160494152197, 284.7576266197647, 285.1989072064494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 797.6511, 2.759044, 2200.773, 796.481, 6.904837, 5499.63, 819.7598, 6.685448, 5482.121, 791.3581, 2.778276, 2198.733, 797.3862, 6.897174, 5499.69, 824.3923, 2.654176, 2188.168, 100.0, 99.98982, 99.67353, 99.93351, 99.99296, 99.45789
17412.848560000002, 59.96664686812413, 59.9678944247257, 59.9675651042553, 26.486510661193602, 26.662901192089922, 26.623921200814433, 0.9999828807759293, 0.999986685972076, 0.9999821958011916, 7523.04657391284, 7555.4153104661555, 7544.120419793644, 171.9987877649453, 43.3586879471718, 42.85901757028819, 7518.077666293187, 7551.483045913869, 7548.496012460707, 285.54875359915286, 284.8595197186676, 285.20410138527694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 797.3948, 2.760115, 2200.396, 796.5005, 6.904653, 5499.636, 819.6046, 6.688577, 5481.784, 791.3387, 2.778276, 2198.719, 797.3862, 6.897174, 5499.798, 830.9531, 2.623412, 2178.492, 99.99522, 99.98779, 99.65406, 99.94039, 99.99492, 99.04987
17415.27204, 59.96143256873517, 59.96355723260596, 59.96380574668269, 26.50697135771241, 26.699603927697027, 26.620001777508744, 0.9999823064290593, 0.9999838335530714, 0.9999816042019569, 7521.774767624181, 7546.122744932263, 7558.1769241510765, 167.02772033889278, 40.26479252979925, 49.22957570238168, 7524.781273173603, 7563.861535821416, 7562.289505027698, 285.64154335376406, 284.7848691866261, 285.2508334048213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1255, 2.779211, 2198.617, 802.6873, 6.852341, 5500.333, 825.4863, 6.629858, 5471.534, 795.6107, 2.766141, 2199.585, 794.5632, 6.916716, 5499.229, 831.9472, 2.618467, 2179.822, 99.95961, 100.0, 99.44325, 99.97972, 99.98459, 99.04699
17417.641880000003, 59.96861953218586, 59.96095241682939, 59.96452132840108, 26.47346324332327, 26.64619090089142, 26.60938259327366, 0.9999838201242983, 0.9999805882418241, 0.9999854278139042, 7519.914886665017, 7550.929403659031, 7553.949717590092, 176.34369496912564, 41.78281892774521, 39.96270607621136, 7516.896748908001, 7546.470268542281, 7541.9864949822, 285.6098487307891, 284.80107798975087, 285.21770928248276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 795.2065, 2.767611, 2200.351, 796.4615, 6.904653, 5499.629, 824.4187, 6.628017, 5468.234, 791.2416, 2.77846, 2198.448, 797.3672, 6.897174, 5499.691, 836.9573, 2.594112, 2169.831, 99.9883, 99.99185, 99.41986, 99.9481, 99.99596, 98.67548
17420.008840000002, 59.96911284504834, 59.96528405957168, 59.966093150026424, 26.42448699556065, 26.612507354086688, 26.562364474820363, 0.9999859297820547, 0.9999857954620522, 0.9999865224788232, 7505.093217300871, 7538.313462067988, 7534.769099243177, 171.6590080435103, 39.20896790729694, 40.12039081175908, 7519.063120469222, 7542.896281618833, 7537.495117836286, 285.7821164793266, 284.80726948217665, 285.0926703570921, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.1771, 2.794738, 2196.018, 790.4498, 6.952176, 5495.103, 832.3387, 6.540951, 5444.3, 785.0276, 2.79703, 2195.67, 803.6237, 6.844213, 5499.998, 843.2198, 2.559319, 2157.367, 99.80047, 99.91377, 98.98588, 99.79142, 99.99559, 98.06075
17422.301320000002, 59.964283151511715, 59.96629790656335, 59.966288842633624, 26.514248897533037, 26.673102836220014, 26.642398132679332, 0.9999829703284207, 0.9999888663245672, 0.9999864037772088, 7520.99349709224, 7553.062762634814, 7552.33669423792, 174.9834940690066, 40.03220314682085, 36.86017775635469, 7522.90385761515, 7554.802052882954, 7555.601809808898, 285.72126395746625, 284.8355322660503, 285.18425336064433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1058, 2.779033, 2198.99, 796.4615, 6.905021, 5499.516, 826.0493, 6.617157, 5465.647, 791.2416, 2.778276, 2198.855, 797.329, 6.89754, 5499.739, 836.9374, 2.592647, 2170.882, 99.92312, 99.9898, 99.37701, 99.94655, 99.99489, 98.67506
17424.626480000003, 59.971052522242886, 59.97452551589059, 59.9730680232041, 26.473335309330377, 26.67418436358744, 26.639392041875347, 0.9999874356653642, 0.9999872715003781, 0.9999854803789714, 7533.315537489132, 7554.236314768526, 7548.461387811512, 172.5004264629997, 37.00320664874816, 37.68359898096469, 7532.764071283111, 7553.437590109944, 7552.480604649216, 285.67983595925364, 284.80347412755003, 285.1409884614649, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 790.9875, 2.779568, 2198.765, 790.119, 6.95457, 5495.104, 825.9328, 6.616053, 5465.706, 791.2222, 2.778828, 2198.85, 803.6237, 6.843848, 5499.89, 837.0765, 2.592464, 2170.292, 99.9429, 99.90753, 99.37403, 99.93288, 99.99963, 98.6513
17426.99316, 59.976197334537545, 59.97828599261005, 59.97824077579519, 26.45657315682041, 26.654793602404474, 26.60823431036848, 0.9999890705523089, 0.9999932043916722, 0.9999878900105503, 7514.940853619815, 7551.107339853085, 7539.970649434246, 170.2099707151599, 32.08608042732067, 42.08787467884031, 7524.408295012682, 7545.832325658417, 7543.533714312122, 285.72582181631617, 284.7901974974779, 285.19062636428066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 797.5328, 2.759937, 2200.648, 783.8155, 7.000619, 5487.285, 819.721, 6.686368, 5481.612, 797.5526, 2.758603, 2200.297, 809.9565, 6.785772, 5496.128, 830.7344, 2.62451, 2179.246, 100.0, 99.76946, 99.66428, 99.98793, 99.9282, 99.09543
17429.398960000002, 59.988521273455596, 59.98342882466211, 59.98309384137908, 26.44736106663208, 26.649473359735598, 26.59062794789468, 0.9999858858915618, 0.9999816445884131, 0.9999848430330127, 7519.123281211974, 7543.869718924656, 7548.014959649083, 177.17794217483106, 42.653698319586056, 39.686325407331424, 7514.878293774657, 7548.216128787356, 7546.927813406993, 285.7804117164393, 284.8354512573602, 285.1905423967046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1255, 2.780104, 2198.87, 790.1385, 6.95457, 5495.274, 825.8358, 6.617525, 5464.971, 791.3581, 2.77846, 2198.782, 803.6618, 6.843665, 5499.95, 836.9175, 2.592831, 2170.468, 99.94722, 99.91174, 99.36172, 99.92603, 99.99769, 98.64034
17431.893920000002, 59.991690082818685, 59.994648104763975, 59.991797081665425, 26.42514536572549, 26.623446031759702, 26.5535967814113, 0.9999839891496143, 0.9999846017091447, 0.9999846755876393, 7511.470537213912, 7536.867920812007, 7540.9926471065655, 171.8982937503141, 40.38690586735811, 42.32124856893233, 7514.334524589092, 7540.178242176178, 7536.223873680064, 285.70546322774055, 284.8933447739022, 285.1757912323266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 789.6272, 2.78403, 2198.302, 792.4731, 6.933572, 5498.0, 830.7275, 6.561383, 5449.526, 785.9791, 2.796295, 2195.349, 797.4053, 6.897357, 5499.796, 843.1204, 2.559503, 2158.114, 99.92144, 99.95462, 99.0809, 99.81419, 99.99492, 98.05574
17434.293080000003, 60.001860071768654, 59.99953432986038, 60.002265371670475, 26.492395821615396, 26.63931796637601, 26.629260509323053, 0.9999865413007882, 0.9999864671185151, 0.9999855280773149, 7528.875300069628, 7553.043412656708, 7551.954048271718, 176.66247988927148, 36.537728711091404, 41.43486034811576, 7534.939248227251, 7559.259923052544, 7553.984449040227, 285.72493717587764, 284.8255664422366, 285.16010585738536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 790.6918, 2.781174, 2198.99, 790.1969, 6.95457, 5495.11, 826.0493, 6.616789, 5465.763, 791.1639, 2.778276, 2198.52, 803.6428, 6.843848, 5500.004, 837.2555, 2.591915, 2170.386, 99.95961, 99.90969, 99.37403, 99.93132, 99.99868, 98.62674
17436.703840000002, 60.004624431246384, 60.00122901909778, 60.00240050477437, 26.48954723287941, 26.661477634674203, 26.626026140926225, 0.9999881964098214, 0.9999861976508919, 0.9999875323260452, 7530.274813541311, 7556.760052032249, 7547.76930221694, 173.98111464707813, 38.025307554878964, 40.235276858838915, 7531.529447475375, 7559.957674186887, 7546.510729938852, 285.7473346405676, 284.8115348573546, 285.1239502555926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1058, 2.779211, 2199.0, 796.4421, 6.905021, 5499.633, 825.9328, 6.617525, 5465.877, 791.3581, 2.77846, 2198.69, 797.3481, 6.897357, 5499.796, 836.7783, 2.593014, 2171.01, 99.95222, 99.99193, 99.38227, 99.93621, 99.99489, 98.68087
17439.115680000003, 60.00587971505694, 60.00712465161201, 60.009402457528076, 26.496571095758817, 26.656488212357345, 26.618204112522594, 0.9999813371006117, 0.9999867435894647, 0.9999859428120608, 7522.126973811282, 7551.72344213816, 7548.0197875773065, 170.88532160937908, 38.85080903593507, 43.13914065075642, 7518.705418420993, 7549.463553036092, 7549.513110829913, 285.78263633562796, 284.73379250771274, 285.2184977442024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 797.3751, 2.759223, 2200.836, 802.7068, 6.852157, 5500.462, 819.6046, 6.687841, 5481.727, 797.5137, 2.758235, 2200.1, 791.1297, 6.946849, 5496.062, 830.6748, 2.624693, 2180.442, 100.0, 100.0, 99.66524, 100.0, 99.92806, 99.1096
17441.48872, 60.00217142723289, 60.00813034214624, 60.00780244565768, 26.479653819591668, 26.65802323328675, 26.615138761332265, 0.9999834155619848, 0.9999880181430706, 0.999984730489526, 7512.3147079269465, 7550.791041721199, 7542.507776391074, 174.4317133087543, 43.33300102769499, 42.49735107792185, 7520.818416237141, 7553.910748124767, 7545.8921715971455, 285.5870942854277, 284.7979567771923, 285.1789888695742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.0269, 2.77939, 2198.612, 796.4615, 6.904837, 5499.577, 825.9522, 6.616973, 5465.198, 791.3581, 2.778644, 2198.782, 797.3862, 6.897357, 5499.799, 836.8578, 2.592647, 2170.528, 99.97746, 99.99091, 99.37295, 99.93132, 99.99495, 98.63058
17443.86816, 60.004710468997956, 60.003192758834025, 60.00162559945969, 26.443102239233, 26.620638145863754, 26.561267822801717, 0.9999885196985913, 0.9999862633483406, 0.999984745514645, 7511.9856292735285, 7536.157940310062, 7532.08483298793, 170.01802789789576, 40.76581859975022, 39.550645697502205, 7505.254454642348, 7540.596563249601, 7533.066431898378, 285.5985296241592, 284.763510211894, 285.1497793639251, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1255, 2.779033, 2199.325, 796.1113, 6.907784, 5498.962, 830.7664, 6.575556, 5456.103, 787.3578, 2.789675, 2196.389, 801.144, 6.860101, 5500.438, 842.2854, 2.560785, 2157.861, 99.93984, 99.98318, 99.17292, 99.8682, 100.0, 98.11024
17446.34904, 60.00008267187547, 59.99991114386672, 60.00322071605785, 26.491888638832467, 26.69548948763485, 26.652173486233117, 0.9999878636785688, 0.9999854371522684, 0.9999853233570469, 7519.604619107852, 7552.651221593788, 7554.732082334069, 172.34561079045488, 36.768986727066704, 45.57750365043648, 7526.038654910108, 7556.489133910681, 7558.168057708638, 285.4912542483374, 284.54828724765457, 284.968326791256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 789.1541, 2.783673, 2199.481, 795.6055, 6.912021, 5499.571, 826.224, 6.616053, 5465.819, 791.2998, 2.777908, 2198.224, 797.3481, 6.89754, 5499.847, 836.9374, 2.593014, 2170.186, 99.92169, 99.98958, 99.36995, 99.95356, 99.99582, 98.64321
17448.7742, 59.998824367578216, 59.99594220270904, 59.99820620590555, 26.489921214854217, 26.677260895902393, 26.631461964452825, 0.9999868814009321, 0.9999900449962894, 0.9999877846227625, 7523.566738218093, 7553.421531033199, 7554.0129334879875, 175.52851098570727, 37.431725942665025, 39.192085784016854, 7529.155308390895, 7556.657086543808, 7557.417222703042, 285.66453743541354, 284.73400030156984, 285.1881585148037, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1058, 2.779211, 2199.2, 790.1385, 6.954754, 5495.163, 826.0298, 6.616605, 5465.533, 791.2416, 2.779195, 2198.229, 803.6428, 6.843848, 5500.057, 836.8578, 2.59338, 2170.308, 99.96222, 99.91169, 99.37299, 99.91812, 99.99868, 98.64897
17451.169520000003, 59.99208371686093, 59.99498377651406, 59.99137494871257, 26.48126567674564, 26.6503499954378, 26.606335814571505, 0.9999892002397189, 0.9999929449045272, 0.9999903565118567, 7525.790182625579, 7552.4243247624845, 7547.617045724006, 173.038291924031, 28.800043759408936, 33.65887426974632, 7517.785928230272, 7549.803854314951, 7538.569921618335, 285.6697946059693, 284.81939008865646, 285.13423717241216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 797.3159, 2.758866, 2201.161, 783.8155, 7.000619, 5487.286, 819.7404, 6.686737, 5481.047, 797.5332, 2.75897, 2199.784, 809.9946, 6.785042, 5496.343, 830.6748, 2.624693, 2180.327, 100.0, 99.76849, 99.654, 100.0, 99.93211, 99.1044
17453.54636, 59.992622961342036, 59.989714056086875, 59.98859874642188, 26.462087380704308, 26.640998156722443, 26.622742029520857, 0.999984403019478, 0.9999837267566781, 0.9999851516165373, 7521.812866403976, 7555.49079228866, 7550.961398510028, 174.17399101377896, 42.751809379105, 42.015738096971745, 7527.707107044385, 7545.7703879293485, 7550.251209990991, 285.66491741656023, 284.8594981499764, 285.13878969012296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1649, 2.77939, 2199.32, 790.158, 6.954386, 5495.164, 826.0687, 6.615869, 5465.815, 791.2998, 2.77846, 2198.569, 803.6618, 6.843482, 5500.114, 837.1362, 2.592647, 2169.784, 99.96768, 99.90969, 99.37706, 99.94059, 100.0, 98.64767
17456.047840000003, 59.9869127887359, 59.98578968360159, 59.99055253304964, 26.468406948345844, 26.62314486840632, 26.578944675901834, 0.9999863936448894, 0.999985241219037, 0.9999880343165722, 7506.602176960528, 7538.5049563439225, 7536.761906645273, 167.03635752773317, 36.961522637448525, 40.00927001251375, 7511.249018148485, 7543.062496567906, 7539.867878015346, 285.60679105149825, 284.6963791284344, 285.17493019267016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1058, 2.780104, 2198.764, 790.1385, 6.954754, 5495.982, 826.5152, 6.606665, 5461.609, 788.1152, 2.789859, 2197.011, 799.7897, 6.877086, 5500.134, 841.848, 2.563898, 2157.463, 99.96335, 99.91807, 99.30059, 99.8566, 100.0, 98.131
17458.472, 59.98268335459549, 59.983868086208155, 59.98629174339687, 26.494278045843465, 26.652802970767656, 26.646175485207614, 0.9999855559510857, 0.9999878589609729, 0.9999875665538007, 7523.679900196716, 7555.817895257025, 7555.067790365796, 177.21111848307737, 35.831263459625916, 38.84419641914428, 7526.564335834964, 7558.677406974037, 7554.950826861262, 285.66955359152666, 284.7805629250175, 285.12145614094044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 788.4048, 2.784744, 2199.083, 791.5393, 6.943703, 5495.461, 826.3987, 6.614764, 5465.706, 791.3192, 2.778276, 2198.618, 803.6428, 6.843848, 5499.947, 836.9573, 2.593197, 2170.469, 99.89268, 99.92147, 99.36486, 99.93884, 99.99868, 98.65664
17460.809520000003, 59.97921440451514, 59.984917784707, 59.984070191987655, 26.51606072260034, 26.659531596484804, 26.63680549897796, 0.9999897456010411, 0.9999884427399172, 0.9999868343161341, 7525.556678992333, 7554.450696916313, 7560.492212044783, 175.76862544310507, 39.22847418966785, 39.968605864762594, 7525.517885515129, 7560.066192870797, 7557.688423854605, 285.7403951467437, 284.8256362537613, 285.1685369734201, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 790.9875, 2.778676, 2199.147, 796.4615, 6.904837, 5499.576, 826.0493, 6.616605, 5465.709, 791.2998, 2.77846, 2198.394, 797.3481, 6.897174, 5499.688, 836.9374, 2.594112, 2170.005, 99.95983, 99.99089, 99.37514, 99.93354, 99.99489, 98.63521
17463.21076, 59.98565318068805, 59.986522807578716, 59.98566792128623, 26.498574473983396, 26.689915601741216, 26.63558013335248, 0.999984942053497, 0.999985697702063, 0.9999853332132673, 7527.7125487807525, 7552.100017597383, 7555.217279682753, 171.17847958761422, 39.28978339337482, 40.57021940815802, 7528.907072092679, 7551.114288546678, 7552.223181131304, 285.76656605416804, 284.8441320386408, 285.1684935567168, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 797.4934, 2.759044, 2200.093, 802.7068, 6.852157, 5500.292, 819.6822, 6.686, 5481.894, 797.6302, 2.758419, 2200.444, 791.1488, 6.946849, 5496.114, 830.7344, 2.624693, 2180.323, 99.99612, 100.0, 99.65506, 99.99871, 99.92203, 99.10711
17465.61504, 59.98799211339805, 59.99081789882799, 59.99111540027131, 26.470705253861624, 26.64305209125647, 26.606325401642206, 0.9999855788306364, 0.9999832271474185, 0.9999862203026136, 7514.301043161346, 7548.511620750895, 7553.836828264788, 175.63985994224367, 43.163480505548705, 39.22957177897774, 7521.740538786638, 7548.284433143548, 7547.22915940404, 285.59953306424416, 284.7613090533435, 285.1414598198453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1846, 2.779033, 2198.985, 796.481, 6.904837, 5499.63, 826.0687, 6.615132, 5466.154, 791.3387, 2.778092, 2199.015, 797.3672, 6.897357, 5499.85, 837.0368, 2.592647, 2170.422, 99.95245, 99.99187, 99.36376, 99.93268, 99.99492, 98.63246
17468.055920000003, 59.991321859412125, 59.988897614255805, 59.98849756697489, 26.449165397424597, 26.614293530628853, 26.56619440010253, 0.9999846573308164, 0.9999835510911929, 0.9999832952796294, 7510.1229842021785, 7537.098989544036, 7534.99890159666, 174.55772582019654, 40.73479316162866, 40.210215715061395, 7511.6002824973675, 7539.1622779046975, 7534.625182040733, 285.66461555493146, 284.7326028648652, 285.04380514395416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1452, 2.778676, 2199.1, 796.4615, 6.904653, 5499.46, 826.0687, 6.616053, 5463.403, 790.2124, 2.784343, 2198.106, 799.637, 6.874346, 5500.373, 840.8539, 2.572504, 2161.609, 99.95768, 99.98984, 99.37097, 99.92694, 100.0, 98.25357
17470.4378, 59.992248450540146, 59.9886431585609, 59.984157855626925, 26.498797540666565, 26.6761884000505, 26.63902759657115, 0.999984828423278, 0.9999899902266326, 0.9999879229134806, 7529.349132745608, 7553.718698509531, 7551.7968066495805, 175.64253049653007, 34.172663659187265, 37.65668384765195, 7521.9685757215475, 7558.217350349706, 7553.09167346535, 285.70069968091497, 284.71885117424455, 285.1426137177253, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 786.0193, 2.794203, 2197.103, 791.8117, 6.93744, 5497.999, 828.9999, 6.58881, 5459.417, 790.3871, 2.781585, 2198.738, 797.7677, 6.897174, 5499.69, 836.9573, 2.592647, 2170.067, 99.84312, 99.95361, 99.24132, 99.94293, 99.9959, 98.6586
17472.84184, 59.986808918315596, 59.988585484729356, 59.98687746543352, 26.496893945325702, 26.664744554509333, 26.63749280678407, 0.9999875646753388, 0.9999888462061604, 0.9999836579821935, 7523.926405404877, 7556.1410812859895, 7553.099238757111, 175.65754100904905, 39.553822665557874, 42.1165962456148, 7530.188338666439, 7551.763282313416, 7549.67000217849, 285.67636476262334, 284.76163603575105, 285.0671593691556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1452, 2.779925, 2198.655, 790.2163, 6.954018, 5495.11, 826.0104, 6.615685, 5465.648, 791.2416, 2.778828, 2198.898, 803.6237, 6.843848, 5499.839, 836.8181, 2.593197, 2170.351, 99.9629, 99.90853, 99.37194, 99.93026, 99.99567, 98.65381
17475.26376, 59.98775638133068, 59.988582380455, 59.98836503490267, 26.4854955014207, 26.659260300892715, 26.606019736876984, 0.999987098195893, 0.9999939002509846, 0.9999895471740506, 7521.956055918846, 7548.83581030973, 7547.506335716171, 169.92065732997662, 28.669218502279364, 32.51960231813973, 7529.943589117716, 7547.799432451292, 7548.624719654809, 285.6476908879737, 284.7045455921461, 285.0423395680239, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 797.3948, 2.759758, 2199.931, 783.8155, 7.000619, 5487.286, 819.7986, 6.686368, 5481.218, 797.5137, 2.758051, 2200.391, 809.9565, 6.785407, 5496.18, 830.7145, 2.624693, 2180.387, 99.99544, 99.76839, 99.65711, 99.98813, 99.92416, 99.10711
17477.60152, 59.98896661682884, 59.99156519952383, 59.991330805761436, 26.46040089395112, 26.638151190305127, 26.62579621128526, 0.9999849011875085, 0.9999850472580679, 0.9999853897307045, 7521.3502646307315, 7546.723420903518, 7536.148659272675, 172.82524168250393, 40.82662901235926, 41.1071954628992, 7517.985370411628, 7546.3915653541335, 7546.1810527870375, 285.6983006033261, 284.7907310187693, 285.09278220175815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1649, 2.779033, 2198.812, 790.158, 6.95457, 5495.329, 825.991, 6.615132, 5465.645, 791.3192, 2.77846, 2198.608, 803.6428, 6.843482, 5500.166, 836.6392, 2.594296, 2170.266, 99.93698, 99.91366, 99.35861, 99.93531, 99.99769, 98.68141
17479.98956, 59.981858796356214, 59.988100757037984, 59.98424687221353, 26.432552766293334, 26.623239041745148, 26.559706757742678, 0.9999863319399329, 0.9999862486508335, 0.9999857890602808, 7510.839896651712, 7545.836341748136, 7534.1210280295745, 172.58936053360466, 41.5176439288698, 37.557197136287414, 7514.872461395681, 7542.709931261126, 7535.258294006656, 285.6593194539361, 284.7852552139197, 285.16462186882495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1255, 2.779568, 2198.482, 790.1385, 6.954754, 5495.167, 826.1075, 6.616605, 5465.424, 791.3387, 2.778644, 2198.224, 803.6237, 6.843848, 5500.094, 837.7127, 2.586421, 2167.064, 99.94789, 99.91073, 99.37708, 99.91789, 99.99868, 98.53695
17482.497160000003, 59.981622771026665, 59.97814365075923, 59.979725828687215, 26.489374642532002, 26.678545118228726, 26.640816496275473, 0.9999888482507947, 0.9999867562330627, 0.999985940732989, 7523.399012458279, 7557.2948740868615, 7559.854948150014, 176.38018033353205, 35.95891440558671, 39.59041914176737, 7520.992344507546, 7554.986872565764, 7557.70160675897, 285.70796623853585, 284.789112017284, 285.1167584222778, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 784.7182, 2.798129, 2195.713, 796.1308, 6.910547, 5498.854, 830.514, 6.563592, 5454.75, 788.7948, 2.78563, 2197.855, 802.1359, 6.856997, 5500.149, 837.3748, 2.591366, 2170.381, 99.82827, 99.98423, 99.13706, 99.9029, 99.99998, 98.61044
17484.87904, 59.9790466405584, 59.97742669433996, 59.97906482807546, 26.483267938212258, 26.67098006513624, 26.626499473799836, 0.9999864796672363, 0.9999905940582182, 0.9999848170127917, 7527.575673073962, 7549.4144130073855, 7546.710022357816, 170.90276859761707, 36.57738428560151, 41.46738169145377, 7528.362341747714, 7552.768719362781, 7551.5926835773225, 285.6877107287731, 284.77661292458487, 285.0518574215699, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1058, 2.779033, 2198.544, 793.8934, 6.920862, 5499.202, 826.0687, 6.616973, 5465.59, 791.2998, 2.778092, 2198.845, 797.3481, 6.897357, 5499.741, 836.8976, 2.592464, 2170.338, 99.96791, 99.97859, 99.37916, 99.92563, 99.99388, 98.65035
17487.31348, 59.97235796759743, 59.97477554532992, 59.973737752796175, 26.502818205447266, 26.679554398569103, 26.653069681951497, 0.9999862476843202, 0.9999866336846379, 0.9999866929690167, 7530.092565764913, 7552.040989994211, 7551.961763579152, 173.5663224702571, 39.50243377280549, 41.58542160775505, 7530.341847681362, 7566.295048278865, 7562.740065382277, 285.65613170054195, 284.73488812122207, 285.0425848265557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 797.2765, 2.759401, 2200.156, 802.7262, 6.852157, 5500.344, 819.721, 6.686737, 5481.274, 797.572, 2.758235, 2200.105, 791.1488, 6.946666, 5496.062, 830.7145, 2.624876, 2180.392, 100.0, 100.0, 99.66632, 99.99851, 99.92408, 99.11228
17489.71444, 59.97178498049125, 59.97314808560688, 59.97262483940172, 26.446678712340226, 26.63422135680038, 26.62657630058886, 0.9999839897802835, 0.9999853174972106, 0.9999860564712553, 7521.128002248947, 7547.279087071282, 7553.2307109373, 173.30711195101367, 41.34250473268412, 44.29845937636901, 7528.296982425259, 7545.972057026999, 7542.802004724141, 285.61548372438375, 284.75102403672633, 285.07233625259903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.2438, 2.778676, 2198.65, 796.481, 6.904653, 5499.577, 825.894, 6.617709, 5465.479, 791.2998, 2.778828, 2198.792, 797.3672, 6.897174, 5499.741, 836.7584, 2.59338, 2170.532, 99.95552, 99.9908, 99.3852, 99.93331, 99.99388, 98.65918
17492.072760000003, 59.97245564351611, 59.97041917835433, 59.971345918781324, 26.47652739117012, 26.640784842747156, 26.592288135665616, 0.9999861968989966, 0.999984264839901, 0.9999843755924481, 7513.7986044506315, 7541.40156708551, 7535.2941996147465, 169.7952093252485, 44.357009257747904, 38.83723628542475, 7512.655643007349, 7539.609095728354, 7533.372100413997, 285.7026081033589, 284.70891932654166, 285.16830479054585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1058, 2.779211, 2198.99, 796.4421, 6.905021, 5499.522, 826.0298, 6.616605, 5466.043, 791.3581, 2.777908, 2198.234, 797.329, 6.89754, 5499.854, 836.7982, 2.59338, 2168.967, 99.94483, 99.99185, 99.37299, 99.93574, 99.99291, 98.68369
17494.46512, 59.97346374886961, 59.976291888431504, 59.974133596822796, 26.512026336355976, 26.686536353193258, 26.650968116941804, 0.9999894429452247, 0.9999913626522725, 0.9999832703486164, 7526.26335101063, 7557.483236046209, 7554.121766575447, 172.82670014344149, 34.65587315570656, 39.54755265746928, 7527.496581460105, 7554.284880058827, 7549.934080703684, 285.6634455376463, 284.73260786379717, 285.07391111772625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 784.7576, 2.798664, 2196.263, 790.119, 6.954754, 5495.273, 832.3582, 6.541135, 5445.648, 786.1539, 2.792801, 2196.704, 801.3538, 6.867589, 5500.415, 840.0388, 2.580012, 2166.16, 99.79894, 99.91169, 99.01039, 99.85197, 100.0, 98.46044
17496.951240000002, 59.98009170201145, 59.97786904964806, 59.98053374564183, 26.48353080332417, 26.664944895683004, 26.635001916851962, 0.9999834783909418, 0.9999879597091932, 0.9999892529283286, 7521.630124979722, 7553.109251107333, 7547.601817371109, 177.04405381059996, 37.472657170575076, 42.24969038020936, 7527.311777517017, 7553.3701657170295, 7550.131613928327, 285.62888321021046, 284.80149857730873, 285.1221422171793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.0861, 2.779568, 2198.717, 793.7183, 6.931546, 5497.346, 826.0687, 6.616789, 5465.536, 791.2998, 2.77846, 2198.671, 803.5665, 6.843665, 5500.168, 836.9175, 2.593014, 2170.245, 99.94028, 99.95576, 99.37297, 99.93089, 99.9967, 98.6724
17499.25528, 59.97972262510434, 59.980525579362464, 59.98297077126683, 26.495109408221637, 26.656465914261005, 26.636083233238217, 0.9999907479884191, 0.9999924001915093, 0.9999886852125708, 7520.8778407848295, 7545.634044908796, 7548.697135859167, 170.95500971663205, 26.46296538281092, 33.87976579843189, 7523.718364943153, 7546.328625332834, 7542.372807573725, 285.66985597373224, 284.77070405928174, 285.11082577457785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 795.4628, 2.766362, 2200.83, 784.7882, 6.996751, 5487.74, 819.3328, 6.690602, 5481.886, 797.5914, 2.758419, 2200.386, 809.9374, 6.785407, 5496.127, 830.6946, 2.624876, 2180.386, 99.97095, 99.78117, 99.67547, 100.0, 99.9282, 99.10706
17501.64976, 59.984076105175575, 59.98735174605503, 59.98375725340602, 26.470733251887342, 26.640729074051126, 26.60175807393648, 0.9999846596959426, 0.9999859662261822, 0.9999844972048302, 7517.083147387828, 7544.359067190542, 7546.431046634034, 170.47829953973996, 44.86876951187821, 42.06142866571872, 7518.756004609489, 7544.593068058013, 7542.622955723206, 285.44659631015855, 284.5565936696554, 284.89869332467464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.0466, 2.779568, 2198.377, 790.158, 6.95457, 5494.994, 825.9522, 6.616973, 5465.137, 791.3387, 2.778828, 2198.398, 803.6237, 6.843665, 5500.006, 836.9175, 2.592464, 2170.643, 99.92482, 99.91172, 99.36474, 99.93857, 99.9987, 98.625
17504.06668, 59.98392393311884, 59.98171668821646, 59.981130404942085, 26.471862212824107, 26.672429074832593, 26.589574723797252, 0.9999870606814564, 0.9999851891901322, 0.9999835126201986, 7515.7829019699375, 7546.095587534469, 7540.989366497421, 173.84483565035907, 42.76126121974312, 38.81474375187008, 7509.60323990402, 7543.466606514609, 7536.52383168938, 285.57605554438544, 284.6481175740856, 285.0290332361273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.0861, 2.778854, 2199.157, 790.158, 6.954202, 5495.105, 829.1357, 6.580342, 5453.24, 791.3192, 2.778828, 2198.395, 803.6237, 6.843848, 5499.839, 836.997, 2.593563, 2170.131, 99.92744, 99.90757, 99.14842, 99.95093, 99.99567, 98.65685
17506.49392, 59.98956876417291, 59.98957029424597, 59.98642701167853, 26.500387220994956, 26.683899378041914, 26.629734924128467, 0.9999871655898681, 0.9999882875048632, 0.9999884858547085, 7529.360718088848, 7557.511870818748, 7552.546927470934, 172.7133055379001, 39.18357483962927, 41.388539244827825, 7526.800847595097, 7557.892681740181, 7551.0467732633, 285.6416287162227, 284.68374262820663, 285.0055398904546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 784.6788, 2.798307, 2195.23, 796.4421, 6.905205, 5499.575, 832.2999, 6.540951, 5444.41, 785.0471, 2.79703, 2196.338, 797.5579, 6.892791, 5500.177, 841.4305, 2.57049, 2163.907, 99.82827, 99.99185, 98.98995, 99.81168, 100.0, 98.2702
17508.8754, 59.98948607287113, 59.985614248007224, 59.987758147737054, 26.493287618665985, 26.6872376549387, 26.63218525984095, 0.9999846836148779, 0.9999873894769761, 0.9999877269640293, 7525.800833947463, 7553.55435483542, 7556.930810286058, 174.24174765272494, 35.652980558634226, 39.32661682683238, 7527.832977434387, 7560.011692346868, 7556.678627649597, 285.5971390973581, 284.7652028272976, 285.06627602178725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1255, 2.77939, 2198.932, 790.3525, 6.95015, 5496.279, 826.0298, 6.616789, 5465.76, 791.2804, 2.778092, 2198.68, 799.3318, 6.884573, 5500.112, 836.9374, 2.59338, 2170.587, 99.95006, 99.91823, 99.37194, 99.9386, 100.0, 98.64059
17511.35724, 59.99128336739973, 59.98856662881311, 59.98892817713459, 26.524136847965956, 26.696259052703354, 26.655945028190555, 0.9999854268817091, 0.9999874958402132, 0.9999837977595222, 7527.636821291475, 7551.739877044305, 7551.5064192894315, 172.17822782904204, 40.10042094587834, 44.032517307925445, 7529.614281499221, 7557.033852702686, 7549.051868778028, 285.57783616400917, 284.75796614029497, 285.0373731502717, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 794.1418, 2.769574, 2199.803, 800.0803, 6.86984, 5500.351, 820.051, 6.688945, 5482.674, 797.5332, 2.758786, 2200.555, 791.1297, 6.946849, 5495.789, 830.6748, 2.624693, 2180.392, 99.98965, 100.0, 99.66723, 99.9853, 99.92203, 99.1094
17513.754680000002, 59.989414289387284, 59.99065399900535, 59.98826284139677, 26.45806606819803, 26.662400624888768, 26.613970511601167, 0.9999848632798054, 0.9999841324248759, 0.9999844327417258, 7514.439655653469, 7550.4219583852555, 7545.352978603352, 176.6733366171875, 41.757268824354014, 44.823421693881755, 7523.979182112608, 7550.308187167481, 7545.186063655737, 285.6227818993517, 284.7165256949703, 285.0956660127592, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1255, 2.779925, 2198.717, 796.481, 6.904837, 5499.46, 825.9716, 6.617709, 5466.213, 791.2222, 2.778644, 2198.675, 797.3481, 6.89754, 5499.741, 836.9175, 2.593929, 2170.844, 99.96051, 99.98878, 99.36577, 99.91792, 99.99688, 98.64988
17516.25172, 59.99431362882652, 59.99691984090578, 59.99183767343763, 26.449827862420097, 26.64229871856311, 26.56784654481461, 0.9999840256513572, 0.9999842904560309, 0.999984842240989, 7506.150693309271, 7539.59183437414, 7530.372063735149, 170.3083509639946, 42.15719148078142, 46.4738432184389, 7509.623607786298, 7533.012659284234, 7523.44945678388, 285.5699472439382, 284.72863149970624, 285.0154064682254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1846, 2.779568, 2199.047, 796.481, 6.904837, 5499.629, 826.0687, 6.616053, 5465.53, 791.3387, 2.778092, 2198.39, 797.3672, 6.89754, 5499.684, 836.8976, 2.592831, 2170.531, 99.94027, 99.99294, 99.36268, 99.92563, 99.99284, 98.63326
17518.803320000003, 59.995460126666686, 59.99497865542765, 59.99785157305039, 26.516768933236765, 26.691149263053408, 26.644915196149945, 0.9999872198985659, 0.9999894980819923, 0.9999873316727796, 7526.342049403208, 7552.409943079765, 7554.738713962518, 171.74491516975831, 34.961672897661174, 40.79577824652432, 7532.105895388814, 7554.043660509854, 7552.6980582821225, 285.7216530003289, 284.74336953184303, 285.0454560721132, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 784.8562, 2.798307, 2195.885, 790.1385, 6.954754, 5495.274, 832.3387, 6.541319, 5444.689, 785.6102, 2.793537, 2196.774, 801.9642, 6.858275, 5500.223, 840.4564, 2.576533, 2165.192, 99.84543, 99.91063, 98.99196, 99.8047, 100.0, 98.41642
17521.26224, 59.99559100048404, 59.997405233169275, 59.999396919984235, 26.48618617869639, 26.68149195415275, 26.638452014089907, 0.9999891449058864, 0.9999892377651031, 0.9999862671008101, 7524.847772372457, 7556.726598389577, 7549.584457006019, 176.78259475275854, 35.205194614823995, 39.69939440996785, 7524.873740210577, 7553.900581265894, 7549.003572482677, 285.6464949351573, 284.7396728746213, 285.0678899866413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1058, 2.779211, 2198.927, 794.2436, 6.922704, 5497.653, 825.991, 6.616605, 5465.815, 791.2998, 2.778092, 2198.331, 803.0705, 6.845309, 5499.839, 837.0169, 2.592647, 2170.494, 99.94983, 99.9635, 99.37706, 99.94851, 99.99567, 98.63538
17523.660200000002, 60.000280099654425, 59.99949713030911, 59.99960906271638, 26.466838717137254, 26.66128946976984, 26.61346339697175, 0.9999896483121835, 0.9999926723537114, 0.9999885046437128, 7519.408181753284, 7550.887420712048, 7547.860094037541, 175.44163242399873, 23.417070905087257, 32.63745945213947, 7524.211409744911, 7551.6491322362735, 7548.015443985244, 285.82142391825505, 284.6929847281069, 285.00022649756016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 795.2065, 2.767254, 2200.942, 785.4497, 6.993251, 5488.102, 819.2357, 6.692075, 5482.116, 797.6108, 2.758051, 2200.564, 809.9565, 6.785772, 5496.291, 830.6748, 2.624693, 2180.387, 99.99901, 99.78226, 99.6816, 100.0, 99.92321, 99.10419
17526.02456, 59.99794670534257, 59.998859315350714, 59.99669232334431, 26.473821594523187, 26.643395713994906, 26.610833682445186, 0.9999839949794722, 0.999982245078945, 0.9999848491882263, 7516.620609101794, 7547.335738397037, 7541.906309864149, 176.0140360786545, 41.38454656562044, 41.14449437013411, 7522.6192371614325, 7543.4032406321085, 7546.09280300217, 285.6610411895385, 284.6900031757539, 285.1100035239395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.1846, 2.779568, 2198.827, 790.1385, 6.95457, 5495.105, 825.9716, 6.616973, 5465.363, 791.2998, 2.778092, 2198.942, 803.6618, 6.843848, 5499.841, 836.7783, 2.593929, 2170.063, 99.94527, 99.90961, 99.37199, 99.9505, 100.0, 98.63784
17528.46228, 59.99753312744648, 59.992276260859626, 59.99664777875427, 26.47253228302494, 26.654767045079527, 26.60894854344421, 0.9999854423835318, 0.9999846784150558, 0.999983439900991, 7515.579170586218, 7544.483111879445, 7530.877565515925, 174.80819139217465, 40.65630927394341, 39.528111643290686, 7518.461065109011, 7542.23902814386, 7531.829485498382, 285.6283028493022, 284.67769663709294, 285.0005912021729, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 0 1), 5500.0, 800.0, 791.0663, 2.779033, 2198.922, 790.158, 6.954386, 5495.111, 826.0881, 6.618077, 5464.8, 791.3387, 2.777908, 2198.235, 803.6237, 6.843665, 5499.896, 836.8181, 2.594479, 2170.675, 99.94437, 99.90958, 99.37904, 99.94875, 99.9967, 98.66564
