TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
17544.93332, 60.0123349648264, 60.010360823281204, 60.01315373325328, 26.43293386495078, 26.625859587521028, 26.60647603588182, 0.999984832736779, 0.9999894002590893, 0.9999862150946461, 7517.917312002161, 7546.5354344730995, 7540.735206702331, 172.91225733634633, 36.23762646510295, 40.197373083209186, 7516.1920188748, 7539.978323904244, 7543.904908739995, 285.8294843177293, 284.78936748976486, 285.1478853519537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1255, 2.779747, 2198.865, 796.481, 6.904653, 5499.688, 826.0298, 6.6155, 5465.872, 791.2998, 2.777908, 2198.167, 790.4621, 2.78133, 2198.153, 837.1163, 6.478639, 5424.355, 99.94699, 99.98984, 99.37091, 99.95423, 99.94099, 98.62109
17547.33508, 60.01331535702153, 60.01197389494408, 60.016612592856845, 26.459645260442855, 26.634690773944, 26.587787552873852, 0.999986138540429, 0.9999908673597998, 0.99998704735497, 7516.668913083841, 7542.101244981206, 7529.920253868824, 171.3754075839496, 35.37233758716411, 37.226198134832885, 7524.945269201069, 7547.2101389959425, 7540.332780134705, 285.7226683994546, 284.81797318162705, 285.0076174219972, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.2043, 2.77939, 2198.869, 790.158, 6.954386, 5495.164, 826.0104, 6.617157, 5465.821, 792.0571, 2.775886, 2198.976, 782.2409, 2.806898, 2193.206, 834.0546, 6.519291, 5441.425, 99.9472, 99.90967, 99.37716, 99.95769, 99.68977, 98.91068
17549.7904, 60.010422558381336, 60.00825915121403, 60.01110972371924, 26.422395290483458, 26.612494799736407, 26.567613999956404, 0.9999825580006635, 0.9999881341815827, 0.9999845637982868, 7510.548450031746, 7538.291941939195, 7534.42088337324, 171.84070087208988, 36.66114563960173, 40.521034096298536, 7510.680878858088, 7534.763043234993, 7532.637911024954, 285.72311206280347, 284.8404887939184, 285.12821475653766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 796.0345, 2.765469, 2200.026, 786.0529, 6.981647, 5491.934, 823.914, 6.639798, 5468.731, 792.6979, 2.775518, 2198.905, 784.2437, 2.799045, 2195.032, 837.1362, 6.479738, 5424.354, 99.99115, 99.85194, 99.48106, 99.9488, 99.76667, 98.61278
17552.15424, 60.00854005300675, 60.00975647863104, 60.013453328690446, 26.444483068551275, 26.633171142771754, 26.57739053406028, 0.9999840908025329, 0.9999858294300069, 0.999982550115726, 7515.15133136523, 7541.9998711668395, 7532.847368732599, 174.73178929456935, 35.28983227160643, 42.24529627140191, 7517.648724767568, 7542.510805129255, 7538.6759829738585, 285.82008114688483, 284.795159887523, 285.1148171285176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1452, 2.779925, 2198.865, 790.1774, 6.954386, 5495.388, 825.9716, 6.616237, 5465.588, 791.3192, 2.778828, 2198.787, 784.0339, 2.799227, 2195.067, 830.973, 6.557747, 5449.519, 99.94698, 99.90961, 99.37293, 99.9274, 99.77286, 99.08077
17554.52572, 60.00229409633884, 60.00879032692187, 60.003153209702106, 26.473177585137552, 26.655613103415494, 26.599197679595843, 0.9999828867114761, 0.9999874409196333, 0.9999848549816102, 7520.082441245518, 7543.602273185507, 7545.250840916631, 171.69125532349608, 43.57304211298799, 43.53695299921219, 7522.568969828925, 7545.632072453296, 7542.395815856101, 285.81594098303543, 284.8080415257454, 285.1149947665775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 784.8562, 2.798129, 2195.818, 796.481, 6.904653, 5499.348, 832.3387, 6.541135, 5444.577, 785.0471, 2.797214, 2195.851, 790.3286, 2.781147, 2198.585, 824.5712, 6.633192, 5469.188, 99.80609, 99.98674, 98.98885, 99.81, 99.91225, 99.44885
17556.962720000003, 59.99851168192455, 59.999996379253936, 59.998844568194315, 26.48766559016988, 26.673554838961653, 26.618716985348847, 0.9999824750735128, 0.9999903187106847, 0.9999835624004392, 7525.526155476033, 7554.93816804855, 7548.049116314001, 168.35336287088876, 32.267666545677315, 39.290423967166134, 7528.398928431634, 7561.056002623134, 7544.090123601327, 285.7834946433171, 284.77246899327736, 285.00001694026696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 790.9875, 2.779211, 2199.037, 790.1385, 6.95457, 5495.163, 826.0298, 6.615685, 5466.042, 791.3192, 2.778828, 2198.573, 784.2819, 2.798862, 2194.966, 830.9332, 6.558296, 5449.406, 99.94483, 99.90958, 99.38119, 99.93374, 99.77473, 99.07872
17559.41196, 59.99738470692317, 59.993178143523195, 59.990003401419514, 26.487802828018086, 26.680680752161834, 26.648324854217627, 0.9999851905526261, 0.9999928475054378, 0.9999723189747672, 7521.840618497558, 7550.381324397219, 7555.986020153634, 175.49161254487535, 35.533768312218676, 42.69765940360958, 7536.692720940569, 7552.682035003219, 7549.218681662156, 285.61430489113684, 284.70030514406307, 284.9425115577617, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1255, 2.779747, 2199.1, 796.481, 6.904837, 5499.577, 825.9716, 6.616973, 5465.705, 791.3775, 2.778828, 2199.065, 790.7673, 2.779139, 2198.701, 823.0006, 6.708455, 5481.766, 99.94311, 99.99089, 99.37709, 99.93354, 99.94275, 99.73764
17561.84344, 59.987590636288864, 59.988254404299006, 59.98957256367361, 26.453343018739144, 26.62554273841305, 26.60078100703418, 0.9999852225145194, 0.9999876772771713, 0.99998379550889, 7514.905633367278, 7543.843190107686, 7538.838617392967, 174.58806372077015, 41.42111490481966, 45.670261683437275, 7514.433233646832, 7543.642829569954, 7539.352553759709, 285.6259608346483, 284.70155373481964, 284.9784058872742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.3751, 2.759401, 2200.06, 802.1036, 6.862103, 5500.292, 822.0698, 6.661703, 5473.888, 793.7077, 2.771473, 2199.185, 791.8546, 2.778408, 2198.595, 824.611, 6.63246, 5469.13, 100.0, 100.0, 99.54532, 99.96156, 99.93472, 99.43099
17564.248320000002, 59.97872023305916, 59.97982245722753, 59.98004403763874, 26.479589576408447, 26.63953063134995, 26.5986302898165, 0.9999820144922491, 0.999989561412547, 0.9999796682924705, 7520.790254744515, 7543.610770052253, 7534.910611434919, 165.23295265480465, 41.12553644963373, 42.38512294376369, 7516.397659982667, 7552.242603250483, 7550.472152203381, 285.53871482534254, 284.6672368129527, 284.9590386016934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1255, 2.77939, 2198.697, 796.5005, 6.904653, 5499.462, 825.9716, 6.617341, 5466.208, 791.4357, 2.77846, 2198.85, 796.5088, 2.761424, 2200.126, 824.7502, 6.630629, 5468.439, 99.95245, 99.98882, 99.37505, 99.92453, 99.99427, 99.45409
17566.682080000002, 59.97432951309791, 59.97490595241265, 59.97997649114085, 26.457564350120837, 26.64018388002611, 26.581539167716674, 0.9999839108650518, 0.9999884157902074, 0.9999815885907523, 7513.361288873802, 7543.409299113018, 7542.638547839425, 171.6454232168585, 36.200562148053905, 45.937340018529085, 7513.830316305236, 7538.768065362474, 7539.165010324284, 285.61050285593734, 284.58794867560243, 284.8609891478213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 784.7773, 2.797772, 2195.603, 790.158, 6.954386, 5495.105, 832.3776, 6.541319, 5444.523, 785.2024, 2.796662, 2196.078, 803.0133, 2.740057, 2200.725, 830.9332, 6.558113, 5449.638, 99.80565, 99.91174, 98.9899, 99.78597, 100.0, 99.08294
17569.05264, 59.98000712722578, 59.977596834429896, 59.978819277416605, 26.520176520611713, 26.685154408504168, 26.646514101829016, 0.999986656842502, 0.9999921762725513, 0.9999842612852322, 7532.808187533571, 7557.954703715663, 7555.497594339277, 173.39938093305636, 35.94710324061043, 44.608302950408074, 7534.385212154047, 7564.226891521726, 7558.285723423438, 285.7340151303242, 284.86146993339116, 285.0362664036304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1058, 2.779211, 2199.042, 796.5005, 6.905021, 5499.402, 826.0104, 6.617157, 5466.041, 791.2222, 2.778644, 2198.675, 796.6805, 2.761789, 2200.434, 824.5514, 6.63246, 5469.479, 99.95505, 99.99398, 99.38116, 99.93837, 100.0, 99.44367
17571.56248, 59.98093345066411, 59.97805735158467, 59.9828506428037, 26.509264726177847, 26.70001543289379, 26.625691268066824, 0.9999852937154712, 0.9999890250503516, 0.9999864904628285, 7532.576573460751, 7557.821723108641, 7548.669468608199, 173.72785518689034, 39.71444542126255, 42.53700163676126, 7537.713620630628, 7557.377114880758, 7551.976888165004, 285.776322086117, 284.7693152420117, 285.04154321658285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.0861, 2.779747, 2198.879, 796.481, 6.904653, 5499.519, 826.0104, 6.616421, 5466.158, 791.261, 2.778644, 2198.782, 802.9942, 2.738595, 2200.459, 823.955, 6.64711, 5483.9, 99.95006, 99.98984, 99.37097, 99.92563, 100.0, 99.70588
17573.963760000002, 59.98536439987579, 59.98699786187455, 59.98459104492069, 26.443234784648244, 26.61601943564923, 26.58510754545577, 0.9999836691043996, 0.9999875183125201, 0.9999829205046799, 7520.152795050051, 7544.076905318, 7536.959151548486, 172.83229715717607, 30.636115266616116, 44.683260773604616, 7520.972839212674, 7541.642730038975, 7536.33491622665, 285.7592442937066, 284.85090182936517, 285.07947303074815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.3751, 2.759401, 2199.753, 802.5317, 6.856393, 5500.428, 821.5457, 6.666673, 5474.392, 794.7952, 2.769267, 2199.115, 804.8445, 2.733299, 2199.843, 823.8356, 6.636488, 5468.323, 99.98737, 99.99944, 99.57063, 99.95836, 99.98841, 99.42266
17576.411360000002, 59.98502673828187, 59.98398921810355, 59.98690335845519, 26.441365267191678, 26.629151844555764, 26.602425174757126, 0.9999820255803965, 0.9999872174800838, 0.9999805730711628, 7517.112771028187, 7543.369833354858, 7538.004532878694, 168.34853027246436, 39.091414448461535, 46.490335496759144, 7517.013110934581, 7545.613596253139, 7541.327048632626, 285.5849405239205, 284.75173205484396, 285.08769452965714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1255, 2.779033, 2198.612, 796.5199, 6.9041, 5499.691, 826.1075, 6.616237, 5466.265, 791.3775, 2.778092, 2198.549, 809.2889, 2.716863, 2198.548, 824.6707, 6.63191, 5469.419, 99.93984, 99.99298, 99.36269, 99.95582, 99.94275, 99.44258
17578.86388, 59.98659600185426, 59.98204957797626, 59.98316196593559, 26.43863712056741, 26.620457532477197, 26.576465533438085, 0.9999835576225833, 0.9999913392003021, 0.9999848316000586, 7516.9089173875245, 7543.735364331938, 7532.186409334526, 165.5588963565192, 32.939895697182465, 43.61802589854415, 7512.282437415448, 7535.96320090106, 7541.146173021368, 285.6640404745954, 284.7343608255618, 285.04536543730114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 784.7182, 2.797058, 2195.98, 790.1774, 6.954202, 5495.048, 832.3776, 6.540767, 5444.355, 785.0859, 2.797214, 2196.024, 815.5263, 2.692574, 2196.073, 830.9531, 6.558113, 5449.637, 99.79975, 99.91069, 98.98684, 99.81789, 99.78792, 99.08292
17581.251800000002, 59.98293955083702, 59.98261010378669, 59.98287982172852, 26.523520043262927, 26.70345972517098, 26.654280295862662, 0.9999877466808793, 0.9999896033840382, 0.9999847539777225, 7530.150737342145, 7563.438221373778, 7558.259821476124, 171.5102844631582, 37.243292036971525, 41.574599273433705, 7531.315923404053, 7556.4133804351395, 7551.777202787748, 285.70637654307603, 284.76064368392656, 285.0529376857693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1452, 2.778676, 2199.042, 796.481, 6.905021, 5499.684, 825.9522, 6.616789, 5465.536, 791.2998, 2.778644, 2198.898, 809.2126, 2.717046, 2199.165, 824.6707, 6.63191, 5469.189, 99.92699, 99.99093, 99.37297, 99.93731, 99.94311, 99.44879
17583.75072, 59.982452998994894, 59.98661770763521, 59.978003708636784, 26.510936703465255, 26.68452885546871, 26.640512036897892, 0.999983369694358, 0.9999890898910092, 0.9999844838836464, 7530.812253563628, 7551.2861066715295, 7548.771687908455, 169.6592437553636, 31.38955177396656, 40.24230201882892, 7527.408273905707, 7555.869843599442, 7552.734238598703, 285.75174482819114, 284.7954058360993, 284.9759725681752, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1649, 2.779033, 2198.755, 796.481, 6.904653, 5499.519, 825.991, 6.616605, 5465.703, 791.2804, 2.777908, 2198.802, 809.1744, 2.717776, 2199.25, 823.9947, 6.645828, 5477.684, 99.96746, 99.99189, 99.37502, 99.92716, 99.96451, 99.59285
17586.086160000003, 59.98866467109372, 59.98695808686291, 59.988041552260036, 26.478481054652775, 26.6319707947011, 26.600491800480917, 0.9999832015140303, 0.9999882147090224, 0.9999833983263884, 7513.7573621288875, 7542.652383632486, 7539.033783494398, 170.48822515473375, 38.377042987016466, 45.54759863667323, 7519.251973278391, 7543.600718303794, 7537.859458493467, 285.70658718449147, 284.6422670527152, 284.9799926410824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.4737, 2.758866, 2200.323, 802.7262, 6.851789, 5500.398, 820.614, 6.674956, 5477.583, 795.7272, 2.765222, 2199.276, 806.523, 2.725994, 2199.736, 822.603, 6.647476, 5470.681, 100.0, 100.0, 99.62572, 99.96568, 99.96475, 99.47897
17588.515600000002, 59.98953135748647, 59.98902325826732, 59.987059153439134, 26.45169067028968, 26.63302753086963, 26.54620306254706, 0.9999827608946568, 0.9999880618346404, 0.9999810318257748, 7520.462689266462, 7546.8146836815995, 7539.405345977946, 173.17416092008716, 39.50138592208805, 50.15249913239347, 7522.314191226938, 7548.017203982265, 7541.771026643338, 285.6801089872768, 284.69741521793514, 285.0512397781976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1058, 2.77939, 2198.822, 796.5199, 6.904469, 5499.744, 826.1075, 6.615685, 5466.664, 791.3969, 2.777908, 2198.88, 802.9179, 2.740239, 2199.995, 824.7899, 6.632093, 5470.105, 99.94722, 99.99394, 99.36582, 99.94767, 100.0, 99.45506
17590.889320000002, 59.99288327410026, 59.99289212766736, 59.991129777458475, 26.452846270313447, 26.650300442692252, 26.57046024872535, 0.9999810617692623, 0.9999869459509042, 0.9999798170516068, 7513.453547908288, 7543.519741657792, 7540.485435423956, 170.7978641417717, 34.909989744595805, 43.7459492403352, 7512.467308477162, 7539.567730314866, 7537.737599952649, 285.71939829169, 284.7765329791389, 285.0409585984578, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.1179, 2.794916, 2196.166, 790.2747, 6.954386, 5495.164, 832.3193, 6.541503, 5444.577, 785.0082, 2.797214, 2195.83, 796.5279, 2.761424, 2200.351, 830.9531, 6.558113, 5449.81, 99.8243, 99.91166, 98.992, 99.80007, 100.0, 99.08186
17593.287480000003, 59.99372785583197, 59.99650278565908, 59.99511231825072, 26.516515667820165, 26.69536757442564, 26.632925150687026, 0.9999836928068365, 0.9999914485572389, 0.9999862714537608, 7536.3469098158985, 7561.571690576658, 7554.752867625694, 172.99246647038444, 36.305801433130455, 43.01100549223952, 7536.9138136144675, 7564.699287773153, 7556.619284643038, 285.68647087944976, 284.7169064137721, 285.02761967993155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1452, 2.779211, 2198.755, 796.481, 6.904837, 5499.517, 826.1464, 6.615869, 5465.368, 791.3969, 2.777725, 2198.894, 802.9179, 2.739874, 2200.513, 824.6508, 6.633009, 5469.765, 99.94766, 99.98982, 99.36893, 99.91264, 100.0, 99.4457
17595.7186, 59.99407811158309, 59.991501568988596, 59.99456720775866, 26.528136523919777, 26.697107358548916, 26.65117330859078, 0.9999868500864926, 0.9999894822854872, 0.9999862273946375, 7522.923886792141, 7556.788440133745, 7543.106565117661, 170.6196642056707, 39.04844748571077, 39.945910408179884, 7537.711841823652, 7549.838359431714, 7556.246127213947, 285.7652003483107, 284.638281887998, 285.0360403111113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1058, 2.779568, 2199.047, 796.481, 6.904653, 5499.629, 825.991, 6.616053, 5465.818, 791.3969, 2.777725, 2198.84, 802.9752, 2.740787, 2200.305, 824.611, 6.632826, 5469.705, 99.94415, 99.99185, 99.37394, 99.94585, 100.0, 99.44779
17598.08912, 59.998512999885605, 59.99457728831711, 59.996479455061824, 26.459278377353385, 26.636340476361326, 26.58175600317193, 0.9999840266215037, 0.999984908671577, 0.999982445490325, 7511.431087646384, 7544.487030373324, 7538.783844727739, 171.89387300337057, 34.87386540250509, 44.31157619043245, 7516.915692205793, 7541.799459117516, 7539.33317965884, 285.7698439818988, 284.7915193063894, 285.0545928768405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.3159, 2.759937, 2200.783, 802.7262, 6.851789, 5500.293, 819.721, 6.687105, 5481.501, 797.6302, 2.759338, 2199.825, 807.9346, 2.723803, 2200.227, 821.2511, 6.669633, 5475.026, 100.0, 100.0, 99.66019, 99.99064, 99.98774, 99.57784
17600.514000000003, 59.99818422159715, 59.998738084947476, 59.998748776107725, 26.458129111231468, 26.631336480662537, 26.576298612666815, 0.9999809744843147, 0.9999879726012777, 0.9999807926028597, 7515.904927823111, 7544.275066562703, 7536.253985497664, 169.7596075921515, 37.406669188946125, 47.35815387220987, 7515.507736216572, 7545.125963905509, 7539.587560289391, 285.6558167091541, 284.7455240321516, 285.0390910895784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1649, 2.77939, 2199.147, 796.5005, 6.904469, 5499.52, 825.991, 6.614396, 5466.49, 791.4163, 2.778092, 2198.764, 802.8416, 2.740787, 2200.553, 824.6309, 6.635024, 5469.128, 99.95983, 99.99191, 99.35656, 99.94037, 100.0, 99.43729
17602.92664, 59.99422916710258, 59.99700651588183, 59.996294005867675, 26.44735919887102, 26.622720964619926, 26.598553880208236, 0.9999849966174374, 0.9999849707068361, 0.9999809666577514, 7521.257399339294, 7537.438304989788, 7538.934539361119, 171.52981779551192, 34.9532137975616, 44.61611270235937, 7519.259068503565, 7545.6969236705945, 7540.977794102762, 285.8292142100427, 284.74224885667815, 285.09434794721085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 787.084, 2.792239, 2196.802, 791.1891, 6.94665, 5495.395, 831.8729, 6.542975, 5444.749, 785.1247, 2.796846, 2195.835, 796.5469, 2.761789, 2200.572, 830.9133, 6.558479, 5449.696, 99.85348, 99.91711, 99.00222, 99.7983, 100.0, 99.08611
17605.34212, 60.000172397421565, 60.00049931114567, 59.999444971607076, 26.504718560748934, 26.679867885560654, 26.650905372817697, 0.9999851893144964, 0.9999899977414024, 0.9999854837816086, 7530.895003027332, 7559.503713756387, 7550.2385527972565, 175.65890261075083, 37.49381056962375, 40.60367977840974, 7535.742716454164, 7558.03337448721, 7555.169368097258, 285.74507307575965, 284.74751047045845, 285.06897924779946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1452, 2.77939, 2199.052, 796.4615, 6.905021, 5499.8, 826.0493, 6.616237, 5465.819, 791.2416, 2.779011, 2199.005, 802.9561, 2.740787, 2200.779, 824.6309, 6.63246, 5469.306, 99.95551, 99.9908, 99.37714, 99.93245, 99.99825, 99.45199
17607.74784, 60.00107375956247, 59.99868212982975, 59.999233556027875, 26.50023717720692, 26.708071335663263, 26.643816369441815, 0.999984807004419, 0.99998936091406, 0.9999870223631256, 7534.001342710045, 7556.472810684721, 7545.658950626384, 172.9121181772357, 37.088892389858756, 41.27250145292021, 7526.806568217957, 7556.759184965596, 7546.966689473662, 285.86441754535315, 284.82143620628966, 285.09177032957507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.0663, 2.779747, 2199.037, 796.4615, 6.905021, 5499.688, 825.991, 6.617157, 5465.597, 791.2804, 2.778092, 2198.966, 802.7272, 2.74097, 2200.774, 824.5116, 6.632277, 5469.763, 99.95484, 99.98984, 99.3731, 99.93291, 100.0, 99.44461
17610.12236, 59.99918528437669, 59.99847497428443, 59.998376674519655, 26.459244103303345, 26.653482467459444, 26.605871943811525, 0.9999826838084247, 0.9999885898547023, 0.9999843545109, 7516.122576148173, 7544.408695647389, 7544.110100388535, 170.85004740374006, 39.688820173799286, 41.893506578945335, 7517.248334078587, 7538.084977834616, 7539.890171134964, 285.7859994484261, 284.79915335487846, 285.13488907745995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.2173, 2.759758, 2200.496, 802.7262, 6.852157, 5500.404, 819.8375, 6.686553, 5481.165, 797.5332, 2.75897, 2200.55, 809.3079, 2.718507, 2199.853, 819.6208, 6.688128, 5479.427, 100.0, 100.0, 99.65615, 100.0, 99.99193, 99.62964
17612.556760000003, 60.001912245890644, 60.00350820231537, 59.99730846401605, 26.431800615591342, 26.63158689161932, 26.585797774575177, 0.9999819747353307, 0.9999865617656967, 0.9999818739410665, 7514.096033301243, 7540.919671496889, 7539.48379674118, 173.18336039918586, 35.1067611621379, 42.60493653833916, 7514.833326842242, 7546.003623587489, 7537.1634611737745, 285.7511311005561, 284.7679082582718, 285.05161091640883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1058, 2.779747, 2198.822, 796.5199, 6.904653, 5499.579, 826.0687, 6.615685, 5464.863, 791.3581, 2.77846, 2198.661, 806.8091, 2.724168, 2199.719, 824.6707, 6.630812, 5469.881, 99.94505, 99.99093, 99.36688, 99.93774, 100.0, 99.42906
17614.9614, 60.00335646311429, 60.00419907573426, 60.00568190059272, 26.439402341036548, 26.614906146787934, 26.57015539956807, 0.9999854776191344, 0.9999923575905044, 0.9999807819163852, 7517.489797650102, 7540.992463547407, 7533.194647910166, 168.07862372348563, 30.57956537373775, 43.60334072366493, 7519.558143028051, 7543.476356615794, 7537.25972385632, 285.7910088175935, 284.72978910537836, 285.1007768742826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 789.3118, 2.787421, 2197.639, 793.2708, 6.930256, 5496.767, 830.0482, 6.563408, 5450.145, 785.3383, 2.796479, 2195.874, 815.5454, 2.692756, 2196.065, 830.8736, 6.559212, 5449.756, 99.92392, 99.94827, 99.09215, 99.81104, 99.80474, 99.08508
17617.34532, 60.00362672481285, 60.00087422574167, 60.002446178406245, 26.496985870098555, 26.691032978453013, 26.64496397666157, 0.9999865592002567, 0.9999910237414583, 0.9999838554895576, 7536.0945001308055, 7557.599562515734, 7549.901027094981, 171.77138312354964, 32.74736776303098, 42.010719386215214, 7538.041533951968, 7559.98410872182, 7554.108077396396, 285.82162436496645, 284.83032358137046, 285.12213755119416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 790.8298, 2.77939, 2198.99, 796.4615, 6.904653, 5499.519, 826.1075, 6.616605, 5465.478, 791.261, 2.778828, 2198.332, 809.2698, 2.717593, 2198.727, 824.611, 6.633742, 5469.421, 99.9429, 99.99187, 99.37092, 99.94585, 99.94072, 99.45088
17619.747880000003, 60.00029250089526, 60.000311107000165, 60.00285386300305, 26.49712986504104, 26.676815610749625, 26.62797705366698, 0.9999855450722667, 0.9999900754899537, 0.9999863996872499, 7532.034776115757, 7561.179186901474, 7547.270696688048, 172.46842820640677, 34.97322483722701, 40.27702588406828, 7535.905896912414, 7560.849498038416, 7555.192841942087, 285.8396774056918, 284.8232357319731, 285.047661510324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.2241, 2.779211, 2198.942, 796.481, 6.904469, 5499.46, 825.9716, 6.617709, 5465.253, 791.2222, 2.778828, 2198.172, 809.2316, 2.717593, 2198.784, 824.611, 6.632093, 5469.761, 99.94244, 99.9939, 99.36684, 99.95093, 99.94332, 99.44881
17622.149960000002, 59.998805692066576, 59.99933899882359, 60.00003958713788, 26.47373253380937, 26.696909389509422, 26.751518333429345, 0.9999847582265361, 0.9999935519719805, 0.9999785848428829, 7528.0886263174625, 7539.028435407047, 7542.373127794164, 172.59986419776055, 33.758841272656355, 42.54062072687111, 7516.625335924629, 7542.105705869149, 7536.897634523371, 285.7804834971882, 284.78941267210365, 285.0425785282269, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.4343, 2.75958, 2200.888, 802.7262, 6.851789, 5500.404, 819.7404, 6.686737, 5481.669, 797.5914, 2.758786, 2199.552, 802.9179, 2.740787, 2200.05, 818.2888, 6.700764, 5483.481, 100.0, 100.0, 99.66532, 100.0, 100.0, 99.70653
17624.57196, 59.99731482514347, 59.99385150083008, 59.994875666799246, 26.503454108939128, 26.66862543168398, 26.618353917501842, 0.9999809239178595, 0.9999912772034274, 0.999982263578192, 7523.024144074453, 7550.670293847343, 7538.463786817573, 163.13275817093927, 30.91230437843842, 45.05282592050639, 7525.525135348102, 7553.148288627679, 7548.640162848527, 285.7026727436545, 284.7302793568197, 285.01158484956164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1058, 2.779211, 2198.76, 796.5005, 6.904837, 5499.461, 826.0298, 6.615869, 5465.817, 791.2998, 2.778644, 2198.273, 806.8282, 2.727455, 2200.434, 824.4122, 6.632643, 5469.416, 99.94506, 99.98879, 99.36784, 99.92012, 99.9767, 99.44253
17626.918240000003, 59.99052634508001, 59.99478694830689, 59.99447785743293, 26.472244763564177, 26.61247415507192, 26.58026977619653, 0.9999814957133812, 0.9999887078230034, 0.9999811924132657, 7516.882916492994, 7543.640794954642, 7535.608762961819, 166.96219738602576, 33.51905336099753, 44.222554989747096, 7514.143791090026, 7542.534106759899, 7530.550921966858, 285.7717214573655, 284.6399133567292, 284.9024263798822, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1255, 2.779747, 2198.674, 795.7612, 6.913494, 5498.838, 827.3304, 6.598197, 5457.677, 787.7656, 2.790043, 2196.444, 798.1301, 2.756675, 2199.668, 830.138, 6.563057, 5450.442, 99.93834, 99.97683, 99.25868, 99.83254, 100.0, 99.09756
17629.383080000003, 59.988716865355265, 59.98977585941756, 59.98972543511254, 26.505860991699628, 26.682509137653067, 26.633616173614946, 0.9999830531907088, 0.999990114323394, 0.9999798534358268, 7535.652414698692, 7555.074395055278, 7554.50093951792, 173.24548115762127, 35.909414926043155, 46.61145635924629, 7536.136197919782, 7562.4448842543725, 7555.109050280157, 285.7878236343079, 284.7654597780353, 284.99616698147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 788.9963, 2.785636, 2198.731, 795.3526, 6.908337, 5499.454, 826.4957, 6.611635, 5465.597, 791.3192, 2.77846, 2198.69, 802.9179, 2.739691, 2200.611, 824.5514, 6.633742, 5469.877, 99.93648, 99.98753, 99.36384, 99.93907, 99.9896, 99.44148
17631.80544, 59.9830106657869, 59.98084983453707, 59.98383278454167, 26.50385017360976, 26.680866623119293, 26.637143976683287, 0.9999834512672493, 0.9999891342836122, 0.9999849644447888, 7529.587313291204, 7562.07824389867, 7564.178936147464, 173.19082070244804, 34.43861019489941, 38.461540087841854, 7534.55383687458, 7557.775355727558, 7555.109345653494, 285.5816702165831, 284.63378617266704, 284.88906304906163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.0663, 2.779568, 2199.167, 796.481, 6.905021, 5499.401, 825.9522, 6.617341, 5465.763, 791.3969, 2.778644, 2198.336, 802.937, 2.740787, 2200.071, 824.6309, 6.631727, 5469.764, 99.96074, 99.99291, 99.37612, 99.95097, 100.0, 99.43949
17634.20932, 59.97812665465691, 59.97882381210691, 59.97592684253583, 26.49929224682422, 26.667950006598254, 26.632789021529494, 0.9999838526087688, 0.9999888383359257, 0.9999839172748571, 7522.919641483084, 7550.045450626277, 7544.742279179769, 174.86681099858333, 32.24727766956289, 39.247496728012266, 7522.936634733584, 7547.491176659719, 7535.204311351431, 285.70950440442226, 284.71077186779166, 285.0265040872981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.4737, 2.758687, 2200.773, 802.7457, 6.851604, 5500.175, 819.7404, 6.685448, 5481.668, 797.572, 2.758235, 2200.003, 809.2507, 2.717228, 2199.106, 818.2689, 6.700031, 5484.279, 99.98327, 100.0, 99.6653, 100.0, 99.93567, 99.70125
17636.66828, 59.97958126499145, 59.98036060302697, 59.98204419394056, 26.475538967758276, 26.66487675260983, 26.625566149538646, 0.9999826865567806, 0.9999896933014523, 0.999982372757357, 7522.658253056094, 7545.473600145212, 7551.705644926652, 163.69893473255934, 28.053693629420877, 45.11861201669171, 7519.470715541199, 7553.959262053654, 7547.531928361901, 285.57007220141804, 284.73825047159335, 285.01470364738054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.0466, 2.779568, 2198.895, 796.4615, 6.904653, 5499.401, 826.0687, 6.616605, 5465.705, 791.2998, 2.778828, 2198.496, 802.8607, 2.739874, 2200.341, 824.7104, 6.631361, 5469.069, 99.94722, 99.99083, 99.36995, 99.94342, 100.0, 99.43623
17639.06736, 59.97624997054741, 59.97712722845405, 59.976109980259565, 26.461485159758787, 26.63016385512042, 26.58197592281775, 0.9999808957898921, 0.9999897270222268, 0.9999810200908941, 7518.286973385967, 7542.728164695862, 7531.885604679237, 169.99746816786126, 33.55122885176934, 45.372325815465956, 7522.86798087931, 7544.048430631649, 7539.804000224484, 285.726341825107, 284.75693720370873, 284.87682971140777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.0663, 2.778854, 2199.0, 796.3254, 6.910363, 5498.974, 826.6511, 6.603168, 5460.654, 788.6006, 2.787837, 2197.957, 798.8741, 2.75558, 2199.876, 829.5416, 6.570565, 5451.013, 99.93245, 99.98531, 99.28322, 99.86247, 99.99296, 99.14868
17641.500920000002, 59.97727838245251, 59.97974074808099, 59.97986524614688, 26.509083923116503, 26.69930680880644, 26.652985740358865, 0.9999848335980457, 0.9999889288728309, 0.9999797443805262, 7535.230255047484, 7569.0625875467085, 7557.465528006904, 170.51756405740525, 36.51574817119672, 47.098001357337125, 7532.303531477674, 7559.281193476991, 7548.296497423211, 285.70537655751343, 284.67809934201097, 285.005389137513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 788.05, 2.789206, 2198.913, 794.2631, 6.917362, 5499.082, 827.0781, 6.604272, 5464.583, 791.3192, 2.777908, 2198.675, 802.9942, 2.740787, 2200.277, 824.5712, 6.633376, 5469.652, 99.91472, 99.98191, 99.34038, 99.93837, 100.0, 99.44682
17643.89556, 59.9841964051672, 59.98361552660274, 59.982835400436386, 26.502215908518, 26.69767488872958, 26.640476169058584, 0.9999847244800997, 0.9999909208119332, 0.999984772330074, 7533.403625888452, 7562.391521401118, 7559.6483908474365, 170.208246297605, 34.81395809444484, 40.81403946741591, 7534.328029780107, 7558.7708810752165, 7553.200732308587, 285.735404164961, 284.83329849194587, 285.04736082678306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1649, 2.77939, 2199.104, 796.4615, 6.904837, 5499.8, 826.0104, 6.617157, 5465.817, 791.2998, 2.778828, 2198.685, 802.9561, 2.740239, 2200.055, 824.5712, 6.633009, 5469.418, 99.93529, 99.99496, 99.37499, 99.93884, 100.0, 99.44366
17646.32976, 59.98843961855555, 59.99135742233192, 59.987330547419454, 26.495407136087948, 26.686503290245632, 26.64896523062981, 0.9999867635798014, 0.9999881186950028, 0.9999854495724096, 7526.731898861069, 7559.167552988956, 7552.222174727722, 171.93436557430005, 36.367207981913, 39.15922377208204, 7517.904511626535, 7550.105497811708, 7540.422043922146, 285.63640698582753, 284.67860525998503, 285.0250227383518, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.5131, 2.759401, 2200.863, 802.7262, 6.851789, 5500.288, 819.7986, 6.686737, 5481.835, 797.5914, 2.758051, 2200.516, 809.3652, 2.717046, 2199.1, 818.3882, 6.700397, 5483.765, 100.0, 100.0, 99.65404, 100.0, 99.945, 99.70544
17648.733, 59.99744478689405, 59.99443181536015, 59.9908142415345, 26.469066153533134, 26.659058829137393, 26.595703841043626, 0.9999819605740248, 0.999988501465433, 0.9999853898982852, 7518.020462041818, 7547.467420273746, 7540.17048521229, 172.64671770958694, 36.219404727966776, 43.80656356725831, 7521.139305992757, 7546.946880477474, 7532.387396092423, 285.71283333034575, 284.8270711530358, 285.02319944221364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.2635, 2.779925, 2198.497, 796.5199, 6.904469, 5499.744, 826.1464, 6.616237, 5464.747, 791.2804, 2.778276, 2198.932, 802.9752, 2.74097, 2200.1, 824.8098, 6.633376, 5469.645, 99.93027, 99.99191, 99.35763, 99.93531, 100.0, 99.43218
17651.127040000003, 59.99359237236697, 59.996467558821415, 59.99433905556631, 26.467277407216194, 26.633808371381942, 26.570419737389987, 0.9999828797081632, 0.9999888106115331, 0.9999833090892937, 7515.6663373419005, 7546.402652541101, 7538.963224610943, 170.46941859386425, 35.41346725066296, 43.25752883455971, 7516.163552451344, 7548.59143698822, 7535.36814369774, 285.7499386344303, 284.794604147938, 285.0250306933048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 790.9875, 2.77939, 2198.702, 796.5199, 6.904469, 5499.631, 826.0493, 6.615132, 5453.236, 790.0959, 2.783792, 2198.062, 799.885, 2.752292, 2200.122, 828.0306, 6.587412, 5456.985, 99.9396, 99.98784, 99.26072, 99.90646, 100.0, 99.21652
17653.46612, 59.99187822817362, 59.99297416893693, 59.997108043866476, 26.507956787748775, 26.704260186892412, 26.656655674929844, 0.9999806540795962, 0.9999908894102628, 0.9999839001610612, 7528.849874594261, 7559.454961645541, 7550.774469646674, 173.25940329124023, 35.66788106390891, 41.17557679466154, 7531.652222944246, 7555.5737894515305, 7554.519405730773, 285.6201107600008, 284.65136528786627, 284.94704921625004, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.2363, 2.79331, 2196.695, 792.1619, 6.93394, 5497.653, 829.0387, 6.581447, 5460.036, 789.8823, 2.781585, 2198.624, 802.8416, 2.740604, 2200.622, 824.8694, 6.633009, 5469.019, 99.8687, 99.95593, 99.23012, 99.92426, 99.99871, 99.44779
17655.841800000002, 59.99128507907623, 59.99210071167185, 59.993807367305, 26.52590351059708, 26.715255372827773, 26.63411718109138, 0.9999825265938944, 0.9999894733888129, 0.9999842758059835, 7531.33515302211, 7561.424758089004, 7552.652133343771, 168.66223287414732, 31.715427798062137, 41.146074584383314, 7535.8797995692685, 7560.770892342314, 7554.229359726225, 285.5521759250879, 284.63609868299767, 285.03174256185076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.2043, 2.779211, 2198.597, 796.4615, 6.905021, 5499.517, 826.0493, 6.616605, 5466.098, 791.2027, 2.778828, 2198.497, 802.8607, 2.739874, 2199.842, 824.4719, 6.634108, 5469.246, 99.93483, 99.99185, 99.38221, 99.94897, 100.0, 99.44777
17658.29464, 59.99307293349441, 59.997228081913725, 59.99497153713504, 26.505620682405983, 26.679292620756822, 26.65640152072551, 0.9999858200656714, 0.9999898376471036, 0.9999839089668215, 7526.351876888153, 7559.257525508849, 7553.15720766171, 171.18111971081044, 34.4313877853067, 42.6321997368168, 7531.2660824208415, 7555.63410714588, 7551.12561945723, 285.67966588306837, 284.7007904216619, 284.92700113716893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 797.4934, 2.758866, 2200.381, 802.7068, 6.851789, 5500.516, 819.7016, 6.687105, 5481.333, 797.6497, 2.758051, 2200.661, 809.2126, 2.716498, 2199.11, 818.428, 6.700581, 5484.105, 99.9959, 100.0, 99.65919, 100.0, 99.93769, 99.70858
17660.79388, 59.99386803342143, 59.99153769798635, 59.99608424670125, 26.48626460870942, 26.668564082683982, 26.620096314622625, 0.99997760203257, 0.9999909251196568, 0.9999804201102412, 7524.71588214333, 7553.4323492701, 7552.09554938863, 166.29872779117613, 28.477566397640317, 44.20656163701824, 7528.103064498045, 7551.672866315146, 7546.503362380262, 285.66663063049833, 284.6774484511853, 284.9774636091933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.1649, 2.779033, 2198.875, 796.4615, 6.904837, 5499.519, 826.0104, 6.616973, 5466.153, 791.3581, 2.779011, 2198.666, 803.0705, 2.739326, 2199.901, 824.611, 6.633009, 5469.88, 99.92766, 99.99294, 99.3751, 99.94652, 100.0, 99.44362
17663.16416, 60.000359519706805, 59.995430401956106, 59.9968712728818, 26.474706629901984, 26.635859434462414, 26.591039052805584, 0.9999812127704383, 0.9999910338787132, 0.9999838760673719, 7514.531865128565, 7544.09368505702, 7538.810251585267, 167.3981708211736, 31.130867889099363, 43.108030272268934, 7514.270501992895, 7545.838528151709, 7537.114604775166, 285.6683493675547, 284.6898523813451, 284.99453853092433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.0663, 2.77939, 2198.377, 796.481, 6.904837, 5499.63, 825.991, 6.614948, 5466.098, 791.2416, 2.778828, 2198.332, 801.8879, 2.744622, 2199.982, 828.3089, 6.593822, 5459.853, 99.95507, 99.98878, 99.36582, 99.92644, 99.99779, 99.26865
