TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18083.398200000003, 59.987776244835864, 59.98719722910747, 59.9882239302431, 26.487492061425225, 26.690338618373776, 26.618122105695363, 0.9999819692555212, 0.9999859587246654, 0.999979187143184, 7524.377731118412, 7563.340746331549, 7554.30735030545, 165.13211076210632, 40.10156797076843, 47.913171683855126, 7526.478946605598, 7562.015437138303, 7553.156936963266, 285.7393658679252, 284.9002009631754, 285.2733611370947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 794.6742, 2.768682, 2200.108, 801.7924, 6.860077, 5500.376, 835.697, 2.599762, 2173.063, 795.067, 6.915938, 5498.705, 795.3071, 2.766537, 2199.023, 827.6926, 6.597484, 5458.989, 99.99487, 100.0, 98.7472, 99.97814, 99.9954, 99.20926
18085.74092, 59.98508645587928, 59.98789062575381, 59.985959776518726, 26.506032129682847, 26.69614131468115, 26.637572412871272, 0.9999803069985889, 0.9999854635467832, 0.999980775369118, 7527.841332370995, 7559.664794230639, 7553.252685915888, 167.8395547289224, 40.284288276861844, 48.88148038110239, 7540.252197941875, 7564.296912208821, 7560.641768948604, 285.80200854911055, 284.9498606295763, 285.2771819316985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 794.5953, 2.767968, 2199.583, 801.7729, 6.860077, 5500.257, 835.5611, 2.600314, 2172.398, 795.0282, 6.916306, 5498.646, 795.2499, 2.765259, 2199.105, 825.8834, 6.61836, 5466.385, 100.0, 100.0, 98.73916, 99.97716, 99.95794, 99.3833
18088.1366, 59.984382114802834, 59.98890644383683, 59.98637295187176, 26.392912037626488, 26.523966420901417, 26.453174121222993, 0.9999771391596948, 0.9999847163941589, 0.9999826664945255, 7432.678117979951, 7453.797918632224, 7436.445702782433, 167.91333470411382, 42.74944667122554, 47.185078377237005, 7369.627251777647, 7391.096496965391, 7372.364163594253, 285.7099294877043, 284.8610407717964, 285.25710808492494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 794.6545, 2.768146, 2199.563, 801.7729, 6.860077, 5500.486, 835.6193, 2.598658, 2172.692, 795.0282, 6.91649, 5498.932, 795.2499, 2.766903, 2199.034, 825.8834, 6.618543, 5466.327, 100.0, 100.0, 98.71358, 99.97918, 99.99548, 99.38637
18090.483200000002, 59.984656979880164, 59.98637834246488, 59.98306289215079, 24.877784378930155, 24.952914708254042, 24.91155793205118, 0.9999786834377732, 0.9999888037768229, 0.9999895380667202, 6903.867568225169, 6886.807204752584, 6841.922289063468, 152.2479712440895, 29.2327681050092, 41.95651512365657, 6680.447033697311, 6674.70080052623, 6642.493177714202, 285.6290311299341, 284.855187643139, 285.1496725834026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 824.8772, 2.655712, 2117.313, 801.9091, 6.857683, 5500.373, 835.7552, 2.598658, 2171.952, 795.067, 6.916306, 5498.708, 795.4406, 2.764163, 2200.087, 825.3069, 6.624952, 5468.04, 96.24015, 100.0, 98.7491, 99.97511, 99.9654, 99.41452
18092.87112, 59.9812392918145, 59.98472380508969, 59.9834559327795, 25.093927331282423, 25.230098727410283, 25.112906719321813, 0.9999828765566423, 0.9999872758958587, 0.9999859175913166, 7040.411363215226, 7059.998107746193, 7069.928152838853, 153.2899610979107, 33.72998231764018, 36.7658470528786, 7155.399809278243, 7204.891308376511, 7236.1144215845, 285.8393867137137, 284.9101473562746, 285.2664404017104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 789.1343, 2.785101, 2197.985, 794.2825, 6.914415, 5499.33, 780.0432, 2.808685, 2091.018, 795.0088, 6.91649, 5498.992, 795.6695, 2.765624, 2199.821, 824.9291, 6.629713, 5469.19, 99.87699, 99.9818, 98.18804, 99.98026, 99.99044, 99.42162
18095.342360000002, 59.981385129867, 59.98032662182578, 59.98122221222934, 25.58514717206375, 26.027977171828574, 26.263955921462028, 0.9999840582187773, 0.9999878117498019, 0.9999837024624153, 7532.649775400614, 7554.261122170684, 7303.1709839700825, 145.56559236691146, 18.071374848431418, 39.16297391631406, 7823.557641081129, 7522.553281271176, 7550.641272258876, 285.7414981898913, 284.99244639776714, 285.4006330529873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.9174, 2.78403, 2198.258, 796.0919, 6.9076, 5499.394, 822.8269, 2.658849, 2188.796, 448.7759, 7.588694, 2933.08, 795.6886, 2.764163, 2200.091, 826.2214, 6.615246, 5464.265, 99.91941, 99.98646, 99.48933, 58.2835, 99.98705, 99.35717
18097.768600000003, 59.98073432592715, 59.97901520242359, 59.97617880774025, 27.53479117891394, 26.607770468505997, 26.639899525035418, 0.9999819101237275, 0.9999877139052795, 0.9999800428921998, 7531.519505187182, 7562.705500088967, 7560.6714379256955, 169.7533701370578, 42.05394663087782, 44.827846089538525, 7540.092052210723, 7559.938613984407, 7561.889278283221, 285.7784699752683, 284.95393272821326, 285.32474597667914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 789.4103, 2.784387, 2198.015, 796.3059, 6.906311, 5499.451, 815.9357, 2.690694, 2195.864, 791.9212, 6.940576, 5496.645, 445.7625, 3.035728, 1414.992, 826.3804, 6.613049, 5465.179, 99.90838, 99.98768, 99.81059, 99.93867, 64.31692, 99.36549
18100.142320000003, 59.98021902588358, 59.977234720324404, 59.9786057532272, 26.53671815886623, 26.74049930693426, 26.675197512537604, 0.9999798014970189, 0.9999885584243994, 0.9999796408767236, 7534.482538399851, 7570.126255807152, 7564.121124765001, 170.21797564557994, 36.700223690923394, 45.451132847873396, 7531.557805480036, 7567.28768168635, 7561.623918518674, 285.4234353165525, 284.5064824242364, 285.0393418463224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 789.0358, 2.786529, 2197.835, 796.2864, 6.906495, 5499.51, 815.5863, 2.691798, 2195.74, 791.863, 6.941495, 5496.585, 787.2194, 2.81329, 2200.63, 841.3112, 6.421139, 5426.594, 99.90018, 99.99178, 99.80494, 99.94065, 100.0, 98.52283
18102.51568, 59.97824929368434, 59.974506019507025, 59.97495898452756, 26.50497965722782, 26.67770745552325, 26.65606730198385, 0.999982722449716, 0.9999924697301373, 0.9999865796238026, 7530.190137040305, 7562.676750149385, 7555.942775463145, 166.69165819580235, 32.40844438442173, 40.463533659299856, 7538.044008844631, 7564.935085011158, 7558.993442630143, 285.68642661511205, 284.94937918990826, 285.29345705590305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.9963, 2.786171, 2198.284, 796.2864, 6.906311, 5499.455, 815.1398, 2.694744, 2196.227, 792.4649, 6.936715, 5497.721, 796.7186, 2.760145, 2200.602, 827.5932, 6.5984, 5459.448, 99.9045, 99.98868, 99.83854, 99.95716, 100.0, 99.2613
18104.936080000003, 59.975480158928804, 59.9769665147558, 59.97489004436754, 26.5030668515086, 26.686361960863646, 26.65645384808396, 0.9999837489176272, 0.9999880778591324, 0.9999849751477015, 7529.409595141451, 7561.465734911871, 7559.520929849055, 168.66584830697138, 37.444122006012094, 43.23355228921105, 7535.72129214117, 7556.210175731205, 7564.5879329502295, 285.73138217899185, 284.7648764518036, 285.3069808944248, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.0093, 2.769753, 2199.552, 801.0336, 6.871497, 5500.26, 811.5486, 2.706156, 2197.727, 794.0184, 6.928073, 5497.384, 795.6123, 2.766355, 2199.127, 825.5852, 6.624403, 5467.932, 99.97825, 100.0, 99.89526, 99.96249, 99.95893, 99.41554
18107.34744, 59.97346900309862, 59.97011723479988, 59.97520956296791, 26.537880085530148, 26.69134041219659, 26.64601506803668, 0.9999876797683072, 0.9999861041543063, 0.9999863866450595, 7530.438503976548, 7569.865754770496, 7563.305631366138, 172.78134476943205, 35.295707934870165, 36.74600271264535, 7534.02049292041, 7567.787845195557, 7563.670076073733, 285.6889749329089, 284.9380735076535, 285.35941396952256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 793.7278, 2.771002, 2199.648, 796.3059, 6.906126, 5499.625, 815.1592, 2.693823, 2196.028, 791.9018, 6.94076, 5496.867, 801.1821, 2.746814, 2199.892, 824.9888, 6.627332, 5468.274, 99.9952, 99.99178, 99.8179, 99.94163, 100.0, 99.42081
18109.739360000003, 59.972603392490846, 59.97117603788549, 59.97039142191334, 26.51318974978646, 26.689706120720867, 26.635959543937457, 0.999988077963406, 0.9999906118649237, 0.999986002648956, 7525.3368425891795, 7570.149129539904, 7563.805969624892, 169.94774620223143, 31.30980577247965, 41.27565338288741, 7526.849032124174, 7558.639433499852, 7554.223854888405, 285.7312811980589, 284.93993374638, 285.2521557120494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 801.3575, 2.745481, 2200.042, 789.9828, 6.955675, 5494.873, 821.4487, 2.667869, 2191.455, 785.649, 6.987461, 5489.861, 807.3814, 2.724351, 2199.772, 818.8256, 6.697834, 5483.247, 100.0, 99.9065, 99.61018, 99.81418, 99.95208, 99.69098
18112.143880000003, 59.97094322668988, 59.96875574287022, 59.97081250929978, 26.515947286432045, 26.694708826960994, 26.630749938286755, 0.9999864322042924, 0.9999838304006475, 0.999985232783618, 7528.587890535925, 7557.733166986602, 7558.972373528666, 175.77065553664556, 41.17852361181576, 42.68069579251687, 7525.646976757193, 7555.957444299165, 7550.1798268193925, 285.69663364462, 284.7940295962516, 285.22678412161054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.0882, 2.766719, 2199.834, 796.3059, 6.905942, 5499.509, 815.1592, 2.693823, 2196.074, 791.96, 6.94076, 5496.926, 801.0867, 2.747544, 2200.286, 824.9888, 6.628798, 5468.046, 99.99773, 99.99082, 99.81752, 99.93856, 100.0, 99.43635
18114.4478, 59.96967002479533, 59.968381830423965, 59.970292419485546, 26.475774077346085, 26.69262564444721, 26.65913645921325, 0.9999859886216559, 0.999988486812077, 0.9999849793356717, 7531.334856568132, 7559.874542070948, 7553.401189472597, 173.37269435931648, 33.56673703066963, 40.89639340619999, 7535.043849426589, 7558.664533236459, 7553.223812297187, 285.6373284348279, 284.81119281401016, 285.1850100627401, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.3051, 2.766005, 2200.106, 796.3254, 6.906126, 5499.567, 821.371, 2.668053, 2191.855, 791.9406, 6.94076, 5496.757, 807.4767, 2.724899, 2199.715, 825.2075, 6.615246, 5466.161, 100.0, 99.99073, 99.62838, 99.93856, 99.98566, 99.3645
18116.854160000003, 59.972318222237696, 59.96938092487915, 59.96743444432044, 26.531481010590532, 26.67988859745939, 26.64675879621998, 0.9999833646836491, 0.9999913194273089, 0.9999838533795004, 7534.032722543885, 7569.9576791077625, 7569.179255645337, 162.2718878304422, 28.46592517914152, 39.98046385768566, 7539.652286989946, 7565.905691755455, 7564.110072755163, 285.71772204342176, 284.9281859267716, 285.32811807125125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.9174, 2.78635, 2198.192, 802.5706, 6.853446, 5500.338, 827.6022, 2.641362, 2185.656, 796.7176, 6.907664, 5499.103, 810.4525, 2.712297, 2198.439, 827.8715, 6.602611, 5463.521, 99.92211, 100.0, 99.32276, 99.98551, 99.94865, 99.30816
18119.258240000003, 59.96866321471263, 59.965853004049926, 59.96961498028982, 26.5019089481037, 26.696684643829112, 26.64834394455309, 0.999985490535264, 0.9999916467980549, 0.9999864428980032, 7536.591688629472, 7561.763912098089, 7550.322941267501, 166.39104712103676, 31.751943952864167, 42.10724740171872, 7543.437978832577, 7561.8610778167895, 7567.6242078541345, 285.820342054127, 284.90952433455334, 285.2542622888858, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.2459, 2.767254, 2199.708, 796.2864, 6.906311, 5499.454, 825.564, 2.647253, 2185.96, 791.8824, 6.941311, 5496.59, 807.3433, 2.724168, 2198.861, 825.2075, 6.627882, 5468.39, 99.98535, 99.9876, 99.36043, 99.93755, 99.94681, 99.42276
18121.656000000003, 59.97364686066824, 59.97096594105414, 59.971316427394264, 26.50517901553087, 26.66042563333758, 26.623828813908897, 0.9999798479456309, 0.999989047268286, 0.9999803075495652, 7529.971869752948, 7563.405647125348, 7555.829449383919, 157.85950225379884, 34.16294464048042, 42.13365726978532, 7527.452781923048, 7562.450759660757, 7555.243240884499, 285.8946410030135, 284.9599842288288, 285.3264658456502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 799.9577, 2.748872, 2200.914, 790.6833, 6.95457, 5495.159, 834.0858, 2.608045, 2175.225, 785.6296, 6.987829, 5489.914, 801.0486, 2.746266, 2200.506, 818.7262, 6.696552, 5483.194, 100.0, 99.90435, 98.87752, 99.81628, 100.0, 99.69091
18124.13608, 59.97244606268485, 59.97558103744176, 59.97403264270011, 26.482327458049955, 26.67816062233155, 26.636530277610834, 0.9999827076867854, 0.9999922077302045, 0.9999834672408101, 7528.389345839155, 7555.043220449622, 7553.008121066791, 165.80173972958482, 32.36900263475036, 46.13138450344036, 7526.834386319834, 7558.3169662205755, 7551.971773138822, 285.79799565913123, 284.96689031918436, 285.284430720223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.0685, 2.766183, 2199.844, 796.3059, 6.906126, 5499.455, 827.7381, 2.638969, 2184.334, 791.9018, 6.940944, 5496.585, 807.4005, 2.72362, 2199.796, 825.0285, 6.626417, 5468.792, 99.98535, 99.98868, 99.29689, 99.94067, 99.98932, 99.43119
18126.567560000003, 59.97912347528945, 59.977902748500796, 59.97875356271135, 26.497785205073452, 26.648863423314687, 26.63246552184531, 0.9999801245025755, 0.9999843231318924, 0.9999811622790042, 7520.614075940648, 7557.7306276825, 7551.560860389096, 165.91550976031067, 40.420569895242295, 49.768884791226355, 7518.535567430549, 7551.974698604838, 7552.894372717721, 285.89173160156804, 284.9263812148879, 285.30736275567705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.2065, 2.766183, 2199.853, 796.3059, 6.906126, 5499.566, 834.1052, 2.608045, 2175.506, 791.9018, 6.940944, 5496.585, 807.4577, 2.723985, 2199.717, 825.108, 6.626417, 5468.909, 99.98558, 99.99071, 98.88039, 99.93854, 99.98572, 99.43331
18129.00516, 59.98328892920272, 59.980374476377676, 59.9821963147016, 26.505089809300518, 26.68630590841209, 26.633077000356142, 0.9999828876251614, 0.999987916332576, 0.999981167609386, 7529.868550778876, 7556.3211653339895, 7552.176527398942, 164.36611428443257, 36.385773819053384, 44.01008927107523, 7532.952217224318, 7560.858048156872, 7563.326196549171, 285.7055971634817, 284.9950958884079, 285.10662034502366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.878, 2.785993, 2197.882, 802.5706, 6.853446, 5500.283, 840.3364, 2.5762, 2164.728, 797.1837, 6.902516, 5499.171, 811.5778, 2.709923, 2198.641, 828.2891, 6.595286, 5462.026, 99.92734, 100.0, 98.39534, 99.99071, 99.93599, 99.30818
18131.36908, 59.985134823250704, 59.98643911119454, 59.98410245782894, 26.515262130340403, 26.707628710860966, 26.661314148962315, 0.9999829888939425, 0.9999871949248007, 0.9999846325856488, 7528.619342150837, 7564.838129669615, 7561.570899102884, 166.47058808158272, 38.905774371523876, 42.21146804819955, 7534.633096867236, 7563.347715282066, 7573.945915000514, 285.7301492278955, 284.92432565892955, 285.3056845629145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.0093, 2.766362, 2200.656, 796.267, 6.906311, 5499.453, 834.047, 2.607861, 2175.568, 796.4263, 6.899942, 5499.743, 807.3814, 2.725081, 2198.789, 824.9689, 6.627516, 5468.675, 99.98318, 99.98864, 98.87268, 99.99393, 100.0, 99.42906
18133.78284, 59.983607021069666, 59.983424301619415, 59.983479468995135, 26.511456587751304, 26.689263788047885, 26.652383155323985, 0.999983804780289, 0.9999903725407602, 0.9999792256159897, 7535.271043337912, 7559.2569740033105, 7558.274055235923, 166.654341075454, 37.64708520249178, 45.112903529312916, 7533.397375440789, 7563.294238583193, 7568.556183181033, 285.71780598123695, 284.91638204239223, 285.2294362501818, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 798.9523, 2.753334, 2200.26, 791.1891, 6.946281, 5494.938, 828.0099, 2.638417, 2184.446, 804.485, 6.836325, 5499.736, 801.163, 2.745718, 2200.286, 818.7262, 6.69765, 5482.909, 100.0, 99.92136, 99.29162, 99.9938, 99.98601, 99.68785
18136.164800000002, 59.97999244710672, 59.97936741280708, 59.9885261124549, 26.517689576469337, 26.69256880754741, 26.645143970943487, 0.9999813078053522, 0.9999891288298577, 0.9999793456664614, 7527.71411902807, 7562.795722551198, 7560.496323054524, 162.91536679575825, 37.16478099758615, 45.57546640207465, 7532.608894168107, 7558.667221522233, 7565.731449055846, 285.5994783681225, 284.7778009770715, 285.1947036776375, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.3051, 2.765648, 2199.656, 796.3059, 6.905942, 5499.508, 834.0858, 2.607861, 2175.275, 798.1934, 6.890197, 5499.921, 807.4005, 2.724899, 2198.955, 825.0683, 6.626783, 5469.024, 99.98273, 99.98965, 98.87268, 99.99921, 99.95108, 99.41653
18138.62684, 59.98889598096931, 59.98631611357648, 59.98454076706773, 26.502484249010994, 26.687030487570436, 26.644303485985745, 0.9999789302028154, 0.9999859622105751, 0.9999819881710436, 7525.831627457986, 7566.16693641339, 7560.364511261139, 169.14970946499443, 45.55986302503425, 43.548659195094444, 7525.561457385798, 7556.988792555387, 7558.26517419037, 285.67709081760466, 284.9300629234492, 285.2711946769344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.2853, 2.767254, 2199.493, 796.2864, 6.906311, 5499.399, 834.0276, 2.607861, 2175.171, 798.174, 6.890565, 5500.145, 807.2097, 2.724716, 2199.357, 825.0484, 6.626966, 5468.503, 99.99932, 99.99069, 98.87003, 99.99707, 99.96918, 99.42593
18141.06652, 59.98302006760678, 59.98225784294165, 59.98464436269381, 26.495587625440063, 26.702590499955956, 26.628484924349742, 0.9999819701965207, 0.9999899620648262, 0.9999807705130779, 7529.2129969490215, 7564.399640002333, 7561.863125818281, 160.5980875358, 35.79683036436427, 46.495159766498546, 7536.02081535451, 7561.06039153297, 7564.254949466088, 285.7074228640985, 284.8508277302508, 285.1679638774209, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.8583, 2.78635, 2197.992, 802.5511, 6.853446, 5500.336, 840.3752, 2.574728, 2164.023, 791.8824, 6.941127, 5497.038, 813.142, 2.704079, 2197.776, 829.462, 6.582834, 5457.5, 99.89666, 100.0, 98.36332, 99.93965, 99.88903, 99.21239
18143.52328, 59.98606630529734, 59.98131857287172, 59.98336888488712, 26.532945070777387, 26.685516157078844, 26.656358100385706, 0.9999816415700902, 0.9999847269237296, 0.9999837818320229, 7536.428052724117, 7556.522440029053, 7555.67569808742, 169.80349869058637, 39.87308533918326, 47.03648657756912, 7535.958827179037, 7561.513912276771, 7557.924360841077, 285.7677932415883, 284.89063671795975, 285.1374870251793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.0291, 2.767076, 2199.988, 796.2864, 6.906126, 5499.683, 834.0858, 2.607861, 2175.167, 794.1349, 6.923293, 5497.617, 807.3242, 2.724533, 2199.631, 825.0683, 6.628065, 5468.156, 99.97985, 99.99283, 98.86986, 99.96257, 99.98181, 99.41963
18145.879240000002, 59.98196453109194, 59.98007999050586, 59.97935933228068, 26.506718137818243, 26.679078285053365, 26.640834732013168, 0.9999810602490596, 0.9999855373012392, 0.9999798829476509, 7526.220489309861, 7558.527207169763, 7557.55245918993, 166.37511944085782, 40.53181136631849, 46.831297086017, 7525.163540045631, 7556.9538487980835, 7556.2767529994435, 285.5922687565986, 284.7457956450812, 285.1886971101835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 785.7039, 2.795273, 2195.865, 792.2592, 6.94315, 5495.992, 828.6893, 2.634184, 2184.211, 785.649, 6.987645, 5489.914, 801.163, 2.746083, 2200.859, 818.8057, 6.696918, 5483.652, 99.80839, 99.93119, 99.27205, 99.81522, 100.0, 99.68668
18148.315720000002, 59.97527167260149, 59.97546135401066, 59.97211914040541, 26.529834830466303, 26.691887659699866, 26.62520208164545, 0.9999819271357211, 0.9999855085787862, 0.9999797065466345, 7530.59034377594, 7565.548141400737, 7561.851644783959, 167.2204470558803, 44.11361855020232, 47.700078755910454, 7534.691730722434, 7560.24181335426, 7557.2194949996065, 285.6331454812151, 284.84931415557656, 285.19162374069464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.9766, 2.786885, 2197.82, 796.3254, 6.905942, 5499.624, 834.1052, 2.608229, 2175.171, 791.8824, 6.941127, 5496.754, 807.4386, 2.724351, 2200.393, 825.3267, 6.6266, 5468.853, 99.91562, 99.99176, 98.88767, 99.93959, 99.97648, 99.41763
18150.68948, 59.97282671543706, 59.97208504379896, 59.97198037512089, 26.500120571487468, 26.678847962263585, 26.627355999788904, 0.9999819207354184, 0.999982682853404, 0.9999803692779367, 7530.652496906641, 7555.8716683537195, 7555.871257645009, 170.33554128602668, 37.46488324710799, 46.06156920811122, 7528.109247239291, 7556.263896335111, 7546.865923568323, 285.75837695240733, 284.9075409589154, 285.1672852102766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.6414, 2.786171, 2197.892, 796.2864, 6.906311, 5499.342, 834.0858, 2.608413, 2175.506, 791.9018, 6.941127, 5496.813, 807.553, 2.724716, 2199.124, 825.108, 6.627149, 5468.219, 99.93337, 99.9845, 98.87529, 99.94065, 100.0, 99.42383
18153.093800000002, 59.96672033734383, 59.96919311301508, 59.96907695522813, 26.497527004857666, 26.676251313032225, 26.621718429434583, 0.9999814915799675, 0.9999892808796264, 0.999978782194607, 7532.819666587551, 7564.189024973235, 7555.520868592749, 163.2713559961585, 33.13248084802581, 49.7101777041421, 7534.327494585479, 7561.608429831023, 7558.577114196712, 285.3066503754493, 284.4949701548406, 284.8332803866399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.1868, 2.766183, 2200.044, 802.5511, 6.853446, 5500.454, 840.317, 2.575096, 2164.139, 798.1934, 6.890197, 5500.197, 813.6761, 2.699879, 2196.965, 830.8537, 6.565621, 5453.139, 99.9758, 100.0, 98.36859, 100.0, 99.86062, 99.12262
18155.548600000002, 59.97067332451483, 59.97377971480856, 59.96786781166279, 26.53116586296099, 26.699631968232765, 26.63999969693857, 0.9999800519355186, 0.9999889123847889, 0.9999833954420162, 7520.230826537182, 7564.130401730246, 7555.161988830354, 168.54097386120384, 38.9880655115611, 49.429095547626275, 7527.749456757079, 7562.439978336229, 7555.621842687967, 285.60990119608886, 284.9001293372212, 285.1190409758844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.9963, 2.785993, 2197.685, 796.3059, 6.906495, 5499.454, 834.0276, 2.608045, 2175.514, 793.8436, 6.922557, 5498.989, 807.1907, 2.72362, 2199.825, 824.9888, 6.628431, 5468.445, 99.89337, 99.99184, 98.8905, 99.98006, 99.96118, 99.43111
18158.03524, 59.97470965108564, 59.97780205310735, 59.977410282182134, 26.51295771400992, 26.685094393708088, 26.652479913182862, 0.9999822197784416, 0.9999875586632277, 0.9999837444495111, 7529.3852834447525, 7560.091039066207, 7562.51552585786, 174.9615689272439, 35.17669860420756, 43.74003741217393, 7531.0975545695155, 7559.283296281043, 7559.969769104053, 285.67872441578805, 284.8642799817645, 285.1007975968223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 797.1582, 2.760472, 2200.707, 793.3292, 6.934861, 5496.461, 829.854, 2.631791, 2182.904, 804.252, 6.836877, 5499.625, 801.144, 2.746449, 2200.236, 818.4081, 6.697284, 5484.115, 100.0, 99.94393, 99.22151, 99.99177, 100.0, 99.70978
18160.46628, 59.980172048006885, 59.977917686361685, 59.98027434163142, 26.49849730349422, 26.660406704658936, 26.628406344535644, 0.9999801490942978, 0.9999876158806746, 0.9999817700683371, 7530.645591163527, 7560.664604606458, 7553.9447733923, 165.22687060117732, 37.23124167911783, 42.36236936920113, 7531.140388516373, 7560.737573241589, 7550.828638945015, 285.7839325309148, 284.94300699068737, 285.2454515122929, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.1671, 2.766362, 2200.398, 796.3059, 6.906126, 5499.514, 834.0858, 2.607861, 2175.345, 798.2128, 6.890565, 5500.087, 807.2479, 2.725446, 2199.947, 825.0087, 6.624769, 5468.729, 100.0, 99.98975, 98.89555, 100.0, 99.97655, 99.40087
18162.907160000002, 59.97905980328095, 59.97672453236442, 59.979530546010885, 26.52584080559513, 26.70740778382674, 26.64654328450815, 0.9999807107230089, 0.9999883974890563, 0.9999820766053199, 7533.051617855082, 7559.231967257063, 7554.507052717354, 170.33974988797854, 39.02611018692551, 45.53349372345315, 7529.961110471405, 7558.05320055502, 7557.04003631329, 285.7383904539215, 284.95613325225105, 285.2344770094376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.0685, 2.767254, 2200.316, 796.2864, 6.906126, 5499.342, 834.0664, 2.608413, 2175.514, 798.1545, 6.890565, 5500.085, 807.4196, 2.725081, 2199.671, 825.0087, 6.628981, 5468.503, 100.0, 99.99077, 98.88561, 99.99919, 99.98363, 99.42699
18165.28484, 59.98179567081378, 59.98159880273848, 59.97935313945208, 26.498505312618427, 26.669501676709835, 26.616067234085957, 0.9999821343749886, 0.9999888286330109, 0.9999832022133514, 7527.546017183285, 7560.402430616078, 7557.719282989909, 161.09222674954663, 37.72430042199085, 47.320288934651444, 7532.03868893452, 7568.152550031375, 7562.942737563273, 285.72781655918243, 284.86086207144956, 285.2388538519878, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.8583, 2.786707, 2198.375, 802.5706, 6.853262, 5500.171, 840.3752, 2.57436, 2163.516, 791.8824, 6.941127, 5496.649, 813.6379, 2.700427, 2196.809, 830.8736, 6.559029, 5453.139, 99.90904, 100.0, 98.37653, 99.93768, 99.87787, 99.12152
18167.64876, 59.983821491198555, 59.98153422719141, 59.985529717565775, 26.506544847642967, 26.68518178366622, 26.63296822946909, 0.9999797781417086, 0.9999837729037592, 0.9999810272280435, 7526.929089784328, 7558.546518948961, 7561.177046076302, 168.41894910790188, 39.33158887959928, 46.762629428890705, 7535.0134287671235, 7557.964334297646, 7557.174225915259, 285.78460883267513, 284.91686162991215, 285.1507392580743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.0291, 2.767254, 2199.661, 796.2864, 6.906126, 5499.342, 834.047, 2.607677, 2175.229, 796.8923, 6.906193, 5499.167, 807.3623, 2.724168, 2199.548, 825.0285, 6.626234, 5468.563, 99.98318, 99.98971, 98.87268, 99.98552, 99.97807, 99.41658
18170.07068, 59.97547497350424, 59.98287148077913, 59.98361566860453, 26.495168744002225, 26.683044248257968, 26.630756761963813, 0.9999804016350603, 0.999986420383927, 0.9999832312338746, 7523.2008741007785, 7554.474506603533, 7551.890279617546, 168.40362977018822, 42.422780353550706, 46.42546899168565, 7528.916566095074, 7553.700621645332, 7547.186973782153, 285.7092397910115, 284.73418330171614, 285.1693026212562, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.2668, 2.787956, 2197.335, 794.8273, 6.921415, 5498.065, 831.3293, 2.623876, 2180.987, 787.5132, 6.973855, 5490.827, 801.0486, 2.746083, 2200.319, 818.2888, 6.702045, 5484.277, 99.84932, 99.96342, 99.10529, 99.84316, 99.99433, 99.71272
18172.54996, 59.979711861574586, 59.97871012002949, 59.979469911371545, 26.459817012008966, 26.662235298415467, 26.6321269028502, 0.9999804390539917, 0.9999862721885884, 0.9999817632430754, 7522.246547610882, 7553.360272475391, 7554.0851209065495, 169.88871030665496, 40.29532448904365, 47.89818989572768, 7518.083060540523, 7558.817888107053, 7550.216353673198, 285.7934204313226, 284.94367226059086, 285.25933229691753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 787.5374, 2.787599, 2197.965, 796.2281, 6.906495, 5499.459, 834.1246, 2.608045, 2175.282, 791.9018, 6.940944, 5496.756, 807.267, 2.724351, 2199.682, 825.0285, 6.628981, 5469.083, 99.89017, 99.99077, 98.87529, 99.93961, 99.9769, 99.42698
18174.94108, 59.98011199030799, 59.98219348376793, 59.9821551488424, 26.482156656415494, 26.68496071686086, 26.6285611872163, 0.9999811661108208, 0.9999841440815036, 0.9999819149367065, 7532.838697444463, 7559.05875356874, 7562.765022450117, 168.75560869574713, 42.667174552357665, 47.504987662692656, 7529.163358628984, 7559.638470160539, 7556.736090659514, 285.8151349751833, 284.9341152732317, 285.2386524190032, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 789.0161, 2.786707, 2197.83, 796.3059, 6.906126, 5499.514, 834.0664, 2.608229, 2175.341, 791.8824, 6.940944, 5496.754, 807.3814, 2.723985, 2199.51, 825.2274, 6.62605, 5468.674, 99.89994, 99.98761, 98.87774, 99.93758, 99.97633, 99.41343
18177.35888, 59.977704422158624, 59.98039011927397, 59.97977927091668, 26.493891877589558, 26.667733302040197, 26.65317830371592, 0.999979900011437, 0.9999902477864384, 0.9999827511610675, 7528.700278858375, 7557.692157752448, 7559.807839339083, 161.59236504803903, 36.86725954339545, 46.38331103054338, 7531.772581541721, 7560.674908354626, 7558.695732589222, 285.75749581685466, 284.8943173067715, 285.2045533789151, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.1671, 2.767076, 2199.991, 802.5706, 6.853262, 5500.342, 840.3364, 2.574728, 2164.139, 798.1934, 6.890565, 5500.086, 813.6761, 2.699879, 2197.018, 831.3309, 6.553535, 5448.891, 100.0, 100.0, 98.36859, 99.99612, 99.86307, 99.05473
18179.875320000003, 59.983156872841086, 59.978693312164495, 59.97569854194485, 26.525746743601058, 26.691899062969004, 26.632395369546565, 0.9999815526818073, 0.9999870313015529, 0.9999788582751825, 7529.701218250579, 7561.801227004282, 7550.46716189498, 167.02751240103453, 42.609146944940676, 48.36448426831555, 7536.547247088139, 7566.071703768064, 7560.295900230066, 285.78355090600445, 284.8974734401509, 285.23066038222106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.8977, 2.785815, 2198.662, 796.2864, 6.906495, 5499.678, 834.0664, 2.608229, 2175.733, 793.1252, 6.926602, 5498.305, 807.4577, 2.725081, 2199.289, 824.9291, 6.628798, 5468.217, 99.93779, 99.98661, 98.89555, 99.96763, 99.96629, 99.43226
18182.19788, 59.97165195398182, 59.970850135268726, 59.97502437576896, 26.504995285745103, 26.686514427794123, 26.655687921854472, 0.9999819632219603, 0.9999863517007326, 0.9999815919096622, 7532.268194856886, 7563.291997173049, 7568.643402876802, 172.90832693200127, 36.255243991309726, 45.03051453021635, 7534.172779829895, 7568.412536503876, 7560.517529008512, 285.79526544223734, 284.9378109892805, 285.1697620942491, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.7191, 2.765112, 2200.638, 794.8273, 6.921415, 5497.955, 831.2905, 2.621851, 2180.939, 802.1354, 6.853425, 5500.123, 801.659, 2.745353, 2200.851, 818.249, 6.702229, 5484.389, 100.0, 99.97311, 99.09752, 100.0, 99.98885, 99.71272
18184.50692, 59.97281099878961, 59.971982559114636, 59.972837354481456, 26.49869421801334, 26.674059556318934, 26.618877976381516, 0.9999817767629495, 0.9999871666007331, 0.999984322082174, 7523.859789033756, 7559.87181327061, 7556.431066869534, 171.25923969273913, 37.35781453476034, 38.00230321340723, 7528.106977155653, 7553.384178686779, 7549.363661206248, 285.7012428177882, 284.9121580273898, 285.22756320464674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 797.9468, 2.757081, 2199.705, 794.516, 6.917178, 5499.199, 833.7752, 2.609518, 2175.345, 798.2322, 6.890565, 5499.97, 807.3623, 2.724168, 2199.333, 825.0881, 6.628981, 5468.331, 100.0, 99.98403, 98.88823, 99.99805, 99.93627, 99.4228
18187.005800000003, 59.974260535405676, 59.97158581776435, 59.96886907895116, 26.496743786855074, 26.670330162512933, 26.630889722599075, 0.9999826345877287, 0.9999838914502596, 0.9999802614497421, 7522.659520010921, 7552.258462831802, 7550.021989210985, 167.07686658046396, 37.038792201545675, 46.746851923973736, 7527.293326476969, 7556.619914187684, 7553.413981656069, 285.71405206176877, 284.7832853892725, 285.18780092202184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.0291, 2.765469, 2200.026, 796.3059, 6.906126, 5499.625, 834.1052, 2.607861, 2175.282, 798.1934, 6.890381, 5500.14, 807.267, 2.723255, 2199.771, 824.8098, 6.627332, 5468.272, 99.99977, 99.98975, 98.87752, 99.99814, 99.98818, 99.43332
18189.4954, 59.968145271120115, 59.96709535945647, 59.968732495227954, 26.49590340503347, 26.673320749935808, 26.63025529258147, 0.999977928931533, 0.9999895815070431, 0.9999817991067392, 7525.137079006598, 7555.5541745055625, 7559.153786203296, 168.6097971482477, 33.449593025218746, 43.6312587910038, 7531.50445275641, 7567.233638937974, 7562.162091331896, 285.77913978260585, 284.84340682351706, 285.232097958305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.878, 2.785815, 2197.767, 802.5706, 6.853446, 5500.342, 840.3558, 2.57528, 2164.198, 791.8824, 6.941311, 5496.644, 813.657, 2.700244, 2197.13, 831.3309, 6.554084, 5448.261, 99.92213, 100.0, 98.33774, 99.93755, 99.85556, 99.06318
18191.8584, 59.969097371506386, 59.96696639107482, 59.967108819407414, 26.530371423941183, 26.66144119142477, 26.64899769641266, 0.9999807692867402, 0.9999873849500633, 0.9999825505113303, 7531.148150408445, 7559.848996481766, 7560.700680275361, 172.79437107125432, 40.0343683655573, 50.72006702143608, 7532.432991265871, 7558.899247182292, 7555.462472744754, 285.87483872015855, 284.93326464879635, 285.24290923717666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.1671, 2.766183, 2200.316, 796.267, 6.906311, 5499.454, 834.0858, 2.607861, 2175.509, 798.1545, 6.890749, 5499.859, 807.4767, 2.725629, 2200.844, 825.1876, 6.628981, 5468.448, 100.0, 99.98866, 98.87768, 99.99604, 99.9715, 99.42493
18194.335560000003, 59.9679467398792, 59.964533939503035, 59.96700514618357, 26.507533459834754, 26.670662704481394, 26.630219364763946, 0.999981368793183, 0.9999872556485424, 0.9999801160498077, 7531.337912435909, 7558.424738306443, 7554.382399838246, 163.71358344230697, 32.52700055734613, 48.88131393624326, 7531.977907817072, 7560.561114135707, 7556.931939362648, 285.7754048395747, 284.8817956640314, 285.16421177448586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.1276, 2.766183, 2200.226, 795.9363, 6.909258, 5498.842, 832.9405, 2.616697, 2178.555, 789.0667, 6.965581, 5492.709, 802.9179, 2.741152, 2201.189, 818.9846, 6.700581, 5484.166, 99.98796, 99.98108, 99.00171, 99.88145, 99.98783, 99.71071
18196.773400000002, 59.9644745138834, 59.96495129532769, 59.965787542558374, 26.488062135633694, 26.66044483447822, 26.615253771386232, 0.9999808248305393, 0.999985790235971, 0.9999824865908641, 7530.9347988901845, 7552.175662367021, 7548.429660319247, 165.72038275542172, 38.89592514738706, 46.41153548550403, 7527.584240758865, 7556.815875911332, 7551.944696695697, 285.78467130203387, 284.9357242382465, 285.3253903020564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 797.8877, 2.757617, 2200.108, 794.4187, 6.917915, 5499.329, 833.717, 2.608413, 2175.286, 791.8824, 6.940944, 5496.697, 807.4005, 2.724351, 2199.394, 825.0484, 6.627332, 5468.678, 100.0, 99.98713, 98.87524, 99.93854, 99.94876, 99.42912
18199.26036, 59.97044671501899, 59.96960524805737, 59.97178726678549, 26.49396559829351, 26.637771160634347, 26.612293093623062, 0.9999819554988663, 0.9999853889958884, 0.999981763423734, 7528.600294776337, 7560.4304804373305, 7546.226314588732, 171.42488310702765, 42.55574817822935, 47.75565443148162, 7529.560040074356, 7563.579075159646, 7552.294769810172, 285.84256681833585, 284.87436971389656, 285.130511868193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 795.0488, 2.766897, 2199.796, 796.3059, 6.906311, 5499.455, 834.0664, 2.608045, 2175.399, 791.9212, 6.941127, 5496.697, 807.3433, 2.723438, 2200.117, 825.1876, 6.626234, 5468.449, 99.98966, 99.98868, 98.87774, 99.93854, 100.0, 99.44155
18201.629920000003, 59.972544863399285, 59.971487387069956, 59.973169517628314, 26.491988178646295, 26.674426319637657, 26.644203305096266, 0.9999815811994469, 0.9999877353536099, 0.9999813332729623, 7523.53264495277, 7557.448643255688, 7557.542855647551, 161.49306784074633, 34.87880346655629, 44.65606713533589, 7530.146812581322, 7555.400429314599, 7559.155444580866, 285.6581940843001, 284.85893799116, 285.19961925390226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 0), 5500.0, 800.0, 788.878, 2.785993, 2197.82, 802.5706, 6.853078, 5500.283, 840.3558, 2.57528, 2163.684, 798.174, 6.890565, 5500.144, 813.657, 2.700061, 2197.071, 831.3508, 6.553535, 5448.26, 99.89949, 100.0, 98.3479, 100.0, 99.86307, 99.05788
