TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18218.24004, 59.97453572161992, 59.972078962173754, 59.97072962519808, 22.759910559955912, 22.913536020045044, 22.87358317765598, 0.9999896010832653, 0.9999931666211453, 0.9999883837277439, 6458.558601613375, 6480.523490699546, 6482.6520779069815, 129.12550456191138, 23.221644615768582, 36.35471561722875, 6459.282120443223, 6488.860989060191, 6478.876272496313, 285.61009149854385, 284.86780948276515, 285.1835634961839, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.2262, 2.76654, 2199.604, 796.3059, 6.906126, 5499.342, 834.0081, 2.607861, 2174.944, 791.8824, 6.941127, 5496.59, 807.3433, 2.724533, 2199.7, 824.0146, 2.656007, 2189.063, 99.98864, 99.98561, 98.85971, 99.9365, 99.97648, 99.50149
18220.59344, 59.97127293128985, 59.97888353839906, 59.97446076165349, 22.748337936144182, 22.885978316612306, 22.881560257496492, 0.9999877563128289, 0.9999942961363826, 0.9999879453515566, 6459.146306423789, 6479.848341460618, 6481.749293176536, 131.20564942129158, 24.95252918606991, 32.84336905301552, 6460.013154881021, 6486.455989193554, 6477.611617049236, 285.61081096038384, 284.9104090465812, 285.166641706521, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 801.5349, 2.745659, 2200.927, 789.9828, 6.95586, 5495.452, 827.9905, 2.636577, 2182.948, 787.2802, 6.975694, 5493.164, 804.1196, 2.734395, 2199.246, 822.6428, 2.662233, 2189.119, 100.0, 99.90535, 99.27013, 99.85867, 99.98573, 99.52733
18222.933680000002, 59.97292958476072, 59.97110330650107, 59.97287273495213, 22.77815918696781, 22.886881618242533, 22.87663138642175, 0.9999877670921123, 0.999994072980164, 0.9999885893914325, 6456.928414939461, 6482.24278484365, 6477.3563086070535, 129.7677944895064, 19.274739664551362, 30.24080609422117, 6459.108395986025, 6486.410649837779, 6488.52367370033, 285.65136890854586, 284.87434264772975, 285.09613782239603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.2262, 2.766183, 2200.259, 796.3059, 6.905942, 5499.566, 834.0858, 2.607493, 2175.608, 791.9018, 6.941311, 5496.643, 807.3433, 2.724716, 2199.455, 818.5075, 2.680362, 2193.87, 99.99275, 99.99071, 98.86437, 99.93863, 99.9738, 99.72541
18225.301000000003, 59.970803608691945, 59.9735716642408, 59.974628209005935, 22.74914382244418, 22.90229474673558, 22.858428679145682, 0.9999877095654025, 0.9999938569706025, 0.9999912755186525, 6448.631502196261, 6477.008108670625, 6471.839666776975, 130.86183437608406, 24.306746394103357, 27.560700855380446, 6453.146706132123, 6482.415299983555, 6480.593882060921, 285.6084004092371, 284.6964196023215, 285.1343141077206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 791.2241, 2.779211, 2198.433, 800.9947, 6.861182, 5500.604, 839.9094, 2.577673, 2164.321, 798.2128, 6.890197, 5500.145, 813.6761, 2.700244, 2196.684, 811.4695, 2.709295, 2198.569, 99.93448, 100.0, 98.38028, 100.0, 99.86279, 99.87743
18227.73244, 59.97011944187028, 59.97177208089874, 59.97414353969913, 22.765374023052907, 22.902365428147196, 22.864520666001074, 0.999987386244667, 0.9999952095473534, 0.9999889359773072, 6451.010500458214, 6484.04450281638, 6483.796968307348, 129.21542339730968, 22.258781326772805, 30.93738322319325, 6460.148134931333, 6486.051367636319, 6485.956612099647, 285.67984760144424, 284.7233094474276, 285.0603886421363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.2065, 2.766719, 2200.106, 796.3448, 6.905942, 5499.569, 834.2023, 2.607677, 2176.626, 791.9212, 6.940944, 5496.644, 807.4577, 2.723985, 2199.615, 818.4876, 2.680728, 2193.073, 100.0, 99.98871, 98.87697, 99.93854, 99.9738, 99.68371
18230.096960000003, 59.97479537033307, 59.97766989574597, 59.973990769735536, 22.740682705138543, 22.91557197268146, 22.874710739272828, 0.9999894810206309, 0.9999953059074949, 0.9999887124527902, 6458.223461933413, 6478.752995696982, 6479.160212317758, 128.88878453601455, 23.047566292311558, 30.32377808117144, 6457.393394970241, 6487.350992942348, 6482.693664919153, 285.6915119117276, 284.78863733815723, 285.08277903066846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.7991, 2.785815, 2197.27, 802.6095, 6.852893, 5500.286, 834.0664, 2.609334, 2174.19, 798.1934, 6.890381, 5499.864, 807.4767, 2.724351, 2199.88, 818.4677, 2.680179, 2193.662, 99.91621, 100.0, 98.91907, 100.0, 99.98363, 99.70964
18232.45732, 59.98340194990998, 59.98226987112576, 59.98230643635862, 22.77366876730116, 22.90136068928892, 22.875013359253533, 0.9999882840328241, 0.9999970514677103, 0.9999884243427625, 6451.671146422649, 6483.11572096217, 6482.395269352037, 129.06721437416536, 18.728466746462118, 32.06369088733982, 6461.985466136666, 6488.8308162060075, 6480.167795215622, 285.6373004643696, 284.82482571077134, 285.10363544158633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 782.589, 2.803661, 2194.255, 808.8936, 6.79524, 5497.083, 827.7575, 2.639153, 2184.62, 804.485, 6.835958, 5499.678, 801.0295, 2.746083, 2200.886, 824.0543, 2.657472, 2189.779, 99.76008, 99.9414, 99.29119, 99.99275, 100.0, 99.49904
18234.8168, 59.97905838743099, 59.981261644414126, 59.98242910978975, 22.76785169248756, 22.915188046549613, 22.881241654781633, 0.999983537210794, 0.9999932457008069, 0.9999877884524969, 6457.745379148287, 6487.786085974183, 6484.136461110742, 128.33519029886776, 22.97286525589425, 28.541001978796885, 6459.337826315146, 6488.755698607547, 6479.411882764791, 285.73149720308993, 284.86953130697884, 285.22846355597227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.9963, 2.786529, 2197.982, 802.59, 6.853078, 5500.455, 833.8723, 2.607309, 2176.05, 798.174, 6.890749, 5500.085, 804.1196, 2.735856, 2199.939, 823.2591, 2.659853, 2189.24, 99.90689, 100.0, 98.90999, 99.99908, 99.9944, 99.50953
18237.189840000003, 59.986385470007214, 59.98181255681294, 59.98052204575303, 22.739555272570545, 22.88472779575186, 22.83920019475206, 0.9999858522643609, 0.9999912315933869, 0.9999872471108263, 6451.106940901477, 6478.690144185654, 6474.480578653793, 131.26828510270843, 25.62952870967092, 28.95272671888165, 6447.065307271543, 6474.596246233997, 6469.898034278748, 285.59691612858694, 284.84957783523623, 285.17325989874604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 789.1541, 2.783494, 2198.741, 800.9363, 6.872234, 5500.425, 836.0852, 2.597737, 2171.899, 794.1155, 6.928992, 5497.446, 794.6395, 2.768181, 2199.878, 831.1321, 2.622862, 2179.696, 99.94138, 100.0, 98.72633, 99.95217, 99.97524, 99.07571
18239.591080000002, 59.980297239213215, 59.982728358057244, 59.981797607941914, 22.76438622354134, 22.917500650428085, 22.880299589413784, 0.999986490072123, 0.99999481492342, 0.9999864959868152, 6454.595739184339, 6479.719451509632, 6477.9433590076105, 130.29201857706676, 20.756511715501347, 31.322205902307815, 6457.034255174455, 6480.966791282896, 6481.782244565534, 285.6374173292832, 284.77564579164846, 285.0957793113692, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 790.2383, 2.783673, 2198.058, 802.4344, 6.854367, 5500.283, 836.124, 2.599762, 2175.232, 798.174, 6.890749, 5500.027, 801.0677, 2.746631, 2200.513, 824.7899, 2.652528, 2187.887, 99.93387, 100.0, 98.73521, 100.0, 100.0, 99.44804
18242.00656, 59.98226308359657, 59.982540320454795, 59.98107985458752, 22.767816033797057, 22.90976234009591, 22.87797952471422, 0.9999865150022252, 0.9999941677228491, 0.9999898387056556, 6458.617176013504, 6483.333594784982, 6483.084031740914, 132.68058260536736, 22.43708422915961, 32.33739164300266, 6463.243965113854, 6487.077803325015, 6484.574934073766, 285.6250265275872, 284.8554319831018, 285.1674663522084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.2065, 2.766183, 2200.791, 796.3254, 6.906126, 5499.402, 833.9111, 2.607861, 2175.573, 791.863, 6.941311, 5496.643, 801.0486, 2.747179, 2200.244, 824.8098, 2.652528, 2187.937, 99.99729, 99.98772, 98.86714, 99.93853, 100.0, 99.45055
18244.407760000002, 59.98171170738098, 59.98013363964553, 59.98164687307588, 22.766726120787354, 22.90393059623807, 22.87866292709797, 0.9999885937392501, 0.9999951611161897, 0.9999890176642148, 6467.117608615999, 6487.989652440971, 6485.128418533563, 132.94385793844913, 18.712715829842182, 30.89836286333002, 6456.139697638172, 6488.556732726728, 6487.638278702524, 285.5965379853747, 284.7467834267538, 285.10720194347357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 801.7518, 2.746195, 2201.042, 790.0023, 6.955675, 5495.156, 827.7769, 2.638785, 2184.499, 785.6102, 6.987829, 5489.632, 807.3623, 2.724351, 2199.45, 818.4876, 2.680179, 2193.871, 100.0, 99.9075, 99.294, 99.81105, 99.97359, 99.71732
18246.75416, 59.98088459992152, 59.981251731197986, 59.98029908501074, 22.78889594427505, 22.933734887516763, 22.880514977533775, 0.9999870194136112, 0.999995027752937, 0.9999873979516627, 6460.683598797752, 6485.338954333065, 6484.42153856607, 129.46196467762047, 24.241089739667927, 33.6774278955877, 6452.363773656941, 6488.571765000276, 6480.890248528528, 285.5932987659119, 284.7570749765338, 285.03640943654096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.0685, 2.765826, 2200.374, 796.3059, 6.906126, 5499.291, 834.1052, 2.606757, 2175.724, 791.8824, 6.941127, 5496.754, 801.2012, 2.744074, 2200.382, 823.1199, 2.66205, 2190.537, 99.98705, 99.9857, 98.84352, 99.93553, 100.0, 99.54885
18249.30052, 59.986447373425825, 59.98475250928598, 59.984133919411356, 22.750327004778484, 22.873817747473236, 22.85965072592009, 0.9999884544683989, 0.9999933399853048, 0.9999906129459591, 6453.755819077429, 6479.953106024628, 6476.034055886109, 134.87986003985407, 22.05716990792598, 28.928822175792902, 6454.30817400864, 6483.134045585932, 6476.478126317769, 285.6487455368207, 284.8877436008293, 285.18535210918543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.1079, 2.765826, 2199.963, 796.8701, 6.901521, 5500.074, 836.2599, 2.597185, 2172.176, 794.9311, 6.911893, 5499.334, 812.1882, 2.705175, 2197.535, 811.3701, 2.708929, 2198.56, 99.99692, 99.99868, 98.69798, 99.98649, 99.88565, 99.91569
18251.69608, 59.98307461529051, 59.98496903680231, 59.98607812674808, 22.73642505664085, 22.911494564762823, 22.86549737025853, 0.9999882687137477, 0.9999925374395146, 0.9999880701812462, 6454.861840275645, 6488.073003247103, 6485.564330805201, 137.4753569500215, 21.90667928545281, 31.135019795646258, 6456.703252261963, 6486.370450166367, 6481.638262371452, 285.6224035149218, 284.885346464549, 285.2137029424259, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 793.0378, 2.771716, 2199.577, 797.9791, 6.897469, 5499.648, 836.2017, 2.597001, 2171.856, 791.8824, 6.940944, 5496.644, 807.4005, 2.724533, 2199.337, 818.587, 2.679813, 2193.93, 99.96709, 99.9922, 98.71936, 99.93547, 99.96847, 99.71018
18254.163760000003, 59.98693706104883, 59.985622345140214, 59.98265729013311, 22.738567747294557, 22.886629339317924, 22.867984739585168, 0.9999898939127664, 0.9999928221473136, 0.9999894849321662, 6451.672164015726, 6491.249050988528, 6483.350710902632, 130.09128705522267, 20.312966530465474, 32.6581807556845, 6455.011377157017, 6481.437741140907, 6478.052346196844, 285.6477381881276, 284.89851959375454, 285.2919285806782, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.8188, 2.78635, 2197.312, 802.59, 6.853078, 5500.396, 834.0858, 2.608229, 2174.368, 798.2128, 6.890565, 5500.028, 807.4005, 2.724533, 2199.076, 818.3683, 2.679813, 2193.913, 99.87643, 100.0, 98.83352, 99.99911, 99.99569, 99.7219
18256.55844, 59.9802640576182, 59.983157731513096, 59.98107578823081, 22.748446339928392, 22.914303296947516, 22.876214673279897, 0.9999902129671608, 0.9999955237028499, 0.9999908556167999, 6454.266990846276, 6484.4652006068045, 6482.104775715145, 127.10024463431182, 18.71257346194716, 29.36687289459246, 6461.5709526776645, 6488.177235254465, 6485.584725767301, 285.6001285851213, 284.7840010377118, 285.252670716898, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 782.6678, 2.804197, 2194.805, 808.9326, 6.79524, 5497.36, 827.7769, 2.638601, 2184.441, 804.5045, 6.835958, 5499.62, 801.0295, 2.746814, 2200.562, 824.8098, 2.652528, 2187.883, 99.74962, 99.95059, 99.2914, 99.99583, 100.0, 99.44804
18258.95976, 59.97783498943264, 59.978177316517446, 59.98149650677059, 22.777159498755346, 22.920784443575922, 22.874306782103226, 0.9999896085910878, 0.9999937102570453, 0.9999907463593423, 6457.329112595142, 6488.270918117745, 6483.882655743084, 131.23521744991285, 22.983118885830663, 30.09459600699836, 6451.993683572795, 6476.410049088617, 6484.686199903449, 285.6313298732272, 284.7905902484084, 285.1817245099227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.8386, 2.785458, 2197.94, 802.59, 6.853262, 5500.455, 834.1635, 2.607677, 2175.381, 798.174, 6.890565, 5500.028, 807.2288, 2.72709, 2199.21, 820.1179, 2.672122, 2191.694, 99.90495, 100.0, 98.87958, 100.0, 99.9627, 99.65578
18261.336760000002, 59.97720470450574, 59.976649470036, 59.976307438836315, 22.734280991605686, 22.86629736307882, 22.83515961852661, 0.9999901179716242, 0.9999926967275923, 0.9999880300513154, 6449.431096776949, 6481.719090166589, 6472.033483751117, 131.68533093712085, 28.65105959275911, 30.520795920755972, 6448.551855928841, 6472.132270468466, 6472.636831544238, 285.6394357017463, 284.8737681062182, 285.1571333278404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.8583, 2.785636, 2198.112, 802.5706, 6.853078, 5500.389, 834.3964, 2.603996, 2172.903, 796.6205, 6.906929, 5499.105, 797.8631, 2.75978, 2200.153, 829.3626, 2.628173, 2180.54, 99.91278, 100.0, 98.76693, 99.98232, 100.0, 99.15322
18263.70344, 59.97351062569937, 59.975324638883414, 59.971421359242534, 22.7423065079891, 22.90182983577234, 22.855977634468807, 0.9999879200301349, 0.9999946832598396, 0.999987955498412, 6454.527170209109, 6485.675826578081, 6485.60402731033, 127.20429980855079, 19.476209458266112, 29.51408364967756, 6454.79861530875, 6485.108481086153, 6482.749373841447, 285.69940631251995, 284.8552772587555, 285.2067448219068, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 793.4913, 2.773143, 2199.336, 798.8157, 6.880523, 5500.537, 836.357, 2.597185, 2171.25, 796.9506, 6.895897, 5499.971, 801.1249, 2.746814, 2200.236, 824.8098, 2.652528, 2187.828, 99.9765, 100.0, 98.72561, 99.99807, 100.0, 99.44263
18266.10168, 59.97296132394654, 59.97554384423994, 59.97587664123548, 22.749156696054555, 22.89784123152944, 22.88177745554874, 0.9999883254954703, 0.9999930307359073, 0.9999876936671147, 6461.28694861578, 6479.04479546786, 6486.190755946593, 130.89994109267468, 24.606032861989206, 31.49406947349371, 6459.844106557133, 6486.073803781232, 6482.913282796459, 285.5468240594362, 284.76318506522057, 285.32218372670076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.0093, 2.767076, 2199.254, 796.3059, 6.905942, 5499.343, 834.0858, 2.608229, 2174.542, 791.8824, 6.941311, 5496.591, 800.9723, 2.746996, 2200.846, 824.8098, 2.652528, 2187.883, 99.96467, 99.98977, 98.84145, 99.93755, 100.0, 99.44263
18268.528840000003, 59.97577126948458, 59.97358277779818, 59.976126779305616, 22.75408038535222, 22.908154631882173, 22.874217555469063, 0.9999898665131101, 0.9999969195779532, 0.9999890593102522, 6459.889837197838, 6491.524444326959, 6489.164008898473, 131.54727631719607, 15.946960967256473, 31.11885529620895, 6461.2715539900855, 6492.5008649468955, 6482.449403173845, 285.6858500514583, 284.80678923295335, 285.25469384272424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 801.4758, 2.744946, 2200.391, 789.9828, 6.955675, 5494.984, 827.7769, 2.638601, 2184.668, 785.6102, 6.988012, 5489.744, 807.3433, 2.725081, 2199.723, 818.5075, 2.680179, 2193.761, 100.0, 99.90537, 99.30172, 99.81317, 99.9894, 99.71502
18270.90352, 59.97840733162326, 59.98083364103959, 59.97888849017006, 22.745548282531175, 22.897046379774558, 22.875534744637292, 0.9999871034349294, 0.9999945665959818, 0.9999887941870383, 6457.871382033121, 6484.740101198341, 6484.313044245445, 134.32052921361583, 23.753038889430627, 32.44105155172292, 6459.718065064536, 6484.841874309321, 6482.240240157337, 285.704203527729, 284.82119271609855, 285.15204562497416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.2065, 2.766719, 2200.279, 796.3059, 6.906126, 5499.624, 833.9887, 2.608045, 2175.233, 791.8824, 6.941311, 5496.813, 801.1058, 2.747179, 2200.473, 824.8098, 2.652528, 2187.955, 99.99103, 99.99176, 98.87285, 99.93658, 99.97412, 99.44804
18273.247040000002, 59.98024581235272, 59.981366327489695, 59.98118322275999, 22.702587121477972, 22.86686612741719, 22.807006109892395, 0.9999913119048185, 0.9999924444829841, 0.9999878174500973, 6455.033391406689, 6480.102760782778, 6473.854115903563, 131.57295355764654, 21.74365030483966, 30.892389942600857, 6451.811925628452, 6478.137072876747, 6476.400076343841, 285.7334374861795, 284.9760292914769, 285.306336076217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.1276, 2.766719, 2200.211, 796.3059, 6.906126, 5499.456, 834.0081, 2.608966, 2175.453, 791.863, 6.941127, 5496.703, 807.4958, 2.721794, 2199.107, 816.8176, 2.68732, 2195.823, 99.99365, 99.9918, 98.90609, 99.93854, 99.96518, 99.7866
18275.637120000003, 59.980447419228796, 59.98178623679903, 59.98349044462607, 22.741608235888226, 22.887285780731016, 22.840897954643857, 0.9999883414607733, 0.999994208245599, 0.999987111145526, 6452.871106657489, 6482.636751222541, 6482.704441767048, 133.44240029948287, 22.243388697390287, 31.22838614919874, 6452.530154301609, 6477.998064976009, 6483.163010880842, 285.6947638623666, 284.9163390140336, 285.25177753807367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.9174, 2.785993, 2197.89, 802.1231, 6.861919, 5500.521, 838.2399, 2.586325, 2168.377, 795.3, 6.919248, 5498.36, 809.6513, 2.718507, 2199.032, 818.1894, 2.681278, 2193.58, 99.90269, 100.0, 98.56119, 99.97289, 99.95461, 99.74124
18278.01768, 59.98311969135202, 59.979149390770466, 59.980929609309946, 22.73771082354786, 22.89517828666989, 22.866015930126252, 0.9999883335260764, 0.9999943086158286, 0.9999883009449957, 6458.774447637868, 6483.766119049085, 6475.73780172302, 130.01185482263497, 21.126694743266853, 32.096072979916244, 6455.289241292375, 6483.343505585978, 6489.659484071619, 285.66869303861125, 284.904847623958, 285.2878899881204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 792.3873, 2.776356, 2199.232, 800.411, 6.868366, 5500.589, 834.1246, 2.607861, 2175.101, 798.1545, 6.890381, 5500.087, 807.4196, 2.724168, 2199.62, 818.5075, 2.679446, 2193.866, 99.9637, 100.0, 98.86682, 99.99708, 99.97121, 99.71977
18280.49928, 59.98507653520502, 59.98407108249233, 59.98727468663278, 22.752868081832208, 22.891832458170047, 22.873278073769516, 0.9999878852688594, 0.9999965779616454, 0.9999887477342656, 6459.5137440998, 6483.117174985458, 6481.290295780476, 130.8853717184851, 19.639937968705453, 29.175121711031807, 6456.409641580915, 6486.522679256007, 6478.620682507603, 285.6090589703443, 284.8780511907768, 285.18508926666823, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 782.6284, 2.804375, 2194.795, 808.8936, 6.795793, 5497.022, 827.7575, 2.638785, 2184.386, 804.485, 6.835773, 5499.736, 801.0295, 2.746814, 2200.297, 824.8098, 2.652344, 2187.71, 99.76202, 99.94748, 99.2914, 99.9938, 100.0, 99.45055
18282.92636, 59.98245084330669, 59.98191680499433, 59.98198485558895, 22.757758483272607, 22.91083336339294, 22.87434893408546, 0.9999891481602505, 0.999992460072015, 0.9999874820321201, 6456.526228308068, 6488.011705699409, 6483.115739936135, 133.06299850688447, 26.63019991970623, 31.034738177528197, 6449.870514099577, 6486.192934312991, 6485.911306839274, 285.6234622638469, 284.90385162860366, 285.21633244720044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.9963, 2.786171, 2197.485, 802.59, 6.853078, 5500.4, 834.2023, 2.608229, 2176.299, 798.1934, 6.890749, 5500.028, 807.4386, 2.724168, 2199.445, 818.4677, 2.680179, 2193.815, 99.90711, 100.0, 98.9213, 99.99918, 99.98131, 99.71747
18285.30804, 59.98040510145109, 59.98536234264399, 59.98417613514146, 22.757423692204657, 22.871270398957094, 22.85986306483639, 0.9999872638957347, 0.999992106705413, 0.9999853961299315, 6439.3291712064365, 6473.321985564014, 6464.8180858939095, 131.21092734150943, 24.073146666930825, 32.95546707005851, 6452.3245883338805, 6479.6591706704, 6473.98892090598, 285.65951150122066, 284.76312297459697, 285.2034353936785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.9174, 2.785993, 2197.26, 802.5706, 6.853262, 5500.283, 834.0858, 2.608229, 2175.683, 798.174, 6.890565, 5499.974, 801.0486, 2.746996, 2200.304, 824.8496, 2.649964, 2186.73, 99.90927, 100.0, 98.83858, 99.99919, 100.0, 99.39543
18287.756680000002, 59.97932475999014, 59.98023763608844, 59.98058442514663, 22.764230060975322, 22.883352949709142, 22.87641469643761, 0.9999895271014774, 0.9999920141325034, 0.9999873274349618, 6455.453456169767, 6481.3469111461745, 6485.9833725364915, 134.9041288975468, 25.780869672762265, 31.846377843684877, 6460.722356070887, 6488.511619782883, 6483.420726025719, 285.6485969261941, 284.80179515055875, 285.16699210222123, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.1671, 2.767076, 2199.656, 796.3059, 6.905942, 5499.572, 839.7735, 2.581907, 2166.722, 793.3193, 6.924947, 5498.82, 798.092, 2.754484, 2200.969, 826.5196, 2.644654, 2187.109, 100.0, 99.99082, 98.4839, 99.97186, 100.0, 99.36691
18290.220680000002, 59.97943170255684, 59.976130396884756, 59.97973972513809, 22.75502095745966, 22.923398083809015, 22.87080608874379, 0.9999895176047588, 0.9999924136885001, 0.9999898490661133, 6456.589814945189, 6483.195406489966, 6479.129403036518, 131.78774953639368, 23.16432388557311, 29.375677797069784, 6459.0305833990615, 6481.5049400612215, 6474.920278224899, 285.6172469190766, 284.8699486298441, 285.1177506635304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 791.7563, 2.776177, 2199.354, 799.0686, 6.888443, 5499.945, 834.1246, 2.607861, 2175.509, 791.96, 6.940576, 5496.644, 800.9532, 2.747727, 2199.908, 824.7899, 2.652711, 2187.769, 99.96328, 99.99908, 98.8854, 99.93971, 99.9944, 99.44263
18292.62168, 59.979177752627464, 59.98315707374657, 59.97780843397192, 22.740892365865285, 22.906948572373047, 22.88084055793565, 0.9999890968242121, 0.9999959700910717, 0.9999889615874876, 6463.938551939742, 6489.574129751561, 6480.002214187962, 127.29961631610854, 19.82383180092961, 29.994533029634567, 6459.8935146537315, 6488.064819948172, 6486.094506153917, 285.58974211627435, 284.8800504386571, 285.16315330196767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 801.2392, 2.746195, 2200.319, 790.0218, 6.955491, 5494.985, 827.8157, 2.638969, 2184.727, 785.6102, 6.987461, 5490.083, 807.4386, 2.723438, 2199.401, 818.4876, 2.680179, 2193.866, 100.0, 99.90644, 99.28368, 99.81829, 99.96298, 99.71977
18295.022360000003, 59.97528700790286, 59.97854990054364, 59.97440039316688, 22.75037993091574, 22.89759598457605, 22.856468710819126, 0.9999895147379435, 0.9999930618694258, 0.999988498546621, 6453.8720983483145, 6485.693470051341, 6488.056495490605, 128.97846391784103, 21.833808473513272, 31.298669147975488, 6452.869349238673, 6485.296231138342, 6481.920616782181, 285.6423524055523, 284.8829399431855, 285.2856676785708, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.2459, 2.765826, 2200.101, 796.3059, 6.906126, 5499.515, 834.0276, 2.607861, 2175.232, 791.8824, 6.941311, 5496.585, 800.9532, 2.746814, 2199.576, 824.8098, 2.652344, 2187.883, 100.0, 99.98868, 98.8672, 99.9365, 100.0, 99.44783
18297.48308, 59.97220558621892, 59.976038329635045, 59.97546265809303, 22.734923498674846, 22.890108429805363, 22.852288789700335, 0.999988694441434, 0.9999949743832205, 0.9999899030626915, 6451.619885361177, 6471.528528187559, 6466.437787489959, 133.67778606048023, 25.04422933566684, 29.26940304393713, 6447.711344147634, 6473.427352447924, 6470.689972691595, 285.6288443709407, 284.7938634112863, 285.150376802343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.1671, 2.767611, 2199.971, 790.0023, 6.955491, 5495.102, 834.0081, 2.607493, 2174.948, 791.8824, 6.940944, 5496.532, 807.3623, 2.723803, 2199.348, 818.4876, 2.680362, 2194.231, 100.0, 99.90739, 98.85987, 99.93862, 99.98637, 99.71768
18299.87884, 59.96769777264177, 59.96942129374171, 59.96687353495947, 22.736894809551266, 22.89985905093357, 22.869401084849528, 0.9999894285830682, 0.9999939806590752, 0.999988705270999, 6453.88028080079, 6489.754848397408, 6477.793346919591, 134.6201764267289, 22.168569465705104, 33.52610130230596, 6456.012774210429, 6483.042358408313, 6487.408586653181, 285.7127548985684, 284.939784389542, 285.19348756723286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.9371, 2.785636, 2198.585, 783.7182, 7.001172, 5487.286, 840.1811, 2.57528, 2165.463, 796.7759, 6.902148, 5499.395, 811.2154, 2.711019, 2198.553, 816.4995, 2.688786, 2194.614, 99.93428, 99.76327, 98.41016, 99.9876, 99.91638, 99.75378
18302.281440000002, 59.968926135733945, 59.96928104505779, 59.96926311510078, 22.729024618811724, 22.893521074432194, 22.86005667271748, 0.9999908416579243, 0.999991178876507, 0.999989790686187, 6455.690956218888, 6479.76106137405, 6473.9948099870935, 136.73502483105494, 23.090107259637307, 29.869064512742625, 6453.964216370444, 6480.431143610584, 6484.506570060741, 285.70838589162696, 284.92550368177893, 285.2974701230731, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 793.3533, 2.772429, 2199.446, 789.9828, 6.95586, 5494.99, 834.1052, 2.609518, 2174.662, 797.4555, 6.892404, 5499.915, 807.4196, 2.723985, 2199.725, 818.4876, 2.680362, 2193.984, 99.95628, 99.9075, 98.84689, 100.0, 99.98608, 99.72536
18304.6564, 59.976056685399065, 59.97751976638993, 59.97438487125977, 22.76448830621914, 22.908428324541283, 22.88660798287725, 0.9999878479173067, 0.9999985518139876, 0.9999912846521848, 6455.162466191166, 6483.454190877044, 6485.115582686793, 132.10554400236336, 17.519612859774497, 30.145403688494298, 6463.456534270388, 6487.4464360212305, 6479.869312794038, 285.74171193435944, 284.93745757560976, 285.31988931134987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 784.8956, 2.799914, 2195.431, 795.5471, 6.907969, 5499.511, 827.874, 2.638417, 2184.552, 804.5045, 6.836141, 5499.843, 801.0104, 2.746083, 2199.862, 824.8098, 2.652528, 2187.943, 99.79516, 99.99167, 99.29645, 99.99575, 100.0, 99.45055
18307.05112, 59.98110217074839, 59.978868132436034, 59.98134509822101, 22.734996074373, 22.88967958245819, 22.857467521752938, 0.9999893820249744, 0.9999934664457044, 0.9999901744739595, 6455.0763746118055, 6480.314283128073, 6476.4203125916165, 134.5014351459613, 20.373368418435348, 27.61296458882657, 6460.764728922665, 6480.839298212835, 6482.932689561904, 285.84593247893827, 284.9798828102244, 285.19243459551797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.878, 2.785815, 2197.742, 789.9828, 6.955675, 5494.989, 834.1052, 2.607677, 2175.506, 798.174, 6.890749, 5500.028, 807.4005, 2.724716, 2199.499, 818.4876, 2.680179, 2193.815, 99.89597, 99.90748, 98.86432, 99.99919, 99.9889, 99.73057
18309.421840000003, 59.98395625404364, 59.98445999035399, 59.986572269999066, 22.765276632608636, 22.893786657930434, 22.869207746664774, 0.9999866437115995, 0.9999947342575916, 0.9999861090021119, 6456.152388252589, 6479.515830195983, 6479.6360093885605, 132.26253801444363, 21.827096264390093, 30.30284239233322, 6458.686318542511, 6474.952745188767, 6481.895443062123, 285.7684737864503, 284.87459116425583, 285.15993707650813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.9174, 2.785636, 2197.83, 796.3059, 6.906126, 5499.514, 834.0081, 2.608966, 2175.902, 798.1934, 6.890749, 5500.033, 807.3814, 2.724533, 2199.164, 824.8098, 2.652528, 2187.71, 99.9121, 99.99073, 98.85764, 99.99919, 99.98875, 99.43995
18311.77328, 59.985442504192534, 59.98840422215695, 59.98732026153927, 22.755757159971935, 22.903373828965783, 22.869483967656183, 0.9999904279697166, 0.9999945920521434, 0.9999893886650539, 6461.391308205317, 6486.2240602992415, 6478.945135519654, 133.21582973293516, 20.033891176638008, 28.204390790263915, 6456.083981376345, 6484.079258812114, 6480.201763348524, 285.5832575506758, 284.89487506117166, 285.15577955233294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.2262, 2.766719, 2199.986, 802.59, 6.853078, 5500.402, 840.3364, 2.575096, 2163.632, 791.9018, 6.940944, 5496.644, 813.6951, 2.700061, 2197.014, 830.5953, 2.627074, 2182.08, 99.99797, 100.0, 98.34551, 99.93448, 99.86286, 99.18407
18314.193320000002, 59.98309757272014, 59.98828074026529, 59.98551289745519, 22.766882298139784, 22.89990713670566, 22.894156525335315, 0.9999884573150231, 0.9999930788575331, 0.9999855735313881, 6462.301362094349, 6482.817967435054, 6476.558915476933, 128.46375663711115, 23.31666889891335, 28.85368424670628, 6449.274952431703, 6483.385936753967, 6474.194376070296, 285.694674134542, 284.88902408382484, 285.1737102357317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.878, 2.78635, 2198.417, 796.3254, 6.905574, 5499.695, 833.9499, 2.608598, 2175.465, 796.2321, 6.910238, 5498.815, 807.3814, 2.724168, 2199.507, 824.8297, 2.652344, 2187.824, 99.92665, 99.98982, 98.82493, 99.97706, 99.97619, 99.43995
18316.61808, 59.98869409116196, 59.9836557847793, 59.98390864665415, 22.758987546201357, 22.89812621692791, 22.88289797855821, 0.9999880089178032, 0.9999923297132467, 0.999986070245685, 6460.876812678174, 6486.052520406645, 6488.054927771323, 130.36530398817786, 19.54111940649574, 33.23905311404906, 6460.9847945490965, 6483.393159692074, 6481.106775932529, 285.63517107059823, 284.7948848809496, 285.1828038307384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 796.8231, 2.760115, 2200.191, 805.6057, 6.822317, 5498.769, 830.1646, 2.629766, 2182.448, 786.4064, 6.98599, 5489.689, 801.1058, 2.746631, 2200.221, 818.5273, 2.680362, 2193.752, 100.0, 99.98515, 99.2008, 99.81113, 100.0, 99.7146
18318.995160000002, 59.98760610172047, 59.98843740635902, 59.98913455129209, 22.764787906796993, 22.907350041463676, 22.870147398012424, 0.9999893211089826, 0.9999959761139677, 0.9999888538774053, 6457.7859871696055, 6487.899137770526, 6486.931867580532, 130.70942507059044, 19.906963401108783, 30.402872268738065, 6456.976909428582, 6485.903427296504, 6481.504574181578, 285.6699180675793, 284.83236140901363, 285.1617703590628, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.5416, 2.766719, 2199.383, 802.629, 6.853262, 5500.4, 834.2411, 2.608045, 2175.899, 791.9018, 6.941311, 5496.527, 807.3814, 2.723985, 2199.567, 824.8297, 2.652344, 2187.765, 100.0, 100.0, 98.87019, 99.94056, 99.97892, 99.44267
18321.335320000002, 59.98788281882399, 59.98887930468062, 59.98819285164912, 22.766231027252637, 22.914186874335638, 22.88181639219479, 0.9999860494479736, 0.9999938875175781, 0.9999891969945237, 6461.440071076366, 6487.821790699055, 6484.373250392442, 126.07032442873333, 25.81640902256413, 28.384161481873434, 6461.7690173072215, 6490.350539659769, 6483.204526802316, 285.70664135941564, 284.9215539836827, 285.2787417007879, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.3051, 2.765826, 2199.604, 802.5706, 6.853078, 5500.283, 834.144, 2.608045, 2175.265, 791.8824, 6.940944, 5496.585, 801.2393, 2.74791, 2200.405, 818.4677, 2.680362, 2193.761, 99.99932, 100.0, 98.87219, 99.9365, 100.0, 99.7146
18323.7056, 59.9878102284247, 59.98977334851401, 59.98612319320511, 22.771766384540246, 22.92077489418735, 22.87539342586871, 0.9999877988763572, 0.9999930089491537, 0.9999882529950226, 6461.976548410075, 6489.192945351679, 6485.356528001929, 133.4789649070343, 25.817858198377053, 30.468048321526112, 6461.267262844747, 6485.473436028471, 6484.739803618446, 285.71890402978215, 284.84184118019465, 285.16885079748204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.9174, 2.785636, 2197.595, 796.3059, 6.905942, 5499.566, 840.3558, 2.57436, 2163.462, 798.2128, 6.890565, 5500.086, 794.8112, 2.767633, 2199.696, 812.1057, 2.705816, 2197.721, 99.90211, 99.99071, 98.3757, 100.0, 99.99669, 99.88447
18326.048880000002, 59.987306299229566, 59.98286101137432, 59.98436007240327, 22.750273427623565, 22.907870259103852, 22.890258138405336, 0.999987266881364, 0.9999961395412552, 0.999987222914569, 6458.380519539581, 6484.528788848294, 6479.022062526761, 130.52945004612064, 25.60284963998538, 29.719991268185822, 6455.139884435758, 6486.266938452984, 6485.238802139291, 285.6143765884182, 284.8271545999658, 285.19043540572505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.0882, 2.767076, 2199.803, 802.59, 6.853262, 5500.455, 834.2023, 2.607861, 2175.279, 791.9018, 6.941127, 5496.928, 801.0104, 2.746083, 2200.618, 818.4876, 2.67963, 2194.259, 100.0, 100.0, 98.87003, 99.93951, 100.0, 99.69888
18328.47908, 59.98267597668809, 59.98569770986983, 59.98746851085718, 22.763266514393266, 22.899866517826553, 22.861573728425963, 0.9999903587083714, 0.9999967450618747, 0.9999873669650181, 6459.471543263076, 6481.203821148121, 6483.640059378076, 133.66961455652267, 22.121788117603046, 29.73467480016916, 6464.331179037548, 6485.784972899379, 6483.6120241796725, 285.7227961188959, 284.8516742317611, 285.2139332827366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.9568, 2.78635, 2198.25, 796.3254, 6.906495, 5499.272, 832.9793, 2.61504, 2178.212, 800.1547, 6.870524, 5500.503, 804.8445, 2.732569, 2198.85, 825.8834, 2.647583, 2188.132, 99.90995, 99.98537, 98.97361, 100.0, 100.0, 99.45409
18330.841760000003, 59.980926856610544, 59.98097489692493, 59.978046147425296, 22.74861206056099, 22.88132186451541, 22.88871193237862, 0.9999889110485343, 0.9999946927718121, 0.9999883526683212, 6458.421115637199, 6489.510896913785, 6485.292196447705, 134.4989113736492, 21.243456931656056, 28.91957990763975, 6466.329232471374, 6488.126460258462, 6476.597277716074, 285.67580988602174, 284.86657846848794, 285.19337781859394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 784.4816, 2.799021, 2196.259, 792.9207, 6.930072, 5498.299, 832.2416, 2.617249, 2176.343, 798.3682, 6.889094, 5499.971, 800.9913, 2.746266, 2200.012, 818.4876, 2.680179, 2193.811, 99.82033, 99.96111, 98.96442, 99.99807, 99.99916, 99.71747
18333.21164, 59.972712761759134, 59.976203524722266, 59.976421160789286, 22.764089236858094, 22.93669489407745, 22.883871383333343, 0.9999864170619261, 0.9999943188153181, 0.9999914414865858, 6454.699946843693, 6485.515450707974, 6483.695999054373, 131.90055526788092, 20.875118613286077, 30.0885510839355, 6450.747450266532, 6487.393932527813, 6487.764562322837, 285.7330074063758, 284.97436357941297, 285.31693995552723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 789.0161, 2.785993, 2197.93, 796.3254, 6.905942, 5499.456, 834.144, 2.607677, 2174.864, 798.1934, 6.890565, 5499.975, 807.3623, 2.723803, 2199.393, 824.8098, 2.652528, 2187.942, 99.89495, 99.98975, 98.87697, 99.99707, 99.98904, 99.44263
18335.64632, 59.97253774890126, 59.97142276330793, 59.97524821470297, 22.736531745228902, 22.89169299511526, 22.853430236390857, 0.9999901254254822, 0.9999948017045895, 0.999988413153794, 6448.7232433199715, 6484.333622657637, 6478.464518358192, 133.7123098242182, 24.386970326139704, 30.74920012455641, 6457.501910154311, 6486.385716018897, 6480.438090513343, 285.68279649045974, 284.82238673515775, 285.1941535068229, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 0 1 1), 5500.0, 800.0, 795.1671, 2.76654, 2199.991, 802.6095, 6.853262, 5500.396, 840.3947, 2.574544, 2163.623, 791.863, 6.941311, 5496.702, 813.6761, 2.699879, 2196.957, 831.0923, 2.623229, 2179.987, 100.0, 100.0, 98.36842, 99.93863, 99.86027, 99.0941
