TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18352.20572, 59.98116435668744, 59.98154525200962, 59.984004215034, 26.4898699043681, 26.665357074053176, 26.653794416185228, 0.9999820626152465, 0.9999852719417739, 0.9999815923788534, 7535.087871628817, 7570.316990776255, 7565.553670841933, 169.9673400591688, 39.37873343513456, 46.755185584518586, 7536.713926647833, 7570.424313761461, 7560.852274691474, 285.67234923138665, 284.96114970481034, 285.2579869799558, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 789.0752, 2.785815, 2198.245, 796.2864, 6.906311, 5499.566, 834.0858, 2.608229, 2175.283, 784.8334, 2.796846, 2195.564, 795.5551, 6.912333, 5499.224, 812.4437, 6.761926, 5493.423, 99.92302, 99.98664, 98.87513, 99.79631, 99.97952, 99.88106
18354.60672, 59.97495833212684, 59.97678528730368, 59.979782357497065, 26.532769559421457, 26.698472057915577, 26.64497635213314, 0.9999848495274137, 0.9999874662868098, 0.9999802506042309, 7534.917590495532, 7562.881564091171, 7554.701018407481, 167.47706649578595, 37.10622234697075, 46.68742153550738, 7530.718844861828, 7562.669482996365, 7555.6814305175485, 285.6773006794235, 284.9416505411314, 285.24983982111775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 782.6087, 2.804911, 2194.423, 789.944, 6.95586, 5494.934, 827.7381, 2.638969, 2184.673, 791.1833, 2.778644, 2198.697, 790.0234, 6.955249, 5495.788, 807.9108, 6.799099, 5497.2, 99.76576, 99.90747, 99.30194, 99.93935, 99.91551, 99.94768
18356.916080000003, 59.97351936544777, 59.97433216894159, 59.97744318749766, 26.52351426013744, 26.681006976322347, 26.637719264374383, 0.9999889911852039, 0.9999859542838935, 0.9999852060357807, 7533.0803888740265, 7569.3878508617945, 7560.60741857462, 169.90269709464064, 42.5396945232892, 45.02756860056602, 7533.540084006345, 7568.7103106969735, 7558.136259961799, 285.809540805642, 284.97352339081493, 285.3717390067098, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.9568, 2.785279, 2197.222, 796.2864, 6.906311, 5499.624, 834.0858, 2.608229, 2175.39, 787.8239, 2.789675, 2197.632, 795.536, 6.912333, 5498.952, 812.4238, 6.761743, 5493.364, 99.90121, 99.99176, 98.88545, 99.89095, 99.98252, 99.87795
18359.348240000003, 59.971400572644704, 59.973415883076335, 59.96802326019122, 26.48222622551899, 26.683015268846177, 26.627205645261245, 0.9999843974877187, 0.9999850764213378, 0.9999840344467419, 7528.522321097082, 7563.05609644062, 7555.727531266486, 169.67506892126403, 42.0623128958307, 44.600841729472904, 7534.35890918335, 7562.960127415694, 7553.716814954546, 285.7558900521447, 284.93280025086307, 285.2369272059885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 790.8692, 2.77939, 2198.493, 799.0881, 6.879786, 5500.542, 838.1235, 2.587245, 2167.732, 797.5526, 2.758786, 2200.433, 801.8116, 6.860466, 5500.314, 818.6467, 6.697101, 5483.366, 99.97326, 100.0, 98.56965, 100.0, 100.0, 99.69303
18361.772680000002, 59.9715651626071, 59.97367605242061, 59.97255219781767, 26.515631288236595, 26.68754170269913, 26.658711727538506, 0.9999823534513343, 0.999982255757545, 0.999982766454779, 7538.436526052914, 7572.074461708129, 7548.553515948028, 171.2640153401344, 39.54977865728006, 46.78508942036842, 7534.961987946963, 7569.928113206069, 7558.553858902178, 285.7874135833037, 284.90935020856296, 285.29165222277874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.7794, 2.78635, 2197.725, 796.3059, 6.906311, 5499.571, 834.0858, 2.608045, 2175.563, 791.028, 2.778644, 2198.312, 795.5551, 6.91215, 5499.06, 812.4238, 6.762109, 5493.542, 99.91734, 99.98866, 98.86981, 99.93884, 99.98246, 99.88117
18364.16788, 59.97245960771764, 59.97246330723508, 59.97026175639449, 26.51072234508064, 26.71301316904458, 26.64971679822523, 0.9999818082698373, 0.999987786216317, 0.9999811403656116, 7526.9235323765515, 7560.501570521825, 7569.494556670013, 170.5128242502301, 42.905429225554144, 42.46382002334167, 7536.640822764956, 7566.629641100706, 7570.2176773611955, 285.79081613288304, 284.9551993845357, 285.30174007787656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.2262, 2.767432, 2199.594, 796.3059, 6.906311, 5499.514, 834.0858, 2.607861, 2175.559, 797.4749, 2.758235, 2200.506, 795.5551, 6.911967, 5499.003, 812.4039, 6.761376, 5493.423, 99.98012, 99.9908, 98.88767, 99.97885, 99.98049, 99.87803
18366.6352, 59.96835362159638, 59.96878236509461, 59.97234450105933, 26.544040129893492, 26.714100738547558, 26.66060780362879, 0.9999847365626614, 0.9999887954351657, 0.9999823556885875, 7534.024694851369, 7566.7694581486785, 7563.995508387177, 167.05049075055422, 38.37026437637405, 42.29899108729975, 7538.593676221947, 7560.5748441178475, 7567.244266273226, 285.6758875267481, 285.034117764648, 285.3051765730394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 801.6138, 2.746016, 2200.304, 789.944, 6.95586, 5495.045, 827.7575, 2.638785, 2184.62, 803.8636, 2.736539, 2200.485, 789.2985, 6.960728, 5494.226, 806.4197, 6.818693, 5498.528, 100.0, 99.90747, 99.2995, 99.99182, 99.89161, 99.97184
18369.070760000002, 59.968152357350135, 59.96986937139448, 59.96743280680306, 26.514946861592623, 26.683173693993197, 26.643032609122375, 0.9999849289649884, 0.9999872730391464, 0.9999815191049253, 7534.633086311971, 7560.656579465275, 7557.89067372319, 170.35488905317243, 43.29297095310676, 45.29049309611901, 7539.7765269175525, 7567.48080825924, 7566.183050531784, 285.7875156956693, 284.9658561883395, 285.2813326471656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.3445, 2.765826, 2199.688, 796.3059, 6.906126, 5499.342, 834.0858, 2.608413, 2175.733, 797.6691, 2.758051, 2200.458, 795.5551, 6.91215, 5499.003, 812.4039, 6.761926, 5493.423, 99.9791, 99.9877, 98.87996, 100.0, 99.98056, 99.87901
18371.400520000003, 59.96467158501441, 59.96465213852268, 59.967750483634994, 26.497117399428966, 26.670394319186094, 26.6178593080519, 0.9999848880229794, 0.9999831105857595, 0.9999846818047841, 7519.966705274125, 7554.337875554404, 7558.435505503334, 167.7839669278219, 43.940411413890615, 44.840236200561776, 7529.287536039724, 7554.251719335525, 7549.905388137598, 285.798536709082, 285.0322873247541, 285.3323998755341, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 794.1813, 2.769753, 2199.765, 798.0375, 6.888996, 5500.451, 837.5605, 2.590374, 2168.177, 793.0475, 2.774599, 2199.343, 800.896, 6.863936, 5500.531, 818.746, 6.699116, 5483.532, 99.9879, 100.0, 98.55212, 99.93844, 100.0, 99.70552
18373.858320000003, 59.96612759686479, 59.967371379492306, 59.96556168773326, 26.502175301297985, 26.705463062927784, 26.674766498603276, 0.9999840770740158, 0.9999836920675663, 0.9999840746151103, 7535.235292925064, 7563.655479769852, 7554.477706746342, 172.49339531753958, 40.290947596256046, 41.83157273265442, 7537.245549978063, 7566.984045917914, 7571.6726521511455, 285.73954950080986, 284.8879192715264, 285.27439731236376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 794.0236, 2.76886, 2199.941, 796.695, 6.90539, 5499.741, 834.1052, 2.607861, 2175.448, 797.3196, 2.759154, 2200.196, 795.5551, 6.911967, 5499.066, 812.4238, 6.761926, 5493.367, 100.0, 99.98975, 98.87513, 100.0, 99.97851, 99.88313
18376.202960000002, 59.96695351403764, 59.96949074225828, 59.96452814078565, 26.531580323936378, 26.705259912157107, 26.65901019389288, 0.9999818418206761, 0.9999862844403254, 0.9999847079232311, 7540.201433361868, 7563.28545604198, 7562.4282649308025, 171.8089631484322, 46.29211606528861, 43.11964592380582, 7536.6149620665565, 7564.193194607046, 7561.885106712001, 285.7790784383103, 284.99316551145046, 285.3648024101737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.1276, 2.766719, 2200.484, 796.2864, 6.906495, 5499.565, 834.1052, 2.607861, 2175.331, 791.1833, 2.778828, 2198.966, 801.8306, 6.859736, 5500.26, 812.4039, 6.762109, 5493.193, 100.0, 99.98971, 98.8773, 99.93152, 100.0, 99.8843
18378.582840000003, 59.96895687053598, 59.966700257417685, 59.97096543707311, 26.51843855988178, 26.70927264042311, 26.66813146545178, 0.9999851194394871, 0.9999892619092118, 0.9999832333597809, 7536.838944054261, 7565.839406564369, 7564.841858035541, 167.92418814409848, 34.99536470604812, 43.42278700801353, 7530.4801820550165, 7570.253067536737, 7562.977260551105, 285.7602573065651, 284.9045386054307, 285.216558672655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 801.4955, 2.745838, 2200.156, 789.9634, 6.95586, 5494.988, 827.7575, 2.638969, 2184.445, 784.9111, 2.79703, 2195.656, 808.1826, 6.802939, 5497.599, 806.1414, 6.821074, 5499.029, 100.0, 99.90543, 99.29156, 99.81454, 99.95494, 99.97681
18381.02892, 59.974657984519396, 59.97674710568458, 59.974841000181996, 26.519717219632422, 26.697746654856747, 26.637985170017114, 0.9999889677418354, 0.999978997470066, 0.9999844062210813, 7535.936470198653, 7562.837389844379, 7559.95849779098, 174.4976077870579, 40.426002567032356, 42.014832144455795, 7542.630467639277, 7558.667656588531, 7556.298828179532, 285.67928211591186, 284.9692775078472, 285.2441824337342, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.1671, 2.765648, 2200.331, 796.2864, 6.906311, 5499.624, 834.0858, 2.608045, 2175.331, 791.2222, 2.778828, 2198.52, 801.8306, 6.859553, 5500.316, 812.384, 6.761743, 5493.194, 100.0, 99.98866, 98.87513, 99.94632, 100.0, 99.87486
18383.52444, 59.97589078624707, 59.97289385662558, 59.97395495094857, 26.479277548534682, 26.670580312115167, 26.623626333130417, 0.9999847467131004, 0.9999847508519406, 0.9999842169101529, 7528.954288393896, 7555.72259691605, 7552.224019980241, 166.12264035570433, 39.98768873735935, 46.14357996496881, 7524.846286965792, 7558.904268644586, 7552.057361430823, 285.76690014601553, 284.9612024150451, 285.30731025981305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.2459, 2.766719, 2199.668, 797.0063, 6.900416, 5500.135, 836.1046, 2.596633, 2169.345, 794.5621, 2.76467, 2199.953, 797.1192, 6.903932, 5499.363, 818.3882, 6.697284, 5483.194, 99.98409, 99.9986, 98.60523, 99.9546, 99.98833, 99.69303
18385.958160000002, 59.97567251852837, 59.97695392498779, 59.980787123325975, 26.52974784713227, 26.709149520196092, 26.627821473103108, 0.9999835815144377, 0.9999830725502554, 0.9999816100969979, 7529.425391838515, 7566.044569323193, 7572.270348475791, 166.96327982234743, 41.98635358579304, 45.130989485116515, 7533.846852131401, 7565.641192371796, 7560.04599010514, 285.47306632551175, 284.89638954866126, 285.39709252297996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 793.2547, 2.771002, 2199.766, 797.3954, 6.902442, 5499.57, 834.1052, 2.608045, 2175.385, 791.2416, 2.778276, 2198.926, 801.8688, 6.859371, 5500.425, 812.4437, 6.762109, 5493.308, 99.987, 99.99078, 98.88018, 99.94978, 100.0, 99.87693
18388.381240000002, 59.97947527629848, 59.97541522207514, 59.972831861872336, 26.550379874251625, 26.713577708909032, 26.670155804591868, 0.9999823928245634, 0.9999859588547652, 0.9999851953481464, 7534.8765888156995, 7564.9238719168925, 7565.749734257896, 171.9579165452601, 38.14124945685049, 41.49755890859342, 7537.497342473729, 7564.213528470522, 7554.176886007576, 285.6781796587642, 284.8508150246738, 285.18321026165944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.3445, 2.767076, 2200.431, 796.2864, 6.906495, 5499.455, 834.0858, 2.607861, 2175.288, 797.4555, 2.75897, 2200.235, 795.5742, 6.911967, 5499.062, 812.4238, 6.761743, 5493.487, 100.0, 99.98868, 98.87247, 100.0, 99.98049, 99.88018
18390.8126, 59.97827741480287, 59.977995740131476, 59.98230754428404, 26.51832256310369, 26.727456086119957, 26.662108177999333, 0.9999854331846937, 0.9999914636955836, 0.9999854101227367, 7533.193817262659, 7567.159521583412, 7566.013090431258, 166.9674885621405, 33.55863557453927, 41.239949620738116, 7534.579717051272, 7564.861044089651, 7563.337020195171, 285.76075805477547, 284.90337952563954, 285.2566522880732, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 801.3969, 2.744767, 2200.189, 789.9634, 6.95586, 5494.817, 827.7381, 2.638969, 2184.502, 803.7083, 2.736723, 2200.476, 789.3176, 6.960911, 5494.111, 806.1414, 6.82144, 5498.742, 100.0, 99.90949, 99.29417, 99.99225, 99.89153, 99.98095
18393.17996, 59.97997473062694, 59.97659849485209, 59.97767199176569, 26.500416366380886, 26.689653379105685, 26.665815415088666, 0.9999824906842383, 0.999985550193601, 0.9999847594275467, 7528.987654211648, 7562.299269149432, 7563.461555203827, 172.87874319099262, 38.911347946954265, 42.340363972208706, 7532.453636266937, 7565.749155617298, 7564.453017873022, 285.78596818886587, 284.9916582392556, 285.2581574078497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.2853, 2.766183, 2200.249, 796.2864, 6.906126, 5499.285, 834.0664, 2.608413, 2175.282, 797.3778, 2.758603, 2200.932, 795.5742, 6.911967, 5499.003, 812.384, 6.762292, 5493.309, 100.0, 99.9877, 98.87508, 100.0, 99.97957, 99.87694
18395.546680000003, 59.976254045457125, 59.9765873281644, 59.97713610870974, 26.457342065742402, 26.657587644481602, 26.59554568696051, 0.9999843305723612, 0.999983787554901, 0.9999831041047763, 7524.170729741398, 7557.958893877287, 7554.9561775470875, 164.49500498090583, 43.06854845242697, 39.23125659951097, 7530.355438174178, 7559.11238744943, 7552.126161385711, 285.70778246017903, 284.82441264108456, 285.2819420702384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.2065, 2.766183, 2200.159, 796.2864, 6.906126, 5499.506, 834.2217, 2.607493, 2174.095, 796.1156, 2.765773, 2200.268, 798.1111, 6.891148, 5500.208, 816.241, 6.71816, 5485.308, 100.0, 99.9877, 98.8211, 100.0, 100.0, 99.75222
18397.98172, 59.972489356259345, 59.97604469353805, 59.97569711978311, 26.530006133953727, 26.675495991345624, 26.647947142072763, 0.9999795808267132, 0.9999874841165293, 0.9999815548964623, 7530.7090780539365, 7571.918756786581, 7570.589121032644, 170.99393761283181, 40.395087433204026, 49.75196351833267, 7530.243208415854, 7563.7343962212435, 7564.051652437231, 285.67738838469296, 284.8862541991975, 285.0935072842951, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 790.9481, 2.778497, 2198.91, 799.4772, 6.879786, 5500.209, 838.0847, 2.585957, 2169.377, 797.339, 2.758786, 2199.833, 795.5742, 6.91215, 5499.282, 812.4039, 6.761926, 5493.481, 99.95804, 100.0, 98.5452, 100.0, 99.98049, 99.88008
18400.49808, 59.97701347364082, 59.97746694807793, 59.97944173870172, 26.5183584486602, 26.691633744668106, 26.65733497908661, 0.9999831114435782, 0.9999879131422413, 0.9999826042191392, 7529.166001476631, 7566.719857180566, 7559.4479227338725, 169.21434730019473, 40.7981116746962, 42.86746397175966, 7531.768684655286, 7566.720413390714, 7561.487308062573, 285.62516323059896, 284.99274061393976, 285.2474519463689, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.3445, 2.766005, 2199.948, 796.2864, 6.906126, 5499.514, 834.0858, 2.607861, 2175.452, 791.2804, 2.77846, 2198.457, 801.8497, 6.859736, 5500.259, 812.4437, 6.762109, 5493.596, 99.98795, 99.98975, 98.88279, 99.93176, 100.0, 99.88117
18402.863960000002, 59.98122496309214, 59.972892191295045, 59.975982180572, 26.519382848084188, 26.699390721970694, 26.664992690242507, 0.9999835282055579, 0.9999878185088408, 0.9999839909138286, 7533.5376010072905, 7574.151889744045, 7563.769531293945, 167.69579022169364, 33.24505046479112, 43.546943727549206, 7540.9481344223905, 7576.824455035809, 7569.760374243245, 285.74743591619995, 284.94472042841477, 285.28135982515073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 801.4561, 2.745659, 2200.339, 789.9828, 6.95586, 5495.043, 827.7769, 2.638785, 2184.445, 784.8334, 2.797765, 2195.777, 808.1635, 6.802574, 5497.596, 806.1215, 6.82144, 5499.144, 100.0, 99.90747, 99.28918, 99.79605, 99.95391, 99.97881
18405.29824, 59.976001776537316, 59.97369071767377, 59.973671336727826, 26.504592871152678, 26.703218729028773, 26.656626035854266, 0.999983071007878, 0.9999864080696171, 0.9999817318822461, 7534.3101183845165, 7562.61015221334, 7568.165957520165, 169.7893582782637, 40.770578560638114, 44.060148614205445, 7535.819634896892, 7560.977854095645, 7561.9548226935285, 285.75067899528193, 285.01639359155513, 285.3588375973588, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.2262, 2.76654, 2200.043, 796.2864, 6.906126, 5499.401, 834.0858, 2.608045, 2175.453, 791.1833, 2.77846, 2198.927, 801.8497, 6.859736, 5500.425, 812.4039, 6.761559, 5493.308, 100.0, 99.9877, 98.86981, 99.94981, 100.0, 99.878
18407.688960000003, 59.97151219829318, 59.97362434172253, 59.971234974355326, 26.510419251954577, 26.65964675039193, 26.606487986109844, 0.9999809206533556, 0.9999855414560714, 0.9999807869579377, 7515.787205274086, 7556.750253968885, 7543.708936111152, 170.66653496167464, 43.0875456351373, 43.23401519306549, 7529.625109388721, 7559.824469311795, 7548.760467109008, 285.8302645356361, 285.0587002133585, 285.1389522625712, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.2459, 2.765469, 2199.938, 796.2864, 6.906311, 5499.401, 834.0858, 2.608045, 2173.979, 792.096, 2.775518, 2199.377, 799.7134, 6.881104, 5500.078, 816.1615, 6.724752, 5486.501, 99.9958, 99.98875, 98.85633, 99.97029, 100.0, 99.76246
18410.1024, 59.97238518710588, 59.97500971930545, 59.969041038983065, 26.49768017453056, 26.685593433782042, 26.623671074563592, 0.9999812981542092, 0.9999871907114455, 0.9999844283251442, 7531.413137935544, 7565.751900978216, 7563.6815263195995, 173.12584549988605, 39.499412826453636, 45.783849226319944, 7535.614770254774, 7569.433211648726, 7566.980699704806, 285.7195611846467, 284.9435867141423, 285.25515250116916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 790.4158, 2.779211, 2199.127, 800.5472, 6.876471, 5500.299, 838.2011, 2.585773, 2167.832, 792.2319, 2.775518, 2198.733, 801.678, 6.859919, 5500.367, 812.4437, 6.761926, 5493.252, 99.92573, 100.0, 98.53792, 99.95253, 100.0, 99.87898
18412.440120000003, 59.97480304666767, 59.97845109120196, 59.97930939110143, 26.51110883938326, 26.69289045256227, 26.66762380291671, 0.9999819643925002, 0.9999835584781898, 0.9999820914987597, 7526.605471062418, 7563.729936440917, 7567.656745855325, 169.0721269817368, 42.376982373973874, 41.08615260756642, 7529.258477929386, 7566.224972251597, 7562.487186074244, 285.78265828515106, 285.02429316533176, 285.2831989463702, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.1276, 2.76654, 2200.316, 796.267, 6.906311, 5499.512, 834.1052, 2.607861, 2175.386, 797.3778, 2.758235, 2199.469, 795.5551, 6.912333, 5499.062, 812.384, 6.762475, 5493.655, 99.98602, 99.98973, 98.86981, 100.0, 99.98153, 99.88224
18414.80424, 59.98085402836169, 59.98067661661753, 59.97929336094201, 26.50260473441696, 26.685223111250007, 26.64941952782316, 0.9999839190611143, 0.999988748856435, 0.9999797882404643, 7535.884463877857, 7571.832092980567, 7567.6522392649895, 173.5216433225229, 33.66688022751805, 42.48536284483407, 7536.77848427143, 7568.018168268895, 7560.561622318225, 285.8454076331679, 285.0528596495397, 285.3712203568787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 801.4561, 2.745659, 2200.644, 789.9634, 6.956044, 5494.981, 827.7381, 2.638969, 2184.45, 803.8248, 2.737458, 2199.598, 789.2985, 6.960911, 5494.326, 806.1215, 6.821074, 5499.029, 100.0, 99.91162, 99.29179, 100.0, 99.89257, 99.98095
18417.21336, 59.9863725278671, 59.985805964496414, 59.98618775197105, 26.49839480631311, 26.668929454870412, 26.655154456973484, 0.9999841248804714, 0.9999840893321164, 0.9999837599837144, 7530.28740475336, 7562.883048101019, 7555.450141493146, 170.34237451294536, 40.71347986572073, 39.68683825906055, 7536.299032958278, 7564.567250865481, 7562.936262086301, 285.7271725655364, 285.05787136382327, 285.41190665422334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.3051, 2.765826, 2199.723, 796.267, 6.906311, 5499.453, 834.0664, 2.608045, 2175.395, 797.4749, 2.759154, 2199.9, 795.5551, 6.911967, 5499.06, 812.4039, 6.761376, 5493.54, 100.0, 99.99176, 98.8773, 100.0, 99.97954, 99.88113
18419.64828, 59.98642907251298, 59.98800228588148, 59.988229126603215, 26.476128262690032, 26.668988118959216, 26.636676117409365, 0.9999804886917661, 0.9999863243994082, 0.9999851718198544, 7528.418159296674, 7555.988605438155, 7555.217775371777, 172.3941024524936, 41.82422696498497, 48.25869832697822, 7520.918918060687, 7557.088315439521, 7549.116361407967, 285.80320647892216, 284.8986075638753, 285.2834556812736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.1079, 2.766897, 2200.394, 796.2864, 6.906126, 5499.458, 834.1052, 2.608045, 2175.506, 797.5332, 2.758603, 2200.263, 795.5551, 6.911237, 5499.248, 813.5372, 6.746177, 5490.589, 100.0, 99.99187, 98.87485, 100.0, 99.98492, 99.84095
18422.10064, 59.98730641858544, 59.984901968915544, 59.987216542344235, 26.508545494822645, 26.66592589606132, 26.66448257471934, 0.9999855865508683, 0.9999865664550829, 0.9999852081289938, 7531.98354625899, 7560.610943140485, 7558.171680983166, 168.28600453453146, 39.67882118015859, 48.29664215241735, 7530.599447987929, 7566.517417037849, 7562.477849433771, 285.8274187907061, 285.00746764889993, 285.3518998600338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.8386, 2.785815, 2198.16, 802.3371, 6.855288, 5500.475, 838.7446, 2.583564, 2168.223, 794.232, 2.768531, 2199.738, 797.7296, 6.89827, 5499.439, 813.0203, 6.755517, 5493.308, 99.90905, 100.0, 98.50044, 99.98669, 99.99487, 99.87589
18424.562, 59.99025322888775, 59.98974141603785, 59.98989007440096, 26.507316582186924, 26.68670412555851, 26.65655322617959, 0.9999844000157697, 0.9999844455025079, 0.9999843214217264, 7533.783065036031, 7567.726789706524, 7557.360616941158, 171.63131394339916, 43.3682505855636, 44.48110604626992, 7528.456145268638, 7562.585799571962, 7556.265101243249, 285.84384782838885, 285.07590261917113, 285.3821168430681, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.1079, 2.767432, 2199.458, 796.2864, 6.906311, 5499.395, 834.0664, 2.607677, 2175.22, 791.1251, 2.77846, 2198.676, 801.8306, 6.859736, 5500.317, 812.4039, 6.761926, 5493.48, 100.0, 99.98973, 98.87225, 99.93089, 100.0, 99.88224
18427.055080000002, 59.98884833347834, 59.98939929950511, 59.988456336869625, 26.511070619138636, 26.68957060150522, 26.64559317224387, 0.9999867471218706, 0.9999890529841965, 0.9999836579502628, 7533.592513275013, 7570.726152875627, 7565.444099654568, 170.0409521593374, 33.78505424729019, 41.33428659482615, 7532.1820157330285, 7569.7089212044875, 7569.723265810287, 285.7693220749668, 284.9999669727507, 285.33900269237887, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 801.5941, 2.746016, 2200.377, 789.9634, 6.95586, 5495.046, 827.7381, 2.638785, 2184.388, 784.9694, 2.797582, 2195.941, 808.1635, 6.802392, 5497.593, 806.1215, 6.821074, 5498.802, 100.0, 99.90738, 99.29423, 99.78681, 99.95588, 99.97573
18429.542400000002, 59.987995042077316, 59.98838277956586, 59.98472052009343, 26.49245823454937, 26.68622197923074, 26.648269491328687, 0.9999822267884734, 0.9999828881307551, 0.9999816689752634, 7531.812432531415, 7565.696578893786, 7565.60035093842, 171.6721753496381, 33.240147304903076, 39.07613279310658, 7526.739829028795, 7563.0743349054965, 7558.387115697381, 285.7654659611407, 285.02059992577654, 285.31198122576944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.2656, 2.76654, 2199.676, 796.2864, 6.906311, 5499.283, 834.0664, 2.608045, 2175.166, 791.1833, 2.779195, 2198.738, 801.8306, 6.859736, 5500.259, 812.4039, 6.761926, 5493.427, 99.98991, 99.98556, 98.86981, 99.91124, 100.0, 99.87791
18431.911760000003, 59.98453800902908, 59.984526521120785, 59.985910838113895, 26.506070555360854, 26.690084083544114, 26.645347032696307, 0.9999802831566206, 0.9999851364684337, 0.9999831285360189, 7527.3215497630645, 7560.724772705617, 7558.2359336116715, 170.50954897490874, 39.810278247669885, 44.28735918700977, 7523.229356534436, 7553.767620611077, 7545.65941649047, 285.7138432032701, 285.03175955041894, 285.3370943196672, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.3051, 2.76654, 2200.264, 796.2864, 6.906126, 5499.683, 834.0858, 2.608045, 2175.336, 791.2222, 2.779195, 2198.555, 801.1821, 6.865397, 5500.466, 814.1535, 6.739951, 5489.971, 100.0, 99.98975, 98.88545, 99.94672, 100.0, 99.82446
18434.342800000002, 59.979636710863545, 59.980169298708404, 59.98199419634147, 26.49346576861837, 26.668547527502554, 26.619398922331442, 0.9999828536814774, 0.9999850704192789, 0.9999813770914854, 7529.798250473948, 7563.8879593584725, 7554.032827786314, 170.88207153224857, 42.569979718001036, 45.20641740586052, 7530.799008663472, 7567.879348649602, 7562.704642977966, 285.7977004700149, 284.95685052483583, 285.1969305832975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.9371, 2.785636, 2198.253, 802.0258, 6.863024, 5500.576, 838.7252, 2.585036, 2167.827, 794.3485, 2.771473, 2199.452, 800.2665, 6.869963, 5500.296, 812.563, 6.761376, 5493.715, 99.91917, 100.0, 98.53619, 99.97367, 100.0, 99.87795
18436.689680000003, 59.97475007472577, 59.97721873735479, 59.97980342147734, 26.516987370950805, 26.69174631695729, 26.615499280150264, 0.9999842079892182, 0.9999864811104999, 0.9999846582184827, 7532.949350396927, 7561.941538139388, 7563.651863341951, 167.71321949168419, 39.03991124522645, 45.16698651030174, 7534.426931921164, 7570.128791937442, 7564.116537824144, 285.81187991457267, 284.9960632805229, 285.36219104187165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.2656, 2.766183, 2199.703, 796.2864, 6.906126, 5499.512, 834.1246, 2.607677, 2175.225, 797.4749, 2.759154, 2199.406, 795.5742, 6.911967, 5499.062, 812.4039, 6.761559, 5493.254, 99.99275, 99.98973, 98.88018, 99.97161, 99.97954, 99.88215
18439.1372, 59.974449012098496, 59.977632144402115, 59.974109710412215, 26.522235907751714, 26.696995928671413, 26.65483730411479, 0.9999824659101364, 0.9999904429213189, 0.999984744784325, 7535.203789139231, 7569.223726492544, 7562.588984782, 168.79098693528886, 36.846576554644344, 43.2425986935109, 7532.8102022226185, 7568.976428328245, 7564.115178288192, 285.7480236445688, 284.9323902496153, 285.18835431534654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 801.4758, 2.745659, 2200.606, 789.9634, 6.95586, 5495.042, 827.7575, 2.638969, 2184.45, 803.6694, 2.737826, 2200.329, 789.2985, 6.960546, 5494.168, 806.1414, 6.821074, 5498.796, 100.0, 99.90844, 99.29179, 99.97483, 99.89257, 99.97681
18441.414920000003, 59.97091073498283, 59.96899044439451, 59.96938318004339, 26.511005349717962, 26.68412959650161, 26.614645435857387, 0.9999834657873894, 0.9999887048717494, 0.9999829910614889, 7533.888059583411, 7566.7225985202, 7560.5844908086165, 170.85644111378815, 40.018220976676275, 45.769434833108164, 7532.555839328645, 7565.614479235191, 7558.505733982072, 285.8381804527004, 284.99639210174087, 285.256472632001, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.2065, 2.767611, 2199.934, 796.2864, 6.906126, 5499.514, 834.1052, 2.608229, 2175.279, 797.3778, 2.758786, 2200.182, 795.5551, 6.911967, 5498.899, 812.4238, 6.761743, 5493.422, 100.0, 99.98975, 98.88279, 100.0, 99.98058, 99.879
18443.80092, 59.96249902330899, 59.96286533193759, 59.964683508169195, 26.497057159080892, 26.68280485827368, 26.639528856771555, 0.999984126005493, 0.9999856112740668, 0.9999844559123132, 7524.352766297545, 7560.341972300917, 7559.710673871339, 175.1145298801921, 38.634713087479554, 46.763651541008585, 7525.571269101626, 7553.914631815661, 7548.1558731182195, 285.6150446519526, 284.7775911305221, 285.0166404032224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.1868, 2.767432, 2199.566, 796.2864, 6.906311, 5499.347, 834.0858, 2.608229, 2175.393, 797.5332, 2.758786, 2200.253, 795.5551, 6.911967, 5498.895, 812.4636, 6.761743, 5493.368, 99.97886, 99.98866, 98.88013, 100.0, 99.98049, 99.87801
18446.226000000002, 59.9620137289267, 59.96345192505183, 59.960003604702294, 26.506208933298335, 26.67928455280281, 26.6449114233113, 0.9999843935642626, 0.9999866276833907, 0.9999828945821034, 7532.559485726191, 7560.424162097913, 7563.203489135141, 171.3366121083369, 35.835259144552765, 44.45456916981129, 7529.529249789846, 7574.075948496303, 7567.2375711506465, 285.75840158201305, 284.88766278273175, 285.313603602737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.8583, 2.785458, 2198.155, 802.5511, 6.853262, 5500.341, 840.3558, 2.57528, 2163.521, 791.4163, 2.776437, 2199.015, 800.8769, 6.87325, 5500.346, 816.1416, 6.728964, 5490.141, 99.8962, 100.0, 98.37125, 99.97582, 100.0, 99.81935
18448.660320000003, 59.96072598332306, 59.958510049183616, 59.956237135022704, 26.519261707734728, 26.68233016820663, 26.636622622560242, 0.9999850510633388, 0.9999852955930784, 0.999982415664284, 7531.257818296827, 7562.755105967515, 7556.242753804998, 171.87755440177807, 41.44126606741747, 41.87142318233339, 7533.257023240758, 7557.1105168584545, 7565.629566862141, 285.6901497527097, 284.9185576521662, 285.2442449712975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.1671, 2.76654, 2199.586, 796.2864, 6.906495, 5499.458, 834.0858, 2.608045, 2175.282, 793.3776, 2.774047, 2198.667, 801.2393, 6.861745, 5500.199, 812.4437, 6.761559, 5493.428, 100.0, 99.99077, 98.88773, 99.94898, 100.0, 99.87693
18451.08696, 59.959652780959075, 59.95842045665363, 59.959301003821864, 26.53944090373262, 26.69688719424657, 26.633935031023004, 0.9999825350910587, 0.9999884764224822, 0.9999865278809539, 7529.5143890505615, 7557.602217180427, 7559.331987914869, 167.8738873164334, 34.517618937089765, 44.878698143544625, 7539.300573946305, 7578.47867384244, 7561.245655470578, 285.6898731541214, 284.90168178118205, 285.1539360224232, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 798.696, 2.752977, 2200.568, 791.7339, 6.946834, 5495.521, 828.0875, 2.638233, 2184.5, 784.9888, 2.797214, 2195.335, 808.1635, 6.802939, 5497.541, 806.1414, 6.82089, 5498.797, 100.0, 99.91715, 99.27826, 99.81497, 99.95793, 99.97781
18453.422000000002, 59.95871368815054, 59.95930866399538, 59.96403657019318, 26.517325127490434, 26.663445292889808, 26.661973348461558, 0.9999839186496313, 0.9999858647161515, 0.9999849042173901, 7527.435208260307, 7561.7882696465285, 7547.793818064829, 171.41561892797256, 41.3536894203512, 44.7705897612409, 7537.037914155452, 7565.562256893824, 7561.567929570076, 285.74565775518175, 285.02534153856516, 285.1644581572289, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.1473, 2.76654, 2199.766, 796.267, 6.906495, 5499.512, 834.0858, 2.608229, 2175.279, 791.2027, 2.778828, 2198.515, 801.8497, 6.859553, 5500.532, 812.4238, 6.761743, 5493.714, 99.96863, 99.98973, 98.88523, 99.93109, 100.0, 99.8843
18455.80584, 59.960456039164995, 59.96333105723546, 59.963572098684566, 26.513694773711542, 26.703191171467033, 26.63288535541474, 0.9999860185557139, 0.9999809488849244, 0.9999844222844464, 7528.452300818107, 7560.893655992287, 7552.072879372273, 169.8962252763199, 44.03172922882095, 47.578111401141086, 7539.166478632835, 7566.087799350711, 7560.399136225706, 285.7587419909802, 285.00886476683803, 285.2166434099785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.2065, 2.76654, 2200.111, 796.2864, 6.906495, 5499.508, 834.1052, 2.608413, 2175.385, 791.1639, 2.779379, 2199.038, 801.8306, 6.859736, 5500.367, 812.4238, 6.761743, 5493.309, 99.99239, 99.98965, 98.88806, 99.91855, 100.0, 99.88008
18458.2006, 59.96351033770198, 59.964113776499474, 59.965552126370056, 26.508131287122538, 26.6764678876483, 26.6188147031802, 0.9999820623403156, 0.9999862314167112, 0.9999817330332045, 7536.821620665555, 7564.27360723925, 7556.565420347462, 163.86723773527683, 36.57536189100199, 44.356861365298755, 7529.383151789915, 7560.735359386845, 7555.681932306058, 285.64297991365595, 285.00969338245403, 285.24220043221106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 788.8583, 2.785815, 2197.987, 802.5511, 6.853262, 5500.17, 840.3947, 2.574912, 2164.358, 797.5137, 2.758786, 2199.562, 795.5551, 6.91215, 5499.36, 818.249, 6.705525, 5486.156, 99.8995, 100.0, 98.37853, 99.99737, 99.98148, 99.71783
18460.619400000003, 59.96841900582068, 59.967224742167545, 59.96866775690581, 26.5168435892067, 26.695398713191196, 26.631741157680054, 0.9999834727592657, 0.9999831572281999, 0.9999830361151877, 7532.867535722265, 7571.093529298535, 7560.688958127412, 173.82786906203415, 40.976079650375596, 43.905297225056984, 7538.297321511966, 7570.137166958255, 7557.58190018964, 285.7605820195779, 284.9588752739941, 285.21934909784807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.2459, 2.766897, 2200.579, 796.2864, 6.906126, 5499.396, 834.0664, 2.607861, 2175.283, 793.2417, 2.770002, 2199.637, 798.9122, 6.889869, 5500.035, 812.4039, 6.762109, 5493.255, 100.0, 99.9877, 98.87757, 99.95929, 99.99923, 99.8843
18462.99176, 59.968749708545, 59.969362998126144, 59.96932532442151, 26.52452982716487, 26.697040245739654, 26.6315110486727, 0.9999817924237336, 0.9999841011283807, 0.9999815601317167, 7535.161976606396, 7566.458220313174, 7560.960869886732, 176.34165865822297, 41.852165438939664, 43.535323113960544, 7537.151123575655, 7558.77469249523, 7563.911691148385, 285.8503239302028, 285.0726952698237, 285.3840615817642, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.2853, 2.766005, 2200.149, 796.2864, 6.906126, 5499.454, 834.0858, 2.607677, 2175.283, 797.4749, 2.758235, 2199.683, 795.5551, 6.912333, 5499.06, 812.4039, 6.762109, 5493.481, 100.0, 99.98877, 98.86742, 100.0, 99.98347, 99.878
18465.47592, 59.97175610261756, 59.97014248804952, 59.970068869284965, 26.5528598507452, 26.70575709188828, 26.661026355671574, 0.9999862880660554, 0.9999863049368903, 0.9999828922390142, 7534.578694582509, 7566.863497248811, 7550.25378844171, 171.28615008519955, 40.205434303870334, 39.45756621132341, 7530.928226228848, 7557.215823001551, 7562.90468329073, 285.50157813623116, 284.8087327267264, 285.1290911891476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.1079, 2.767076, 2199.446, 796.3059, 6.906126, 5499.454, 834.1246, 2.607861, 2175.501, 797.4749, 2.75897, 2200.303, 795.5551, 6.911967, 5499.276, 812.4238, 6.761926, 5493.655, 100.0, 99.99176, 98.88223, 100.0, 99.98544, 99.88006
18467.85852, 59.97061585316222, 59.964263693444124, 59.96929620938986, 24.15294600147244, 24.54849323090103, 24.7113796146942, 0.9999820313066048, 0.999990734543495, 0.9999933519717195, 7179.483875999681, 7306.841572769135, 7376.742831802391, 159.06291780361835, 33.23799406656599, 44.3950229523457, 7522.623264735434, 7561.441393670008, 7492.668273764626, 285.8606775613296, 284.8487077742961, 285.15064677546883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 794.9305, 2.765469, 2200.174, 796.2864, 6.906126, 5499.454, 834.047, 2.607861, 2175.617, 797.5914, 2.757499, 2199.873, 795.5742, 6.911785, 5499.008, 364.0824, 7.595122, 2269.768, 99.98661, 99.98866, 98.86981, 100.0, 99.98056, 45.04801
18470.242240000003, 59.97226005799665, 59.96692745530733, 59.96574367674432, 25.08015222020846, 27.358276908178386, 27.52103375095807, 0.9999656309188341, 0.9999855394301741, 0.9999829827662897, 7534.034303184926, 7565.8145422563575, 7556.768761272329, 167.02039109716088, 38.7425533942951, 42.18490129622705, 7531.161919822807, 7567.378952824606, 7560.344691708032, 285.621463611839, 284.9896012216077, 285.1771280834152, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 0 0), 5500.0, 800.0, 795.5811, 2.765112, 2199.944, 796.3448, 6.90539, 5499.684, 834.2217, 2.608229, 2174.07, 797.5332, 2.758786, 2200.362, 405.2668, 7.584396, 3833.238, 812.4437, 6.762658, 5493.535, 100.0, 99.99285, 98.81999, 100.0, 69.69426, 99.88216
