TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18620.555320000003, 59.96889216891192, 59.96939171069144, 59.96955495407078, 22.76749411151272, 22.908127087539985, 22.88996440826095, 0.9999854754629538, 0.9999959536088664, 0.9999925345966454, 6458.612683907646, 6479.275451254591, 6479.859141790856, 131.94385454611665, 24.195898006557854, 33.01208128995472, 6454.2116444692565, 6475.811767833248, 6483.276762965982, 285.61300053839585, 284.7250626171652, 284.8562625515983, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.2975, 2.781353, 2198.539, 794.9829, 6.916994, 5498.902, 834.6293, 2.606205, 2174.979, 791.8047, 2.777908, 2199.114, 794.773, 2.76672, 2200.023, 825.0683, 6.627882, 5468.104, 99.93217, 99.97545, 98.8613, 99.96669, 99.99964, 99.42802
18623.009240000003, 59.96796996412189, 59.968268891534656, 59.96671612007835, 22.784135572938418, 22.927813888829174, 22.88269747483428, 0.9999896560565633, 0.9999957912583773, 0.9999872042330075, 6448.67139623076, 6490.2078990652935, 6477.430883140976, 130.65543839790826, 17.705649405780377, 30.955742756270638, 6459.306881991662, 6481.772419264532, 6481.689127746168, 285.4655884566102, 284.5456557421343, 284.8595721715082, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 784.0282, 2.800092, 2195.429, 801.2671, 6.864682, 5500.525, 840.8605, 2.571783, 2162.596, 785.3966, 2.795743, 2196.327, 801.1058, 2.746449, 2200.69, 830.6151, 6.561959, 5454.0, 99.79083, 100.0, 98.32158, 99.8136, 100.0, 99.12364
18625.449800000002, 59.96682402252661, 59.966092633373044, 59.96711736137406, 22.74621640859684, 22.913410467852415, 22.893262207554304, 0.99998552039261, 0.9999896726678171, 0.9999863882801147, 6457.223648341122, 6483.618360915276, 6485.392976399333, 136.47669041921836, 19.684813120065655, 39.302287947670266, 6457.052883943144, 6490.53952344045, 6481.676078565184, 285.2700500245371, 284.43499050152366, 284.7802639687466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3566, 2.78171, 2198.696, 795.0024, 6.915705, 5499.207, 834.6099, 2.6051, 2174.359, 791.5717, 2.775518, 2198.828, 798.7978, 2.753206, 2200.608, 825.0683, 6.627516, 5468.446, 99.92502, 99.98418, 98.83317, 99.94534, 100.0, 99.43739
18627.815440000002, 59.969592693784804, 59.96556425226631, 59.96743491823327, 22.779774310938723, 22.940681412455607, 22.89288648949802, 0.9999880356553886, 0.9999965524387464, 0.999988527488468, 6453.158202673925, 6479.404037724546, 6474.402480794482, 137.25086578816436, 19.960332883715637, 32.96092352489495, 6454.257478084078, 6482.8034144006515, 6477.8529794788665, 285.48671156026387, 284.5453879349105, 284.79927576239527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 791.5789, 2.775642, 2199.661, 803.8352, 6.836868, 5499.792, 830.7858, 2.626268, 2181.732, 797.2225, 2.758786, 2200.039, 807.4196, 2.723803, 2199.342, 817.9707, 6.70351, 5484.561, 99.98319, 99.99656, 99.16823, 100.0, 99.99106, 99.71477
18630.15264, 59.96840057711222, 59.96915184140935, 59.96863229949394, 22.77547202747147, 22.91348447551854, 22.884885902573807, 0.9999877709898791, 0.9999937371590819, 0.9999848565712736, 6459.275848251584, 6486.191592079539, 6483.818431991147, 129.8729477399247, 22.56031797448486, 31.93104023925566, 6460.069686260339, 6491.505856454856, 6484.346670986122, 285.45427954067196, 284.4849114682464, 284.8204316070096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 791.7366, 2.778497, 2198.169, 801.4033, 6.863393, 5500.356, 834.5905, 2.604548, 2174.364, 791.7271, 2.776805, 2198.547, 801.0867, 2.746266, 2200.311, 825.0484, 6.628065, 5468.392, 99.9461, 100.0, 98.81004, 99.95698, 100.0, 99.42491
18632.52272, 59.96687013294318, 59.97022012764729, 59.96509828253418, 22.776524581532183, 22.935643129391227, 22.89123176724195, 0.9999862703956478, 0.9999942232643132, 0.9999885068892581, 6460.514482205686, 6487.138780912076, 6484.48782985179, 131.7082261832079, 25.955098873869588, 31.813940321315386, 6459.80313465625, 6481.551143410269, 6475.503491748188, 285.32765707344555, 284.58469566384036, 284.91847744530213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.4355, 2.781531, 2198.219, 801.2671, 6.864498, 5500.467, 834.6876, 2.6051, 2174.753, 791.6299, 2.77846, 2198.431, 801.1249, 2.746996, 2200.341, 824.949, 6.627516, 5468.333, 99.91762, 100.0, 98.85104, 99.96972, 100.0, 99.42284
18634.86932, 59.96770622015938, 59.96673203682955, 59.96642563685079, 22.734500749476197, 22.903286133092784, 22.846546282769083, 0.9999859582685942, 0.9999914984548749, 0.9999894240899577, 6453.486258479096, 6482.406032351945, 6473.0961100786235, 137.09983070562703, 25.54780671101753, 31.475047885723598, 6455.635278178171, 6479.487253199122, 6479.657724320079, 285.44321088129203, 284.65949753891624, 284.77826022777737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 784.0282, 2.800449, 2195.377, 794.9635, 6.917362, 5499.014, 840.8023, 2.573071, 2163.109, 785.3383, 2.796111, 2196.094, 794.7921, 2.76745, 2199.532, 831.2911, 6.554084, 5448.032, 99.78845, 99.98269, 98.31387, 99.82107, 99.97986, 99.05374
18637.26132, 59.97103037454552, 59.96802377553937, 59.97119879603141, 22.753704731585042, 22.925000325791057, 22.892125639533436, 0.9999849853128693, 0.9999948756500645, 0.9999872771028702, 6456.698869780069, 6478.566208995144, 6470.3345301631525, 133.59683077231534, 22.565503480839652, 34.092977671684594, 6459.4526645374735, 6478.6856878004155, 6476.663749368244, 285.3731119842834, 284.587052606283, 284.943022252528, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3566, 2.781353, 2198.984, 801.2865, 6.864682, 5500.584, 834.5905, 2.606573, 2174.698, 791.6299, 2.77754, 2198.629, 801.1249, 2.746814, 2200.679, 825.0285, 6.626783, 5468.677, 99.9524, 100.0, 98.87733, 99.95565, 100.0, 99.42078
18639.69824, 59.96984280900731, 59.96760761039329, 59.96889008636246, 22.80142810518952, 22.943532476261712, 22.88654972683967, 0.9999874959999896, 0.999993958902295, 0.9999883993088096, 6455.970130222819, 6481.734360081633, 6482.212910085452, 139.49515156772486, 19.005741096666497, 30.133263049571497, 6459.663495073522, 6486.194332494525, 6479.919909772732, 285.4686081608763, 284.6448791708667, 284.72405403530047, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3172, 2.781888, 2198.491, 794.9635, 6.91681, 5498.726, 834.3381, 2.608598, 2176.176, 793.5718, 2.770186, 2199.627, 804.3676, 2.732204, 2200.579, 820.933, 6.673479, 5487.585, 99.94026, 99.97756, 98.91568, 99.98165, 99.96043, 99.84314
18642.10424, 59.9686453266229, 59.97123011314993, 59.97646278419742, 22.77584190745931, 22.929870216447465, 22.891359418342862, 0.9999888117549437, 0.9999934362601819, 0.9999882236017679, 6460.197976850075, 6489.126859449399, 6476.134524441064, 132.43678168508268, 21.77251426842406, 32.048932425347175, 6458.670071476141, 6479.27133036796, 6483.483831243625, 285.35350656963374, 284.6250127558649, 284.89086829862225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 794.477, 2.767968, 2199.382, 791.7533, 6.938729, 5497.688, 833.1346, 2.612831, 2174.712, 791.9795, 2.777908, 2198.978, 801.0867, 2.745901, 2199.906, 825.1279, 6.627516, 5468.276, 99.97051, 99.94188, 98.93125, 99.95213, 100.0, 99.42171
18644.5538, 59.969076224589344, 59.96986264326717, 59.966056990584875, 22.775665361530073, 22.942718046971464, 22.893584304228696, 0.9999878152980985, 0.9999936474767256, 0.9999850824645905, 6455.211844366471, 6478.838975693836, 6482.096475883962, 131.24054549408288, 24.593414827545075, 32.477576388692796, 6451.977421867931, 6486.989467904028, 6483.058266735872, 285.4155904949161, 284.54555657757777, 284.69972876906667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3566, 2.781353, 2198.487, 794.9635, 6.916625, 5498.955, 834.4935, 2.605652, 2174.315, 791.7076, 2.777908, 2197.975, 800.9341, 2.747179, 2200.241, 825.0285, 6.628431, 5468.559, 99.92957, 99.97761, 98.8279, 99.90657, 100.0, 99.42177
18646.9494, 59.97612912749887, 59.97341090478852, 59.97183362366178, 22.723788320760196, 22.87851913880818, 22.86514794654377, 0.9999898669179272, 0.9999939659011415, 0.999987018895495, 6448.594823207098, 6479.334591709328, 6471.479336345177, 131.31363435944354, 22.978326684357853, 30.837731851543367, 6455.940897569133, 6481.415270835011, 6476.4471372397675, 285.3357280121196, 284.5420655861145, 284.9444299781007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 783.9888, 2.800092, 2195.654, 801.2671, 6.864498, 5500.584, 840.8605, 2.572151, 2163.215, 785.416, 2.795743, 2196.21, 794.8112, 2.767268, 2199.693, 831.2911, 6.553901, 5448.204, 99.80106, 100.0, 98.32659, 99.80099, 99.97235, 99.06101
18649.4726, 59.967370138668784, 59.97195379284421, 59.97309244211024, 22.782511918513134, 22.9121164327254, 22.89798969623548, 0.9999851502634597, 0.9999931244137895, 0.9999885548357059, 6454.768049111344, 6479.730406228439, 6484.298420917656, 132.60512232881683, 20.69042510108966, 32.81015711945338, 6459.782088627285, 6483.139987518174, 6484.328408645218, 285.339798188577, 284.55636704520043, 284.90727416968775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3369, 2.781888, 2198.917, 794.9829, 6.91681, 5498.845, 834.4741, 2.606389, 2174.756, 791.6105, 2.776989, 2198.526, 801.0486, 2.746631, 2200.337, 825.0285, 6.628065, 5468.62, 99.92479, 99.97556, 98.87163, 99.93055, 100.0, 99.42491
18651.831000000002, 59.967867753949584, 59.97053640566675, 59.970702248054494, 22.774014120506592, 22.93826668692961, 22.92057463159728, 0.999986146282867, 0.9999934644585096, 0.9999874893298211, 6462.0269324409655, 6486.456615336814, 6482.981623396675, 137.423423806973, 21.699652032511494, 31.559799679461776, 6454.658271377275, 6485.413066815418, 6480.366863475059, 285.4080368899945, 284.6414994595291, 284.8579481879139, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3369, 2.781353, 2198.821, 801.2671, 6.864682, 5500.473, 834.377, 2.6051, 2176.131, 792.8727, 2.772944, 2199.5, 804.0242, 2.735673, 2199.424, 822.0264, 6.665605, 5478.4, 99.9248, 100.0, 98.88355, 99.97585, 100.0, 99.60587
18654.332440000002, 59.96397888082382, 59.966344687857294, 59.96420964719391, 22.7756630111081, 22.93061920381922, 22.87666372938331, 0.999987148781828, 0.9999925588944306, 0.9999880514185796, 6457.472933880279, 6479.908684927368, 6482.881869769141, 134.34402961003255, 20.302516685333103, 33.555500252787624, 6458.625944395675, 6480.464390666191, 6473.7055693116845, 285.37096430247067, 284.5021209134925, 284.76451566503636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 794.5361, 2.767432, 2198.484, 804.5356, 6.839632, 5499.971, 833.0375, 2.613383, 2175.287, 792.1348, 2.77754, 2199.065, 801.0677, 2.747179, 2199.851, 825.0484, 6.628248, 5468.156, 99.99133, 99.99807, 98.92072, 99.95608, 100.0, 99.41963
18656.682040000003, 59.96029044947496, 59.96050946602991, 59.96147785628182, 22.763105753630494, 22.92489862392302, 22.908311218350146, 0.9999875027358909, 0.9999949503837567, 0.9999878302273821, 6458.789225919337, 6493.64540873169, 6485.066848065964, 131.38926515358116, 20.974181290580873, 32.6634333997543, 6457.510713251829, 6480.349170333313, 6474.173993009839, 285.3649623223383, 284.4634422185059, 284.7899293927939, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3566, 2.782245, 2198.323, 801.2865, 6.864682, 5500.468, 834.5323, 2.605284, 2173.69, 791.8047, 2.776253, 2199.09, 800.9723, 2.747362, 2200.559, 824.9888, 6.628065, 5468.448, 99.92239, 100.0, 98.80271, 99.91957, 100.0, 99.42794
18659.00728, 59.95569045989535, 59.95705677451437, 59.95744402766747, 22.711673042129597, 22.873954822844688, 22.834642638657986, 0.9999875208159839, 0.9999897722298551, 0.9999913725613696, 6443.481106160654, 6478.39490227198, 6464.800609921843, 136.96339788567502, 26.320468222090653, 28.20508406021372, 6454.416743906742, 6475.6278899697345, 6468.191627939711, 285.4165123560876, 284.6603912192992, 284.71269946158543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 784.0676, 2.799914, 2195.257, 794.9635, 6.916994, 5498.902, 840.8411, 2.571783, 2163.055, 785.416, 2.795927, 2195.712, 794.8302, 2.767816, 2199.693, 831.311, 6.553901, 5448.428, 99.79391, 99.97863, 98.29356, 99.80369, 99.99207, 99.05894
18661.507840000002, 59.95581295536339, 59.95422196373028, 59.95009759885325, 22.792458597176534, 22.92260823559256, 22.8802389532125, 0.999989244607972, 0.999991972070558, 0.9999878222691218, 6464.245251558959, 6484.1629210049505, 6483.881276445126, 132.82411631629088, 25.928632775913684, 34.47293234055019, 6450.608365925776, 6488.306470912665, 6484.690618678771, 285.49796279741577, 284.72295760134705, 284.89479424509716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.5143, 2.781353, 2198.649, 801.2671, 6.864314, 5500.302, 834.6876, 2.605468, 2174.81, 791.6688, 2.778092, 2198.436, 801.0295, 2.746631, 2200.398, 824.9689, 6.628798, 5468.676, 99.91694, 100.0, 98.83671, 99.92749, 100.0, 99.42274
18663.83708, 59.95767319702042, 59.953903614049295, 59.953760919429655, 22.781680138377197, 22.942533695434545, 22.914026830992068, 0.9999869761741464, 0.9999929807118844, 0.9999883846022549, 6457.181982239141, 6484.898765745995, 6484.0007515248835, 136.3865044775339, 25.060869152864484, 33.27941822968933, 6457.205116183573, 6482.0112462560755, 6479.0605384721, 285.4596841058458, 284.69090145855273, 284.8808781986953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3566, 2.781531, 2198.486, 794.9829, 6.916994, 5498.897, 834.5905, 2.605652, 2174.26, 791.6299, 2.775334, 2199.791, 801.7353, 2.743892, 2199.88, 823.597, 6.650589, 5474.855, 99.93457, 99.97855, 98.83878, 99.91058, 99.99312, 99.51859
18666.20788, 59.95517152946536, 59.956546087773276, 59.95269869515676, 22.784889198862395, 22.937252275262182, 22.867235589636625, 0.9999912184432165, 0.9999931611099426, 0.9999885340097486, 6458.33498837912, 6490.7982658186775, 6480.467707050543, 136.66769041491142, 23.636837206255223, 29.312279805975777, 6454.137358217797, 6480.177660800412, 6473.624399658222, 285.38430175960764, 284.7115797208266, 284.92004347082576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 796.6653, 2.761721, 2200.15, 789.0295, 6.962675, 5494.817, 829.524, 2.627741, 2180.664, 794.7952, 2.767428, 2199.56, 803.1849, 2.742065, 2200.16, 826.8576, 6.60664, 5466.957, 100.0, 99.90713, 99.15356, 99.9612, 100.0, 99.37074
18668.55552, 59.957047431797946, 59.953611965125106, 59.95303226917199, 22.758240401589298, 22.921248119261804, 22.906041039148658, 0.9999858390219872, 0.9999942485802533, 0.9999870730166411, 6457.757323346432, 6487.006274559128, 6482.159664055777, 132.65659885499053, 22.331649431541337, 32.38377626762076, 6462.901167264818, 6484.07390743539, 6473.691854315806, 285.33287402607, 284.6129856011487, 284.8035374148489, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3369, 2.781888, 2198.711, 794.9635, 6.916994, 5498.845, 834.6682, 2.605284, 2173.921, 791.6299, 2.777725, 2198.673, 801.0677, 2.746996, 2199.8, 825.0285, 6.626966, 5468.216, 99.9241, 99.97756, 98.81319, 99.96116, 99.98948, 99.42067
18670.95948, 59.95752537977852, 59.95786482827996, 59.957948602871994, 22.72696964594883, 22.883918643165025, 22.83790373110593, 0.999988597199516, 0.9999907166473049, 0.9999853761795517, 6439.205257273016, 6470.444342576879, 6465.5263846830985, 130.96847224101703, 24.05876956641464, 29.4570527782962, 6441.315225754313, 6471.69228334542, 6459.335790676122, 285.29970572824476, 284.5258261149498, 284.7969893651327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 784.9548, 2.799556, 2195.717, 801.1503, 6.864682, 5500.465, 840.8217, 2.572151, 2162.717, 785.3771, 2.796111, 2195.988, 794.8302, 2.76745, 2199.693, 831.2712, 6.554267, 5448.491, 99.77868, 100.0, 98.31387, 99.81621, 99.97769, 99.05579
18673.265720000003, 59.9613722121671, 59.961454742455366, 59.95884618432462, 22.770023802486772, 22.94096102332037, 22.885462389505875, 0.999987000027092, 0.9999935754300203, 0.9999847744038349, 6458.774420611918, 6482.060603451442, 6482.4813487897945, 131.4373111001637, 23.223543645478458, 30.919130884275773, 6455.580009531952, 6477.471717249047, 6477.779959046197, 285.4819711965324, 284.4658751696049, 284.88826067040753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3369, 2.78171, 2198.497, 794.9829, 6.917178, 5498.956, 835.0758, 2.603075, 2173.309, 791.7271, 2.77754, 2197.937, 801.1249, 2.746449, 2200.398, 824.9689, 6.627149, 5468.384, 99.93026, 99.98066, 98.7854, 99.94641, 100.0, 99.42291
18675.775680000002, 59.96176401384667, 59.96487020526284, 59.96652156470528, 22.779804537091962, 22.93023696010382, 22.89418251463211, 0.9999867414204119, 0.9999930835119568, 0.9999879015130135, 6461.225525522408, 6484.894680640048, 6486.365284936089, 137.25200712551623, 22.68100289790482, 30.13852202619205, 6456.081476922429, 6482.2422183935605, 6481.528818485789, 285.42794395406037, 284.52334953287266, 284.74204908193815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.4552, 2.781353, 2198.611, 801.2671, 6.864314, 5500.297, 834.6293, 2.606941, 2174.186, 791.7271, 2.776805, 2199.104, 801.2012, 2.746631, 2200.301, 825.0087, 6.627149, 5468.678, 99.93524, 100.0, 98.82524, 99.93012, 100.0, 99.41866
18678.122280000003, 59.964732998689215, 59.96773257664887, 59.97365669625799, 22.788181782895474, 22.929266028129305, 22.885262657856813, 0.9999874871691117, 0.9999942675419067, 0.999988882040198, 6461.895443860272, 6485.514823379026, 6477.884816623062, 128.4968293254724, 24.448412272659766, 29.904480680097095, 6455.141093699592, 6479.426492061892, 6476.267523675176, 285.3133740448281, 284.5557853514797, 284.8426578519624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 796.7639, 2.761008, 2200.323, 807.6485, 6.807765, 5498.118, 828.3011, 2.636577, 2183.813, 797.9798, 2.758235, 2200.431, 805.9508, 2.728916, 2199.852, 821.271, 6.664323, 5475.135, 100.0, 99.96741, 99.26281, 100.0, 99.99187, 99.54651
18680.577800000003, 59.97202194358903, 59.97197888884306, 59.975527905756564, 22.769660827122735, 22.93071722256225, 22.876418423939892, 0.9999904080153655, 0.9999938937574753, 0.9999861860820705, 6464.123883631144, 6487.760491703309, 6479.416276292393, 132.28942452848602, 22.805632907897234, 31.347218646802503, 6458.443851196737, 6485.755511659104, 6482.9279712659845, 285.37725767027064, 284.5925785692777, 284.8201813857998, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.2778, 2.780996, 2198.869, 801.2865, 6.864866, 5500.696, 834.4158, 2.605468, 2174.181, 791.7853, 2.777173, 2199.496, 800.9913, 2.746266, 2200.723, 825.0285, 6.627149, 5468.56, 99.92673, 100.0, 98.82503, 99.92347, 100.0, 99.42696
18682.949080000002, 59.974249302010975, 59.97389280402236, 59.975643276962245, 22.730555975550466, 22.88045870861188, 22.85043083958966, 0.9999851621870824, 0.9999950306258355, 0.9999859367757359, 6442.822465384745, 6466.545671987044, 6460.6734044799205, 136.10265800345883, 25.694028767188684, 30.81739516667176, 6445.3489885613435, 6472.514501798954, 6460.794023996608, 285.3020159998123, 284.4993179728775, 284.6850535500153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 786.0785, 2.796166, 2195.848, 796.3837, 6.905574, 5499.027, 840.4335, 2.573071, 2163.349, 785.3966, 2.796295, 2196.094, 794.8112, 2.76745, 2199.427, 831.311, 6.553718, 5448.199, 99.80988, 99.98643, 98.33267, 99.80873, 99.97256, 99.06209
18685.456400000003, 59.97020005651525, 59.96975766926636, 59.976195432082534, 22.79049043494057, 22.929554154172415, 22.9083322301364, 0.9999846956007168, 0.9999936460731726, 0.999987285647438, 6456.740957651295, 6480.049847526428, 6483.128769405533, 129.54590953293427, 23.130551943971113, 30.317436467122207, 6460.641203443882, 6482.2185503961155, 6475.228068796334, 285.2642963297202, 284.5272222293542, 284.7996632770225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3763, 2.781531, 2198.711, 801.2671, 6.864498, 5500.415, 834.9399, 2.603812, 2173.728, 791.7659, 2.777908, 2198.266, 801.144, 2.746083, 2200.241, 825.0087, 6.628614, 5468.334, 99.92741, 100.0, 98.7835, 99.91977, 100.0, 99.42286
18687.98776, 59.97066330591887, 59.9733517541323, 59.9723435929406, 22.78593057657061, 22.951670860610218, 22.910085680430964, 0.9999863423639691, 0.9999957542565592, 0.9999885807099614, 6465.274254637221, 6487.602288251283, 6484.695503598827, 131.31767859815136, 21.063463659193076, 32.36944290619431, 6456.341130212367, 6477.60963075741, 6482.349922407986, 285.2636555772275, 284.54271072860513, 284.77508355903757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3961, 2.781353, 2198.711, 794.9635, 6.916994, 5498.732, 834.5905, 2.605284, 2174.806, 791.7465, 2.777173, 2198.997, 801.144, 2.746814, 2200.51, 824.9888, 6.628431, 5468.675, 99.94002, 99.9797, 98.85343, 99.95302, 100.0, 99.42906
18690.45176, 59.97058624495388, 59.97165283923983, 59.97224175051887, 22.7617444949367, 22.924299091942856, 22.88293035417594, 0.9999892204646709, 0.9999950185664497, 0.9999901493451759, 6464.8012162536015, 6479.403261478113, 6481.381656171452, 135.66552190364462, 20.108244856870897, 30.827144193126514, 6454.956860572486, 6484.233301549743, 6475.779131883134, 285.45365860860073, 284.58839084065085, 284.8257060150447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 796.7836, 2.761364, 2200.14, 788.7571, 6.964885, 5493.526, 828.3205, 2.636577, 2182.978, 796.6205, 2.761361, 2199.499, 804.7681, 2.734578, 2199.581, 822.7223, 6.654984, 5468.858, 100.0, 99.87991, 99.254, 100.0, 99.97956, 99.50497
18692.84588, 59.972892943756264, 59.96947348510469, 59.97048236901092, 22.75581439289404, 22.935223054195713, 22.896823452315807, 0.9999899325399187, 0.9999940605883711, 0.9999853983648868, 6457.766145582064, 6482.558933408146, 6482.155984342656, 131.92348262087262, 23.847587197893063, 30.313623997984905, 6455.457769883074, 6482.721817027615, 6474.596408988653, 285.3672530166635, 284.59762414951206, 284.8509122499439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.4158, 2.782067, 2198.208, 794.9635, 6.917178, 5498.955, 834.6099, 2.604916, 2173.859, 791.7076, 2.778276, 2198.547, 801.0867, 2.746996, 2200.565, 825.0285, 6.628248, 5468.156, 99.93786, 99.97855, 98.81037, 99.93255, 100.0, 99.41963
18695.25816, 59.97012640537511, 59.96605293799286, 59.96368667508287, 22.72766062551113, 22.890968509772115, 22.829223128094373, 0.9999878871044197, 0.9999936454427087, 0.999988338075898, 6438.2910392973645, 6474.405841032032, 6463.892555622535, 126.00436675265837, 23.468898133812218, 31.50425170332028, 6441.050674249075, 6464.03140945651, 6461.909869831962, 285.32352435402987, 284.42475843966685, 284.8022753077469, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 785.0336, 2.797593, 2195.687, 800.8585, 6.866156, 5500.524, 840.7829, 2.572151, 2162.605, 785.4354, 2.795927, 2196.089, 794.8112, 2.767816, 2199.856, 831.311, 6.554267, 5448.2, 99.80246, 100.0, 98.33207, 99.80893, 99.97256, 99.06099
18697.71368, 59.96396577020667, 59.967123827229, 59.964376231847396, 22.767029120711385, 22.91180191324768, 22.890755439002582, 0.9999865952033157, 0.9999947294462237, 0.9999872292857047, 6462.045311035649, 6490.368414841162, 6476.909595762063, 133.50721335145613, 19.5662454933788, 32.4142154006704, 6456.755046149007, 6479.953508302346, 6469.421262151106, 285.35603389800735, 284.54997345155584, 284.94979240475516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3763, 2.781888, 2198.419, 794.9635, 6.916994, 5498.956, 835.5417, 2.600682, 2173.4, 791.7076, 2.77754, 2198.557, 801.1058, 2.746996, 2200.023, 825.0881, 6.628431, 5468.272, 99.94288, 99.97962, 98.74933, 99.933, 100.0, 99.42696
18700.13876, 59.962015484982594, 59.96255174009259, 59.96290881208462, 22.766798388933996, 22.924707021291933, 22.910431062655046, 0.9999869293459822, 0.9999934327949315, 0.9999877893643826, 6463.991907547133, 6487.088978118911, 6488.619962537231, 130.67848174466258, 24.303502885910348, 37.009680721069344, 6460.584285692296, 6478.831482244137, 6479.614032182402, 285.36907606956555, 284.70436440691043, 284.94081547727063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.4552, 2.780996, 2198.104, 801.2671, 6.864498, 5500.468, 834.5711, 2.60418, 2173.458, 791.7076, 2.776989, 2199.234, 800.9913, 2.746814, 2199.955, 825.0484, 6.627699, 5468.734, 99.93786, 100.0, 98.84311, 99.96379, 100.0, 99.43013
18702.52564, 59.962714973051995, 59.9631381920528, 59.95971229675121, 22.772169868791003, 22.904428363597308, 22.859174898305632, 0.9999862248666107, 0.999993240076335, 0.9999894442725693, 6454.359982280626, 6487.258190865586, 6481.93896841398, 131.54719768892573, 22.737863534251574, 29.908178926373466, 6456.258886658758, 6475.511460869607, 6479.815287692142, 285.49722974806105, 284.59409551996396, 284.85065791238395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 796.6851, 2.762435, 2200.725, 807.5901, 6.807765, 5498.062, 828.2428, 2.636761, 2183.648, 797.5526, 2.75897, 2200.173, 806.0461, 2.730012, 2200.347, 821.5891, 6.666337, 5476.518, 99.99279, 99.96335, 99.26786, 100.0, 99.957, 99.57165
18704.946160000003, 59.95839800558115, 59.95617215658727, 59.956307593034886, 22.75029605663672, 22.909230413534804, 22.878298915365615, 0.999985680695856, 0.9999946721837676, 0.9999881321594578, 6455.555711190473, 6481.001114258807, 6475.15865081765, 128.20576090308873, 19.69578017839717, 35.635177069869314, 6454.000478465733, 6479.673154495959, 6479.780282304614, 285.37731291025386, 284.68933412231144, 285.00071317181954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3961, 2.781531, 2198.701, 801.2865, 6.864498, 5500.351, 834.6293, 2.6051, 2174.181, 791.5522, 2.776989, 2198.94, 801.0677, 2.746449, 2200.297, 825.0087, 6.628248, 5468.161, 99.93957, 100.0, 98.82503, 99.9257, 100.0, 99.42377
18707.318320000002, 59.957433557003874, 59.95707492013081, 59.95388274695214, 22.720418960084977, 22.88087423326545, 22.8193102283164, 0.9999864202250288, 0.9999923407753868, 0.9999847998367111, 6443.496454899685, 6469.045659061318, 6457.3674173785375, 135.67905802394262, 27.371282436009096, 33.52459629658722, 6445.566417445333, 6471.776833081838, 6459.4021811777075, 285.2468093255652, 284.58437041339903, 284.79269509082127, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 787.6754, 2.792775, 2196.446, 796.909, 6.900969, 5499.161, 839.6182, 2.574544, 2163.534, 785.3771, 2.796295, 2195.828, 794.8302, 2.76745, 2199.748, 831.311, 6.554084, 5448.205, 99.88303, 99.98784, 98.34109, 99.81685, 99.98246, 99.05687
18709.72116, 59.95860361499569, 59.95325516665675, 59.958103391600716, 22.76906937539589, 22.936319785164745, 22.870977622143737, 0.9999851518638766, 0.9999958464036486, 0.9999876546407364, 6459.642399348259, 6490.262192887641, 6486.664400582648, 132.50269527288174, 22.47106637544242, 30.39010639825574, 6455.798056133802, 6492.173133348984, 6478.244062985539, 285.3615385783019, 284.61635637791545, 284.83667979461114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.4158, 2.781531, 2198.534, 801.2671, 6.864682, 5500.467, 835.6387, 2.601603, 2173.177, 791.7659, 2.777357, 2199.371, 801.0486, 2.746631, 2200.4, 825.0087, 6.628248, 5468.391, 99.93197, 100.0, 98.79495, 99.95568, 100.0, 99.4239
18712.14944, 59.95803331600097, 59.957114696240446, 59.95745280502935, 22.75896454771881, 22.9105077677538, 22.901331814292945, 0.9999916164809793, 0.9999921790398104, 0.9999882625609714, 6449.168406141471, 6487.6162581512635, 6481.996438960641, 135.88896147294417, 26.66176437297372, 31.624635732834577, 6457.454556753832, 6483.554677217239, 6486.23123093499, 285.5631130459893, 284.74526864593025, 284.870125667354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3566, 2.781888, 2198.381, 794.9635, 6.916994, 5498.791, 834.5711, 2.606205, 2174.604, 791.7076, 2.776805, 2198.803, 801.2393, 2.746814, 2200.397, 825.0683, 6.628798, 5468.276, 99.92502, 99.97863, 98.83861, 99.92595, 100.0, 99.42801
18714.4558, 59.962332475863825, 59.95920759882619, 59.95908683935913, 22.75700579312497, 22.905338446647463, 22.865342071760526, 0.9999905383112343, 0.9999947150676283, 0.9999916398379356, 6443.861221660415, 6472.615038638034, 6473.052571441086, 138.81393863023095, 22.86004366427551, 22.92461538891365, 6462.8834510407, 6479.390358503209, 6475.272490587142, 285.39846214563113, 284.5406766080946, 284.74486133872085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 796.6851, 2.761543, 2200.308, 788.7183, 6.965069, 5493.638, 828.2622, 2.636761, 2183.866, 798.0769, 2.757316, 2200.208, 807.4196, 2.723803, 2199.34, 818.4081, 6.694538, 5481.31, 100.0, 99.88398, 99.26525, 100.0, 99.97092, 99.65878
18716.87844, 59.964736582436764, 59.96342113958954, 59.96076181813296, 22.75560706744176, 22.91192803763522, 22.876816239717293, 0.9999791294287673, 0.9999941735449324, 0.9999921162098147, 6456.618907066711, 6491.925636402097, 6481.733783089952, 129.603801177921, 20.0956345495257, 30.4028861210204, 6462.100653022222, 6481.543682347116, 6477.103049938627, 285.47928934420133, 284.62028590986444, 284.8310748202888, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.4355, 2.78171, 2198.707, 794.9635, 6.917178, 5498.843, 834.6487, 2.605468, 2174.189, 791.7465, 2.778092, 2198.386, 801.1249, 2.746814, 2200.63, 825.1279, 6.628065, 5468.559, 99.92457, 99.97756, 98.83122, 99.92525, 99.99433, 99.42694
18719.37076, 59.96026378871203, 59.964672132316, 59.95995837950364, 22.721652435687748, 22.866816188272548, 22.813120364872717, 0.9999866504347943, 0.9999937490763381, 0.9999860938690543, 6449.333401116931, 6472.488126522331, 6465.214442838886, 128.8327574888828, 24.982861291487552, 30.860852261992022, 6436.974252076581, 6476.592648042413, 6467.368812686925, 285.45648172008447, 284.64237201332753, 284.9215873463682, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 789.0752, 2.785636, 2197.781, 797.2009, 6.895443, 5500.198, 836.7064, 2.589822, 2166.598, 786.0956, 2.794272, 2196.273, 794.7539, 2.76745, 2199.591, 831.3309, 6.553352, 5448.313, 99.88608, 100.0, 98.6161, 99.82087, 99.98001, 99.05884
18721.755920000003, 59.95766051211558, 59.958256437962284, 59.95667491798325, 22.77166744112458, 22.93680001039844, 22.884265897620487, 0.999988654871715, 0.9999923150520961, 0.999985026547647, 6458.778590125627, 6486.6766551501605, 6482.587673387381, 126.65907195780073, 25.122256457510957, 35.531391164732895, 6459.473537419506, 6474.005997810976, 6474.038510973756, 285.2997705099665, 284.44052628357554, 284.8133034810931, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 789.6272, 2.783851, 2198.376, 795.1385, 6.916257, 5498.898, 835.4252, 2.600498, 2173.213, 791.863, 2.777173, 2198.339, 801.0867, 2.747179, 2200.67, 825.0683, 6.628065, 5468.1, 99.93203, 99.97857, 98.75851, 99.9231, 100.0, 99.41861
18724.172160000002, 59.9514192852993, 59.95686174434717, 59.95600489202847, 22.76758337843017, 22.928632356941282, 22.87871447680307, 0.999988700336456, 0.9999940152640001, 0.9999843855815356, 6460.617959531867, 6480.931647024618, 6477.068204895729, 129.24824142794432, 20.533175724949615, 36.79483858161666, 6459.126430566924, 6481.916486241697, 6481.762832817029, 285.381897139946, 284.56437075557375, 284.9335104028559, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3369, 2.781531, 2198.774, 801.2865, 6.864314, 5500.53, 834.6682, 2.604916, 2174.305, 791.7271, 2.776989, 2198.861, 801.0867, 2.746631, 2200.567, 825.0285, 6.627516, 5468.506, 99.93934, 100.0, 98.83068, 99.94996, 100.0, 99.42599
18726.59976, 59.95644482921459, 59.954858876769464, 59.95374724429779, 22.760729438777187, 22.93155642160081, 22.87447993330262, 0.9999870534985008, 0.9999954521005814, 0.9999907004040385, 6447.208268180091, 6485.990490439548, 6481.271357411458, 130.81169206853338, 24.71665508927208, 33.66202941089398, 6462.761988406204, 6493.463671338571, 6471.32157719478, 285.16467005173575, 284.59927919897024, 284.897658268432, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 796.7639, 2.761186, 2199.882, 807.629, 6.807397, 5498.288, 828.2428, 2.636761, 2183.974, 797.8827, 2.757683, 2200.32, 807.4196, 2.723255, 2199.377, 818.6268, 6.697834, 5482.902, 99.99871, 99.96745, 99.26829, 100.0, 99.95114, 99.70971
18729.0318, 59.95882884092437, 59.95599028966499, 59.95996022163391, 22.781372508555545, 22.945054684535833, 22.895668595445667, 0.999984348584931, 0.9999921731990319, 0.9999879207341161, 6456.5350877134415, 6483.455614724418, 6492.245097609718, 133.35219640552623, 20.973737902130665, 28.67155499547107, 6453.554216589043, 6481.737773435448, 6480.276994733202, 285.37782585960554, 284.5390986910752, 284.74697606437826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.4749, 2.780996, 2198.596, 801.2476, 6.864314, 5500.297, 834.5905, 2.6051, 2175.282, 791.7271, 2.776437, 2198.46, 801.0486, 2.746814, 2200.409, 825.0285, 6.627699, 5468.388, 99.93479, 100.0, 98.87505, 99.93433, 100.0, 99.42384
18731.380680000002, 59.96193233848651, 59.9582687393833, 59.95697792670934, 22.73135122856673, 22.86108579266829, 22.813897460762224, 0.9999889900434474, 0.9999899494378325, 0.9999899328397094, 6445.682772210711, 6470.441938922714, 6464.626415186807, 128.6935466632977, 25.571020922389835, 32.14504049187963, 6440.43069733726, 6465.5922969670555, 6454.055991280758, 285.2839012561846, 284.72659752675855, 284.95013099348785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.3369, 2.781353, 2198.173, 800.7418, 6.873892, 5500.419, 835.1923, 2.602707, 2173.827, 787.1637, 2.790595, 2196.275, 795.7267, 2.76599, 2199.336, 830.9332, 6.555, 5448.263, 99.94309, 100.0, 98.77519, 99.82929, 100.0, 99.05794
18733.76276, 59.95721113719035, 59.9544713280762, 59.958646332381946, 22.792725723559627, 22.9120234560264, 22.859808913295655, 0.9999864324618131, 0.9999932587715273, 0.9999884582443139, 6454.460924371846, 6479.131600384845, 6477.7728736897, 133.63507886643174, 20.781821846781895, 34.59147111042449, 6465.291030766621, 6488.512361365836, 6474.775258797143, 285.2860486156331, 284.6137300504208, 284.80794436118134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 787.6951, 2.788492, 2197.567, 799.555, 6.874076, 5500.731, 835.4252, 2.600314, 2173.876, 791.5911, 2.777725, 2198.536, 801.0486, 2.746996, 2200.189, 825.0881, 6.628798, 5468.445, 99.88801, 100.0, 98.81115, 99.97331, 100.0, 99.42801
18736.14352, 59.95646399815195, 59.956040525943735, 59.95645157397372, 22.758293743918575, 22.913044635231635, 22.888758654885226, 0.9999866266759889, 0.9999944218522959, 0.9999833721238476, 6454.079990848315, 6487.222443571509, 6487.501509345933, 130.67168348192536, 27.048326259502232, 29.574509523654797, 6462.994260209744, 6483.653592118641, 6472.475555519638, 285.28028536510317, 284.4327811174729, 284.87372552336376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 790.4946, 2.781353, 2198.611, 794.9829, 6.916994, 5498.786, 834.5517, 2.605836, 2174.011, 791.863, 2.777725, 2199.39, 801.0867, 2.746266, 2200.827, 825.0087, 6.628431, 5468.449, 99.93197, 99.97652, 98.83878, 99.92307, 99.99469, 99.42391
18738.483480000003, 59.95369916247271, 59.95735845440152, 59.955922274496686, 22.7543915324382, 22.93015712617787, 22.860662580185927, 0.9999900537096619, 0.999994904985395, 0.9999909264475114, 6448.462186340165, 6481.074406566047, 6481.5788953774445, 138.70776039507632, 21.35825885615168, 25.902235486434165, 6449.40130419354, 6479.249404023311, 6478.143288374972, 285.5703031058656, 284.6544555429938, 284.83609294800794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 0), 5500.0, 800.0, 796.7836, 2.761364, 2200.16, 788.7183, 6.964885, 5493.696, 828.204, 2.636761, 2183.697, 797.941, 2.757683, 2199.657, 807.4577, 2.72362, 2199.499, 818.746, 6.6982, 5483.821, 100.0, 99.88196, 99.26525, 99.98299, 99.96594, 99.70443
