TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
18754.866680000003, 59.96296793261666, 59.96456393077893, 59.96620262701374, 19.02680313898459, 19.137330022698002, 19.092733285091104, 0.9999932684779391, 0.9999980213854165, 0.9999948198941063, 5380.9546665050775, 5403.303069366148, 5391.309108118287, 96.25109887986173, 8.486544347260633, 16.153859238359246, 5375.074716457684, 5396.060173248352, 5388.019439649784, 285.38075859585757, 284.4623366836392, 284.71985296664417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.4158, 2.78171, 2198.481, 801.2865, 6.864498, 5500.468, 834.5711, 2.604916, 2174.592, 791.6494, 2.776437, 2198.009, 801.1249, 2.746814, 2200.289, 824.7701, 2.652528, 2187.773, 99.9324, 100.0, 98.82524, 99.92855, 100.0, 99.44263
18757.264440000003, 59.96738023045423, 59.96376677547866, 59.96509737262903, 19.02280193301116, 19.132542154980857, 19.10356823799198, 0.9999958376376255, 0.9999977711783146, 0.999995809078243, 5380.307295829919, 5403.112693779362, 5399.663748256954, 101.1853657267643, 9.750004744415264, 12.791790521438543, 5382.698475853209, 5403.6754607469165, 5395.490128305263, 285.31577701086366, 284.5950487684625, 284.75038898665844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 784.1662, 2.799914, 2196.142, 795.0024, 6.91681, 5498.898, 840.8605, 2.572519, 2162.707, 785.3577, 2.795927, 2195.881, 794.8112, 2.767085, 2199.852, 830.5555, 2.626891, 2181.737, 99.82324, 99.9797, 98.3035, 99.81382, 99.99185, 99.13371
18759.63148, 59.96895324778379, 59.969756547444774, 59.965265914132516, 19.02223487377746, 19.14506044864794, 19.10387908017264, 0.999994620153386, 0.9999985494164149, 0.9999933279711233, 5383.144373049159, 5408.873895701731, 5397.204561968194, 98.21920931866566, 9.634943407725586, 16.469258137015004, 5381.039692680764, 5406.218278665193, 5399.616262757932, 285.32429978871255, 284.61028216560624, 284.7694389182049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.4158, 2.782067, 2198.261, 801.2671, 6.864498, 5500.523, 834.5517, 2.604916, 2174.592, 791.6688, 2.777173, 2199.511, 801.1249, 2.746996, 2200.128, 824.7701, 2.652711, 2187.833, 99.95481, 100.0, 98.82524, 99.97639, 100.0, 99.44555
18762.007080000003, 59.973062956439804, 59.97224154375223, 59.97148073972839, 19.017566575909434, 19.153942229149273, 19.12076003803355, 0.9999963408110627, 0.999999815603463, 0.9999958239001289, 5386.12822303311, 5410.736929513006, 5405.27416938567, 102.40912707057669, 6.725013400595344, 13.74600649441794, 5386.036244680954, 5406.967561654861, 5409.504404896274, 285.4987615835718, 284.54952549570567, 284.9303756546154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.9875, 2.779033, 2198.343, 793.7183, 6.931546, 5496.757, 833.4258, 2.611543, 2176.553, 796.6011, 2.761912, 2200.502, 806.5421, 2.724533, 2199.671, 818.4478, 2.680545, 2193.879, 99.9519, 99.95043, 98.93544, 100.0, 99.98363, 99.72036
18764.4638, 59.969613653333674, 59.967652383080285, 59.96489367128194, 19.014776256563277, 19.147538691055566, 19.10455884133575, 0.9999961152797087, 0.9999987324502937, 0.9999950593029829, 5380.513547922326, 5403.4377416773505, 5397.996905712733, 100.00362338030254, 12.469393758764625, 16.68194217159771, 5379.517958573491, 5403.1552206104525, 5395.031422367903, 285.24887722640267, 284.56134784011965, 284.8754965479475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 791.4606, 2.779747, 2198.419, 794.8857, 6.917547, 5498.896, 833.3287, 2.611911, 2176.35, 791.6299, 2.776989, 2198.938, 800.9341, 2.746814, 2200.686, 824.8098, 2.652344, 2187.773, 99.95051, 99.97852, 98.94109, 99.92107, 100.0, 99.44017
18766.96008, 59.96759880317745, 59.96706416327034, 59.96478661612025, 19.011846413584447, 19.14221113114132, 19.10546956445462, 0.9999946979494103, 0.9999986787814239, 0.9999958262132023, 5381.785636547998, 5403.819033482129, 5395.1574690155285, 100.4192429030548, 10.463846064660174, 12.77974994656688, 5382.040313176206, 5399.758711359828, 5393.175478053844, 285.29938996728123, 284.4869549128784, 284.82871484964824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.4158, 2.78171, 2198.601, 794.9829, 6.91681, 5498.903, 834.5711, 2.605652, 2174.761, 791.7076, 2.776621, 2198.798, 801.1058, 2.746631, 2200.076, 818.4081, 2.680545, 2193.65, 99.92957, 99.97652, 98.82546, 99.94398, 100.0, 99.71806
18769.357600000003, 59.966206427348254, 59.96235436438384, 59.96221670474513, 19.01347000355818, 19.13633444050364, 19.097562005326825, 0.999996444216834, 0.9999976283358248, 0.9999944175548409, 5384.1633598514945, 5409.096035876839, 5405.441360832853, 98.9024717101563, 11.400634398819875, 15.849127719333524, 5384.711189930237, 5409.000861305183, 5401.505418691464, 285.35017447946717, 284.3806597722834, 284.7905426049717, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 784.0479, 2.800806, 2195.319, 801.2865, 6.864498, 5500.356, 840.8411, 2.572335, 2162.49, 785.4354, 2.795559, 2195.988, 794.8302, 2.767085, 2199.753, 812.1455, 2.706365, 2197.481, 99.78584, 100.0, 98.29362, 99.80345, 99.98737, 99.9056
18771.7828, 59.95710108293101, 59.95879441942569, 59.95833007423809, 19.019236918444225, 19.142155917894133, 19.093284278744893, 0.9999965016619078, 0.9999983952994566, 0.9999956542893728, 5378.11157531071, 5402.078989296229, 5396.680634066912, 96.23026049135115, 13.431463219667421, 14.7309702076127, 5380.301815113589, 5403.526277907251, 5402.017429139342, 285.4671004424644, 284.6269043668986, 284.91198081516217, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3763, 2.781174, 2198.539, 795.0024, 6.916625, 5498.898, 834.6099, 2.604916, 2173.856, 791.7659, 2.777725, 2199.395, 801.1249, 2.746631, 2200.232, 818.3882, 2.680545, 2194.217, 99.93218, 99.97857, 98.85077, 99.9614, 99.99476, 99.73574
18774.153240000003, 59.95985624155479, 59.959632111940216, 59.95751639485714, 19.009250329548074, 19.131984481908574, 19.11118655184011, 0.9999969152803765, 0.9999994984764522, 0.9999958672209285, 5379.903342940429, 5406.965827429559, 5403.568270647546, 92.62706513309519, 3.6330504519182796, 20.09554435672726, 5385.473062013086, 5411.866609994594, 5406.1967117270315, 285.2938956455005, 284.53204810644894, 284.7470425794647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.4355, 2.780104, 2199.035, 802.5122, 6.853815, 5500.204, 833.4258, 2.611359, 2176.098, 795.8049, 2.762096, 2199.853, 806.0461, 2.72709, 2199.696, 824.5712, 2.653077, 2187.833, 99.94163, 100.0, 98.91214, 99.97882, 99.98477, 99.45146
18776.523400000002, 59.95662438309005, 59.95408095760607, 59.95403452810022, 19.03857902989947, 19.16608378970539, 19.12586409238927, 0.9999960167809963, 0.9999988438688673, 0.999994525462608, 5384.767279299679, 5407.847320287493, 5400.374579838317, 97.12388717463955, 9.22559498159444, 15.473610475326836, 5382.2961619998805, 5406.722627620762, 5406.1065943593685, 285.34542480384994, 284.5008872609977, 284.8912702251947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 793.3138, 2.775106, 2198.973, 802.5706, 6.853078, 5500.309, 833.3093, 2.612279, 2177.144, 791.8047, 2.777357, 2199.123, 800.9532, 2.747362, 2200.365, 818.3882, 2.680545, 2193.997, 99.98035, 100.0, 98.95968, 99.95129, 100.0, 99.72573
18778.9278, 59.95804762426587, 59.95537356895346, 59.95639946122413, 19.015153157117105, 19.14204245204025, 19.100813087436222, 0.9999954640784905, 0.9999993733768371, 0.9999964013096062, 5386.35689795144, 5408.1698086361885, 5397.8412804851705, 98.19626069046512, 10.000615702902792, 17.202159356870197, 5388.330361330141, 5407.725443272792, 5392.254136230502, 285.35687446428153, 284.5541793407732, 284.83188429081247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3763, 2.781174, 2198.366, 801.2865, 6.864314, 5500.58, 834.6099, 2.604916, 2174.636, 791.6882, 2.776989, 2199.452, 801.1249, 2.746814, 2200.176, 824.7899, 2.652528, 2187.828, 99.94241, 100.0, 98.82302, 99.9737, 100.0, 99.44534
18781.356320000003, 59.95579420077379, 59.95690195072315, 59.95637474421307, 18.982098548883844, 19.124982445255338, 19.07297032016848, 0.9999956244642101, 0.999998318836971, 0.9999933292422467, 5378.398134359088, 5400.223664631621, 5391.984526745784, 99.49455944930537, 11.579347229161158, 15.047129038132425, 5384.758271758751, 5410.408563015642, 5403.0177997322435, 285.45541834276713, 284.5061447907959, 284.92860670324825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 784.0873, 2.800092, 2195.582, 795.0024, 6.916625, 5498.903, 840.8605, 2.572519, 2162.703, 785.3577, 2.795559, 2196.109, 794.773, 2.766903, 2200.131, 831.0526, 2.622862, 2179.991, 99.79777, 99.97962, 98.30328, 99.80322, 100.0, 99.08418
18783.8182, 59.954649510071135, 59.952244054239536, 59.95833924833707, 19.025528777161036, 19.15296245406549, 19.10848309641494, 0.9999969544896847, 0.9999978937696916, 0.9999970091132827, 5375.31546877192, 5408.578021086142, 5395.441333357059, 98.20749359531146, 10.858483013435716, 16.39251758191199, 5383.579449903949, 5404.679246245068, 5398.382335986465, 285.34668490962525, 284.5533939649827, 284.9090598477142, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3961, 2.781531, 2198.266, 801.2865, 6.864314, 5500.297, 834.6099, 2.605468, 2174.191, 791.6882, 2.776989, 2199.012, 801.144, 2.746631, 2200.397, 824.7899, 2.652528, 2187.828, 99.93718, 100.0, 98.82546, 99.92373, 100.0, 99.44534
18786.24864, 59.95979932532487, 59.960927150792145, 59.96049067577277, 19.03375092349799, 19.155410377154926, 19.118340092324196, 0.999994758776912, 0.9999993388965313, 0.9999953555107743, 5387.712818507954, 5409.71045683017, 5410.724482918025, 100.98825502956925, 6.449946770750103, 11.690720065270853, 5385.030480789265, 5403.596013136106, 5405.047915468031, 285.29158999645983, 284.46249881292965, 284.7218060472336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3961, 2.781174, 2198.266, 794.9829, 6.918099, 5498.423, 833.4452, 2.612095, 2176.164, 794.0767, 2.76798, 2199.742, 805.0734, 2.731473, 2200.05, 819.3624, 2.6767, 2193.867, 99.96219, 99.96992, 98.93638, 99.98689, 100.0, 99.69917
18788.58972, 59.95866326028989, 59.96329801031962, 59.96193615480309, 19.017938934465462, 19.141505117033773, 19.089131174551795, 0.9999967832468079, 0.9999986781872128, 0.9999977081544954, 5382.1168633707075, 5402.816893484276, 5397.93697152849, 96.58730250619055, 9.370811404351116, 16.357415809076343, 5386.006482032431, 5398.023138208235, 5395.575275629511, 285.28954988328246, 284.2776662905301, 284.7380595864502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 794.477, 2.768503, 2198.929, 791.8701, 6.936335, 5497.806, 832.7076, 2.61504, 2177.67, 792.0377, 2.777725, 2199.016, 801.2203, 2.745901, 2200.431, 825.0285, 2.651246, 2187.701, 99.99507, 99.9587, 98.99474, 99.95389, 100.0, 99.43941
18790.97228, 59.96257098343734, 59.96378014407216, 59.96289529769133, 19.01756132222468, 19.117354476458278, 19.088071871441226, 0.9999960392021924, 0.9999979571024289, 0.9999974076579528, 5385.415634430454, 5404.442128052232, 5398.575258476359, 100.6024235619434, 6.28402431308146, 15.12221552565552, 5380.994201442427, 5403.867585819524, 5398.66159442026, 285.22452148870815, 284.5177143780045, 284.7735516233787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3566, 2.782245, 2198.381, 794.9829, 6.916994, 5498.961, 834.6487, 2.605284, 2174.525, 791.7271, 2.777173, 2197.656, 801.1249, 2.746449, 2200.732, 818.4081, 2.680545, 2193.937, 99.92502, 99.97962, 98.83355, 99.89204, 100.0, 99.72302
18793.35408, 59.96020162612026, 59.96395595432016, 59.96384268867366, 18.98415568307479, 19.10852133480908, 19.075721694205587, 0.9999942896189083, 0.9999968329832721, 0.9999953239327174, 5382.242128269164, 5397.535055672636, 5394.652610846186, 100.189522114733, 9.862891883486554, 17.573871218597105, 5379.191130346277, 5401.232256168684, 5393.44612788113, 285.280928060931, 284.51000816829765, 284.7478050150683, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 784.0085, 2.799378, 2195.649, 801.2865, 6.864314, 5500.356, 840.8799, 2.572335, 2162.882, 785.416, 2.796295, 2196.327, 794.8302, 2.767633, 2199.64, 812.1455, 2.706731, 2197.558, 99.77038, 100.0, 98.31426, 99.80345, 99.99711, 99.91136
18795.749920000002, 59.96561310702806, 59.961565088389435, 59.958059930166, 19.009290986939178, 19.144432913296683, 19.10145867793414, 0.9999981186131962, 0.9999968983159849, 0.9999952742164222, 5379.755644038683, 5398.173437737206, 5398.966057451425, 96.68426411668725, 11.544726026412718, 13.746532825943746, 5382.6714282827525, 5402.248137254375, 5396.658382203664, 285.24497232678624, 284.5143796390837, 284.9350734589799, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3763, 2.780996, 2198.256, 795.0219, 6.916625, 5499.017, 834.6099, 2.6051, 2174.307, 791.8047, 2.776989, 2198.668, 801.1249, 2.746631, 2200.344, 818.4677, 2.681278, 2194.79, 99.94957, 99.98072, 98.8334, 99.96423, 100.0, 99.7048
18798.08612, 59.96367490322986, 59.96686123182463, 59.96344181005916, 19.000915571358874, 19.146020536554758, 19.138760017505824, 0.999994504309719, 0.9999994082206269, 0.9999960072632247, 5379.002505884241, 5404.471477680056, 5406.5231337166215, 96.85010054412214, 6.270179120829766, 17.064764044253252, 5383.807999964192, 5407.528951336862, 5404.110262638087, 285.2852624466225, 284.59384246084096, 284.92754497069274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3961, 2.781174, 2198.544, 801.306, 6.86413, 5500.581, 834.6099, 2.605468, 2174.65, 791.6105, 2.778276, 2198.259, 801.3729, 2.742613, 2200.002, 820.257, 2.658571, 2187.958, 99.9324, 100.0, 98.84594, 100.0, 99.99868, 99.50336
18800.41788, 59.97052146795246, 59.97149741015902, 59.969181276892634, 19.008723230686442, 19.140393794862646, 19.13123417263722, 0.9999935822894375, 0.9999997830457646, 0.9999947746545632, 5385.698097427029, 5407.679259305851, 5401.651552275136, 98.7758858160123, 5.747879249997368, 16.966595916288043, 5384.851503161805, 5407.3567185641, 5402.215063384555, 285.2727592174997, 284.49686768387994, 284.9852624646481, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 796.8625, 2.761008, 2200.667, 807.6485, 6.809239, 5498.72, 829.4269, 2.63087, 2181.723, 795.7661, 2.765773, 2199.589, 803.4711, 2.73823, 2200.089, 820.0582, 2.67615, 2193.346, 100.0, 99.9674, 99.16785, 99.97615, 100.0, 99.68321
18802.83664, 59.97590173736719, 59.97307250948096, 59.97402634704213, 19.026934317019336, 19.150847699450743, 19.109607593745913, 0.9999933853988324, 0.9999978468473465, 0.9999963915566022, 5386.458987226582, 5410.751425820346, 5396.200577989857, 96.66589973185876, 9.021683327452138, 17.953787123555003, 5385.181086350346, 5406.679357183465, 5399.790834579315, 285.2815130648119, 284.50186960782617, 284.788717179744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3961, 2.781353, 2199.204, 801.2865, 6.864498, 5500.468, 834.6487, 2.6051, 2174.753, 791.5522, 2.776805, 2198.963, 801.1058, 2.746814, 2200.235, 824.7701, 2.652344, 2187.892, 99.92433, 100.0, 98.82563, 99.95147, 100.0, 99.44825
18805.35004, 59.97469638160336, 59.97869490016216, 59.977285333953475, 18.979557476907896, 19.097244652291813, 19.06314506377373, 0.9999970470774826, 0.999996236197806, 0.9999951498012457, 5375.413102532813, 5395.077880199576, 5390.588797686778, 98.25331588682593, 15.163310384756187, 13.532106325577814, 5379.50276911815, 5397.732436284929, 5398.456010881774, 285.26536581024834, 284.5814760928525, 284.8416113425283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 784.2253, 2.799914, 2195.644, 795.0219, 6.91681, 5499.015, 840.8799, 2.572703, 2163.22, 785.3966, 2.795743, 2195.881, 794.8112, 2.767816, 2199.367, 831.0526, 2.623229, 2180.11, 99.78322, 99.98068, 98.30334, 99.82416, 99.96983, 99.07875
18807.815000000002, 59.977051053909214, 59.982248389208436, 59.97916490475274, 19.01501836255752, 19.128647888204014, 19.088744397060463, 0.9999949489990948, 0.9999978889955781, 0.9999961016472435, 5384.599479145474, 5404.905835661101, 5403.449762870437, 100.09789519427886, 7.321233401726204, 19.455058631250267, 5382.671163509151, 5409.590810053103, 5402.071888808333, 285.3500614823923, 284.5639968705349, 284.87482730245944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3961, 2.780996, 2198.711, 801.2865, 6.86413, 5500.58, 834.6293, 2.6051, 2174.307, 791.7465, 2.777173, 2199.226, 801.1249, 2.746814, 2200.78, 824.7701, 2.652528, 2187.773, 99.91957, 100.0, 98.83839, 99.9634, 100.0, 99.44534
18810.20976, 59.98186597267173, 59.979356403867875, 59.97670909128417, 19.038090568164264, 19.163033584338923, 19.12013902901124, 0.9999964984823008, 0.999999413198222, 0.9999957865971383, 5383.4086478322415, 5407.4391804672405, 5402.564294820526, 103.27025346204482, 7.4503609328386915, 16.61916278938361, 5385.3441264430485, 5408.288093930054, 5409.573305556281, 285.3666863853371, 284.56520883438407, 284.9050640547215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3961, 2.781531, 2198.371, 794.9829, 6.91681, 5498.903, 834.5711, 2.605652, 2174.084, 791.7076, 2.777908, 2199.293, 801.0677, 2.746083, 2200.6, 824.2134, 2.657838, 2189.467, 99.9348, 99.98167, 98.85875, 99.95918, 100.0, 99.50958
18812.6106, 59.98555372102391, 59.98641366388839, 59.98184382943506, 18.99075278834256, 19.150903450782934, 19.11767458811578, 0.999997459705673, 0.9999998218948444, 0.9999959479108432, 5382.135087023795, 5406.044310516366, 5404.0131254176285, 102.63265317248374, 5.54287828221311, 13.524636215771807, 5376.326492406213, 5407.42726382887, 5396.894404433951, 285.37374955854517, 284.5652925591837, 284.70480387888625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 796.7245, 2.761364, 2200.548, 788.7571, 6.964885, 5493.815, 828.7864, 2.634, 2181.621, 796.271, 2.763935, 2199.566, 804.215, 2.736952, 2200.204, 823.0603, 2.660585, 2188.728, 100.0, 99.88292, 99.19943, 99.99862, 99.96105, 99.50958
18814.95716, 59.98565603809445, 59.98512806018003, 59.987760474480226, 19.01957500203589, 19.144716606924064, 19.104111226423296, 0.9999953465328358, 0.9999978178560393, 0.9999967652248408, 5386.520963719383, 5410.0228088189115, 5403.988114216813, 99.67905269057803, 8.58660839341519, 16.99476109513398, 5384.5877934882, 5407.2722515791975, 5401.64690928621, 285.3053386495598, 284.56616471827846, 284.87690872483597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.4355, 2.781353, 2198.366, 794.9829, 6.916625, 5498.903, 834.6487, 2.605836, 2174.53, 791.6105, 2.777725, 2198.91, 801.1249, 2.746266, 2200.732, 818.4081, 2.680545, 2193.828, 99.9348, 99.97761, 98.85404, 99.89992, 100.0, 99.72036
18817.3394, 59.98860337418745, 59.98877226750165, 59.99204068175391, 18.99034220904107, 19.119845507385843, 19.07085667810087, 0.999995824833245, 0.9999981484803624, 0.9999937187382256, 5373.378237275088, 5403.962410719893, 5395.757373312896, 95.48680430610048, 12.59922529206824, 13.283668388856313, 5377.840735142754, 5399.791823969812, 5391.506092839629, 285.3549224969019, 284.6176835679058, 284.8411659295099, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 785.7433, 2.795987, 2195.5, 800.7418, 6.86634, 5500.3, 840.8605, 2.571967, 2162.601, 785.3966, 2.795927, 2195.707, 794.8683, 2.766903, 2200.018, 812.066, 2.706365, 2197.556, 99.80872, 100.0, 98.32952, 99.80345, 99.96751, 99.90268
18819.694000000003, 59.98680978165841, 59.99064093848702, 59.990737497636616, 19.02287332277847, 19.141450882629957, 19.09301534115771, 0.9999958493196671, 0.9999976260535508, 0.999996066841318, 5378.70602893378, 5401.785424476691, 5398.273865391351, 100.470142739761, 9.497142117882959, 17.387996987297583, 5384.338169282938, 5404.607428834233, 5395.093839663011, 285.3370894566607, 284.64585586953905, 284.82255413398474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3961, 2.781531, 2198.654, 795.0024, 6.916625, 5498.845, 834.6293, 2.604916, 2174.584, 791.6882, 2.777173, 2198.901, 801.1249, 2.746631, 2200.184, 818.4677, 2.67963, 2193.296, 99.93457, 99.97966, 98.82546, 99.90545, 100.0, 99.69959
18822.09892, 59.9905566252788, 59.98861942134374, 59.98972756850003, 19.013145098567282, 19.13810828070379, 19.10818655033322, 0.9999946833079602, 0.9999987229526917, 0.9999938929273744, 5384.2108493210335, 5411.840864288668, 5404.402779383756, 98.80706824247795, 8.403654183192884, 17.702551647042128, 5384.518417373454, 5406.795180603389, 5408.659523946588, 285.3144441937391, 284.56430442400506, 284.79169041527234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3961, 2.781174, 2198.869, 801.2865, 6.864314, 5500.468, 834.6487, 2.6051, 2174.298, 791.7076, 2.777725, 2199.182, 801.144, 2.746266, 2200.349, 818.4478, 2.679813, 2193.008, 99.92935, 100.0, 98.8334, 99.90019, 100.0, 99.72319
18824.472800000003, 59.9856307926605, 59.985907773307375, 59.98333625091403, 19.017589973594106, 19.14928902701891, 19.1363477443185, 0.9999951087988282, 0.9999998010448187, 0.9999957308331342, 5386.527541369936, 5413.05550091996, 5404.482010535863, 98.25405755631732, 5.196516803810482, 17.150569388951794, 5389.325063069449, 5415.401916145488, 5402.4179644524065, 285.35083381199473, 284.5407060437604, 284.7749099787564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 796.7639, 2.761364, 2201.03, 807.6485, 6.807581, 5498.285, 828.2622, 2.636393, 2183.697, 797.8633, 2.757683, 2199.879, 807.4958, 2.724716, 2199.713, 823.9152, 2.658754, 2189.937, 99.99086, 99.96332, 99.25754, 100.0, 99.96733, 99.51333
18826.89444, 59.982704639890805, 59.98554009040426, 59.984505402109804, 19.02454133424669, 19.147048902764716, 19.096223945222228, 0.9999960650886879, 0.999998688480259, 0.9999966794205907, 5383.92135959985, 5405.165362541962, 5398.896056565882, 97.1097844401911, 9.954712686502262, 15.677718795641113, 5383.773868599032, 5406.493071565754, 5396.899875761308, 285.3977307203359, 284.5615222041915, 284.8397331603254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3961, 2.781174, 2198.376, 801.2671, 6.864682, 5500.415, 834.6293, 2.605652, 2174.302, 791.7271, 2.777173, 2198.891, 801.1058, 2.746814, 2200.622, 824.0742, 2.655824, 2187.84, 99.93957, 100.0, 98.83051, 99.93361, 100.0, 99.45446
18829.240680000003, 59.97865742505333, 59.97999326635124, 59.97822933630421, 18.98889653790867, 19.111643614623432, 19.06249070069602, 0.9999942504087916, 0.9999971268642804, 0.9999967388879767, 5371.0680903389075, 5398.634529345603, 5389.12778975071, 101.0693315918711, 12.272365579259713, 13.054161908367405, 5370.596176979379, 5394.865898665444, 5386.250939195934, 285.2355714771312, 284.5502373583281, 284.8242936094021, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 788.5034, 2.789384, 2196.838, 798.2515, 6.889917, 5499.658, 838.7446, 2.581723, 2164.951, 785.7073, 2.795743, 2196.167, 794.8112, 2.76745, 2199.909, 831.0327, 2.622862, 2179.882, 99.86284, 99.99765, 98.48107, 99.8114, 99.99445, 99.08147
18831.60492, 59.9800651768943, 59.97964456173698, 59.97632673421286, 19.016715959584808, 19.146599750857998, 19.10025708880742, 0.9999963095515384, 0.9999980970488175, 0.9999957245258213, 5378.6270740485115, 5406.687982157883, 5401.5981727149365, 96.2446214927163, 8.450114309444075, 15.2220525833186, 5383.457876524497, 5405.594159140208, 5395.317975151136, 285.26309455718354, 284.5040660611172, 284.80139583516154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 789.6272, 2.781888, 2198.591, 801.2476, 6.865235, 5500.697, 834.5905, 2.604732, 2174.579, 791.7853, 2.777357, 2199.787, 801.163, 2.746449, 2199.797, 824.7899, 2.652528, 2187.828, 99.91137, 100.0, 98.84311, 99.9484, 99.98935, 99.44555
18834.093800000002, 59.974418345389516, 59.972798706520386, 59.97371681651032, 19.010334156893734, 19.15036893801553, 19.091149065973745, 0.9999961555073814, 0.999998163681746, 0.9999954963938166, 5387.467086140245, 5408.182464240288, 5402.662243267843, 97.57006544950423, 6.294061165023777, 17.612162172847093, 5388.5578293915, 5408.0068765227, 5403.153253759151, 285.33753271685526, 284.5131305285861, 284.71383834084173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3763, 2.781353, 2198.764, 794.9829, 6.916625, 5498.962, 834.6487, 2.604732, 2174.93, 791.6882, 2.777173, 2199.177, 801.0295, 2.746814, 2200.297, 824.7701, 2.652528, 2187.828, 99.94242, 99.97662, 98.85909, 99.95282, 100.0, 99.44534
18836.498480000002, 59.97302537640967, 59.96860241910763, 59.973283946223084, 19.021128081523678, 19.158131235769293, 19.105840970275967, 0.9999980155908752, 0.9999995762917929, 0.9999974496119002, 5382.887778911876, 5409.69277428326, 5406.180825583736, 105.87710188540223, 9.766096810641102, 9.853176092189642, 5378.719224686505, 5402.895449729742, 5404.88534461731, 285.3296467035613, 284.5191710169061, 284.85628078099035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 796.6259, 2.762614, 2200.083, 788.7183, 6.965253, 5493.585, 828.2622, 2.636393, 2183.76, 797.9216, 2.756212, 2200.508, 807.4005, 2.723803, 2199.555, 818.4081, 2.680545, 2193.53, 100.0, 99.88196, 99.26042, 99.98519, 99.96868, 99.71172
18838.98416, 59.968566815582285, 59.96692877871259, 59.97038676504004, 19.02017781844449, 19.155344743909513, 19.08849666296549, 0.9999943453707315, 0.9999977746099242, 0.999994298339267, 5386.249712323539, 5406.233420398986, 5394.28968438522, 97.87219182218223, 10.800850273721608, 17.041907120214432, 5387.827491721919, 5407.660251330798, 5399.894302617758, 285.395461523143, 284.4312307663945, 284.7567242522538, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3566, 2.782067, 2198.544, 795.0024, 6.916994, 5498.955, 834.5905, 2.605468, 2174.194, 791.6882, 2.777357, 2197.941, 801.0867, 2.746814, 2200.292, 820.1576, 2.67322, 2192.872, 99.95457, 99.97867, 98.82563, 99.90501, 100.0, 99.67458
18841.446880000003, 59.96258710847838, 59.96453850930549, 59.962830189393785, 19.02220824458766, 19.154194963148495, 19.102798111859983, 0.999996487916232, 0.999997687670348, 0.9999976207058511, 5386.14567346824, 5411.283652343578, 5402.559155500008, 91.9085919401225, 12.27403501962874, 15.642774366966933, 5382.462960938965, 5408.903061860698, 5402.275378102582, 285.400749814319, 284.4663171220999, 284.73967789854873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3763, 2.781888, 2198.711, 794.9829, 6.916994, 5498.792, 834.6099, 2.605652, 2174.703, 791.7271, 2.777725, 2198.46, 801.0677, 2.747179, 2200.457, 818.428, 2.680545, 2193.937, 99.92171, 99.97662, 98.82785, 99.92858, 100.0, 99.71806
18843.87768, 59.9605023908548, 59.96046857262701, 59.96062732049568, 19.022829836240177, 19.15150947453753, 19.098720026029227, 0.9999954150107271, 0.9999968470844639, 0.999996192025371, 5382.608585347336, 5403.739546923713, 5396.757446070789, 95.95420619804759, 7.130041812705713, 16.943754423386736, 5387.0452711029475, 5413.8125523286535, 5399.779149288448, 285.215715761869, 284.45687414483916, 284.855461787993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3763, 2.78171, 2198.209, 794.9635, 6.91681, 5498.845, 834.5905, 2.605468, 2174.137, 791.7659, 2.778092, 2199.114, 801.0486, 2.746266, 2200.57, 818.428, 2.680545, 2193.992, 99.94242, 99.97857, 98.82302, 99.96666, 100.0, 99.72552
18846.2482, 59.961234370382456, 59.961604269163786, 59.96193687366862, 17.91621750630843, 17.85698068268397, 17.7324519406629, 0.9999976378582556, 0.9999984225049624, 0.9999980137772665, 4929.161588691248, 4940.88269698032, 4921.789765939098, 87.17777748957724, 9.00604408970571, 5.907227516773332, 4966.924456820098, 5017.9281565776855, 5035.323855782216, 285.2710795424564, 284.405887443832, 284.7234966496631, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3369, 2.78171, 2198.434, 794.9829, 6.916994, 5498.903, 834.6099, 2.604732, 2174.877, 791.7465, 2.777908, 2199.06, 801.0104, 2.746996, 2200.03, 818.4081, 2.680545, 2193.823, 99.93717, 99.97866, 98.8273, 99.8982, 100.0, 99.72573
18849.697640000002, 59.96301695998518, 59.960656050476736, 59.958991401187056, 18.982276629816496, 19.05243008251811, 18.98897502352158, 0.9999971581118493, 0.9999996509284105, 0.9999945464559229, 5300.035428528281, 5314.716663909715, 5296.186890086903, 96.12382603917183, 4.878095197200082, 16.13545448481682, 5189.511080855014, 5200.912806045243, 5194.818619638622, 285.3678171905589, 284.3818368781566, 284.6947502695331, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.9263, 2.792061, 2197.403, 633.4437, 7.528711, 4361.493, 833.5616, 2.610991, 2176.378, 792.0183, 2.776805, 2198.663, 801.2775, 2.746266, 2200.265, 817.8713, 2.681827, 2194.298, 99.86213, 79.29875, 98.91475, 99.93783, 100.0, 99.7369
18852.1526, 59.96078287509628, 59.96135187084054, 59.962073746250184, 18.11645517374304, 18.21866932334998, 18.152466828979943, 0.9999933666175546, 0.9999998411835442, 0.9999966289345126, 5009.182398027944, 5009.684773717536, 4988.029197716176, 90.85243313708133, 3.8402350259370905, 11.701127785809945, 4921.996958906985, 4926.370893724048, 4911.2059817864765, 285.3614852401976, 284.57968124645254, 284.80499648455566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 785.9602, 2.794916, 2197.932, 795.2553, 6.916073, 5498.955, 833.4258, 2.612095, 2176.244, 764.2692, 2.848328, 2144.162, 803.2994, 2.738413, 2200.568, 816.5591, 2.687687, 2195.435, 99.95582, 99.9796, 98.94414, 97.46052, 100.0, 99.7575
18854.5658, 59.96299256338222, 59.96166266506474, 59.96320164205964, 17.427155528362682, 17.4661552166737, 17.405728139493657, 0.9999979934990155, 0.9999991711057826, 0.999998831116779, 4924.441347000436, 4969.81042854141, 5003.188211578488, 92.78402741805166, 1.091786877767845, 10.248609336719255, 5062.986108453639, 5115.3625832989155, 5118.267033552308, 285.3772337596757, 284.61859665454, 284.89230432550505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 789.9032, 2.783316, 2198.628, 795.0997, 6.915889, 5499.016, 831.3876, 2.622771, 2178.424, 792.329, 2.775518, 2198.86, 554.6793, 3.028058, 1518.058, 816.5591, 2.688053, 2195.081, 99.9175, 99.97772, 99.01787, 99.95447, 69.00168, 99.78263
18856.89416, 59.96804460871664, 59.969805261028405, 59.969575665101445, 17.768336823866118, 17.959284828124613, 18.083580715248743, 0.9999949813603949, 0.9999983655191648, 0.9999982170491257, 5191.904731534769, 5262.9106942841445, 5309.102934989774, 100.59023817220532, 9.368202129817064, 14.849657525912335, 5376.934702564273, 5405.711721309834, 5389.08951722669, 285.3161455738351, 284.49573884732786, 284.7797564732445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 790.3369, 2.78171, 2198.994, 795.0802, 6.915889, 5498.902, 831.4846, 2.621851, 2177.922, 792.329, 2.774783, 2198.895, 803.0133, 2.740239, 2199.958, 323.7036, 3.03708, 806.2545, 99.91831, 99.97962, 98.99505, 99.96644, 99.99668, 39.78088
18859.325480000003, 59.97458763660691, 59.96923160775969, 59.97397615054302, 18.998867531330127, 19.129540533783256, 19.066195085876657, 0.9999967563482337, 0.9999979516162351, 0.9999960470907572, 5384.599406343615, 5403.264723778978, 5394.378133412683, 97.70461588011574, 7.859373922222858, 15.321956962385684, 5380.257858910301, 5399.511587559932, 5390.0033676387275, 285.5283942842249, 284.6110662283899, 284.96695723473266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.2493, 2.775642, 2198.911, 795.372, 6.913679, 5499.081, 833.1929, 2.612279, 2176.407, 793.4359, 2.771841, 2198.863, 802.8607, 2.742613, 2200.382, 823.4778, 2.661867, 2190.324, 99.99625, 99.97993, 98.94784, 99.94692, 100.0, 99.55877
18861.71976, 59.97102659127068, 59.974042594366935, 59.97646922449754, 18.99163744203264, 19.1078493648928, 19.102494562262102, 0.9999957235659118, 0.9999992133636493, 0.9999958239713433, 5381.217112738821, 5408.192452575126, 5403.476926343819, 99.6736381335968, 6.991692136250094, 15.476671521129134, 5383.236041963547, 5400.7330345384435, 5398.411867581011, 285.65290307242924, 284.75831781752913, 285.0096522754668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.67, 2.790276, 2197.389, 799.7885, 6.882549, 5500.216, 836.0658, 2.597737, 2173.677, 793.6107, 2.771105, 2199.627, 804.9017, 2.732934, 2200.194, 828.5475, 2.634948, 2183.202, 99.8799, 100.0, 98.77893, 99.97783, 100.0, 99.24268
18864.066120000003, 59.9755643034143, 59.9764016284998, 59.97692530508301, 18.991286673811413, 19.107653310848665, 19.091087915472045, 0.9999940972144765, 0.9999992155148515, 0.9999958383918417, 5378.537719638347, 5400.571477198744, 5400.914686724327, 99.03088873088291, 7.095716846475625, 16.002244886211884, 5382.081278886295, 5401.037072656693, 5398.566944179142, 285.4406105792487, 284.6172380808855, 284.93823872993636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 787.8134, 2.789027, 2196.54, 800.8779, 6.864682, 5500.589, 833.2123, 2.612279, 2176.354, 788.2123, 2.787837, 2197.229, 804.9971, 2.732569, 2200.457, 828.5475, 2.635314, 2183.489, 99.87601, 100.0, 98.95838, 99.8878, 99.98758, 99.24268
18866.43948, 59.97310147356442, 59.97544435309818, 59.97511599505151, 18.9862451574096, 19.11268301670195, 19.07254436248217, 0.9999932751395393, 0.9999997109258628, 0.999996581552534, 5375.087560040495, 5393.093913283347, 5392.287540432292, 94.61738431254298, 10.047523741166742, 16.569320622854775, 5379.462072004445, 5404.4069369747085, 5396.612667408884, 285.4650643647898, 284.6153618860632, 284.9686234920776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 779.5332, 2.812763, 2192.582, 807.9598, 6.804818, 5497.958, 826.8646, 2.643203, 2185.636, 781.8624, 2.805672, 2193.743, 811.3108, 2.709375, 2198.083, 834.7504, 2.604367, 2174.1, 99.6614, 99.96357, 99.34571, 99.70452, 99.91184, 98.81044
18868.86836, 59.97668633340513, 59.97297508033737, 59.97462542889609, 18.996818908697076, 19.129837718631805, 19.083120272044283, 0.9999955037088685, 0.9999985872382421, 0.9999951916280769, 5374.302503248902, 5401.6218164521715, 5395.601905558429, 101.13921309926809, 4.473522360199695, 19.915151345869617, 5382.2705359920765, 5398.281535228607, 5405.2057029937605, 285.6044902825188, 284.64022158202414, 285.0050286050174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.0193, 2.794024, 2196.362, 801.5978, 6.861919, 5500.481, 833.2511, 2.613383, 2175.742, 788.1152, 2.788021, 2197.223, 805.0161, 2.732934, 2199.913, 828.5276, 2.635131, 2183.088, 99.83321, 100.0, 98.89597, 99.8629, 99.99466, 99.24272
18871.23172, 59.970679623411264, 59.974748438618725, 59.97118296418324, 18.950742384875486, 19.07788492738261, 19.037389639296915, 0.9999961396581171, 0.9999987034185666, 0.9999943631655184, 5369.066548855434, 5393.901727880691, 5386.60383523972, 95.92185554786238, 13.2590042924312, 17.34580846100198, 5367.810258431903, 5389.663807394422, 5387.565085874223, 285.48493084830716, 284.64866483011036, 285.01236208657275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 786.0588, 2.794738, 2197.074, 801.6172, 6.861919, 5500.424, 833.1541, 2.613015, 2177.214, 788.154, 2.788205, 2197.336, 804.9398, 2.733117, 2200.295, 835.2276, 2.599423, 2172.361, 99.86562, 100.0, 98.93226, 99.88009, 99.99391, 98.74231
18873.65924, 59.97395171837357, 59.97573570860509, 59.9747945724253, 18.98135647206124, 19.11565172685604, 19.065725382961247, 0.9999962313244345, 0.9999978465465063, 0.9999952243511915, 5382.698113336399, 5402.7700617971495, 5397.27536751819, 97.78809242456146, 12.160726932347188, 16.313209664954, 5379.717838600291, 5399.949583896488, 5390.529357274395, 285.63476415593266, 284.732165370059, 284.954854024645, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 0 1 1 1 1), 5500.0, 800.0, 792.2887, 2.776356, 2199.644, 795.3526, 6.914047, 5499.326, 838.5699, 2.583932, 2169.155, 791.9795, 2.776253, 2198.687, 802.5746, 2.739509, 2200.151, 836.0626, 2.597592, 2173.594, 99.93624, 99.98184, 98.53392, 99.93889, 100.0, 98.74781
