TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19024.531720000003, 59.944669463509, 59.94183471782791, 59.9434139343953, 26.513750354376715, 26.70504577440579, 26.653822427343833, 0.9999805743579074, 0.9999892784853176, 0.9999790782431384, 7531.602355986038, 7572.552403956664, 7563.591103490784, 164.69242227183918, 39.02530702030799, 48.772448727117535, 7524.915662778765, 7567.627018827582, 7560.080331703042, 285.6112353641357, 284.8883458568714, 285.1903542219663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 793.787, 2.771359, 2200.046, 804.5161, 2.737017, 2200.23, 817.0228, 6.719317, 5488.529, 783.9402, 7.004192, 5485.703, 793.2661, 6.930412, 5497.805, 815.9627, 2.690617, 2195.633, 99.97839, 100.0, 99.76054, 99.73866, 99.95478, 99.8001
19026.877080000002, 59.94605096595024, 59.94243710288357, 59.943926644525895, 26.518576593026513, 26.685618276862805, 26.666706894338834, 0.9999798722415597, 0.9999909176226749, 0.999982248566167, 7515.82959924661, 7554.684223560493, 7555.6765022613645, 167.04609053431068, 33.583489155745156, 46.023436546618996, 7521.144843809718, 7553.051742981445, 7552.295496837161, 285.6732315809938, 284.6402452781177, 285.00425215108925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 793.925, 2.772251, 2199.497, 807.2399, 2.724492, 2200.252, 821.1575, 6.671827, 5478.815, 788.8725, 6.963743, 5493.675, 799.4463, 6.879825, 5500.213, 822.265, 2.663881, 2190.4, 99.98948, 99.96938, 99.59409, 99.88573, 100.0, 99.5674
19029.22088, 59.94374764934336, 59.94278599863332, 59.94427010263166, 26.48322917350036, 26.699727608883183, 26.673879901706968, 0.9999780263445291, 0.9999886259509705, 0.9999804541434943, 7522.040358615263, 7556.89435406631, 7553.245557282222, 162.3134251748481, 33.38399021329178, 46.24328859470279, 7520.580597299711, 7557.2931941860525, 7567.896465273323, 285.8680205433489, 284.80236458841523, 285.3081840614876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3084, 2.775285, 2199.523, 807.3566, 2.724492, 2198.892, 821.1187, 6.671827, 5478.425, 788.8919, 6.963926, 5493.681, 793.2089, 6.930778, 5497.525, 815.8832, 2.6908, 2195.578, 99.97693, 99.95709, 99.60632, 99.8837, 99.95472, 99.79759
19031.55832, 59.9433659564692, 59.94195312614184, 59.93662378984572, 26.4906575802599, 26.715555656787988, 26.65837957309973, 0.9999798557276937, 0.9999882945281575, 0.9999777964621761, 7532.384986337876, 7563.181947781803, 7574.740119408751, 162.66796000507838, 36.649660156140044, 44.62317695403067, 7530.426290814344, 7559.088803589751, 7559.336631614332, 285.5289460655264, 284.70974391627084, 285.2828287111665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 785.8419, 2.794381, 2196.189, 813.4851, 2.70073, 2197.249, 827.447, 6.599854, 5461.495, 795.2612, 6.914467, 5498.817, 786.9142, 6.978261, 5491.416, 809.6404, 2.715704, 2198.838, 99.83799, 99.87353, 99.29851, 99.9823, 99.84253, 99.9435
19033.87816, 59.93767139678069, 59.941936732584885, 59.93906965187219, 26.470672700287892, 26.66489807759434, 26.600679183360146, 0.9999827661573224, 0.9999908828319308, 0.999979998458441, 7522.530472729146, 7547.15635112809, 7563.5553910156505, 158.94570211334468, 34.29772933032791, 49.49626203300386, 7527.21077344791, 7552.043573201068, 7555.606968107103, 285.74639449761, 284.8902297190084, 285.3930484262616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3281, 2.775464, 2199.016, 807.2983, 2.725228, 2200.14, 821.1769, 6.672379, 5477.974, 788.9113, 6.963559, 5493.735, 793.247, 6.93023, 5497.534, 815.9825, 2.690983, 2195.676, 99.97387, 99.97675, 99.61448, 99.88768, 99.95376, 99.80207
19036.299120000003, 59.94346599084582, 59.94447067498442, 59.93927531882988, 26.46336616177814, 26.65099172798397, 26.61277054263485, 0.9999770167756518, 0.9999905432998301, 0.9999742712101001, 7501.25284208122, 7546.465703080597, 7539.989946144939, 152.10414881070437, 39.427132261055476, 52.73783294238547, 7516.877197645375, 7550.695012895156, 7554.671418085417, 285.5012148732728, 284.8264487280674, 285.36735450237825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.2493, 2.775642, 2199.173, 807.3566, 2.724123, 2199.398, 827.3499, 6.600222, 5460.993, 788.1735, 6.969075, 5491.683, 795.0782, 6.913063, 5499.302, 819.5413, 2.673037, 2192.75, 99.98693, 99.99745, 99.2975, 99.85767, 99.9859, 99.62764
19038.66948, 59.94363516689985, 59.94132259227562, 59.942523689282126, 26.46731406080872, 26.6901619730174, 26.63564211427122, 0.9999808038755837, 0.9999892762166557, 0.9999778813393616, 7532.336674980178, 7563.993788989557, 7571.137234490535, 161.88506537092303, 38.21316700357329, 50.41359842427937, 7527.090704911307, 7572.601850896935, 7567.4842991439755, 285.858820361871, 284.831882181446, 285.3882652036868, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 798.3214, 2.758866, 2200.416, 803.0569, 2.740332, 2200.613, 830.7858, 6.560094, 5452.337, 787.0277, 6.97459, 5492.762, 793.495, 6.929864, 5497.643, 815.8832, 2.6908, 2195.283, 100.0, 100.0, 99.13202, 99.85565, 99.95374, 99.78418
19041.095240000002, 59.94206051582514, 59.94345960251523, 59.94365483262352, 26.509446440728276, 26.669818623753933, 26.661802178182846, 0.9999765027725821, 0.999991317262718, 0.9999754616176784, 7528.88973010183, 7558.646577407215, 7567.830768411524, 161.7354145900399, 38.69539925281788, 51.72651219442287, 7525.0153599306395, 7561.529641905073, 7577.461567031269, 285.86279329026917, 284.9535358599816, 285.3900035367893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3084, 2.775999, 2199.303, 807.2399, 2.723939, 2199.57, 827.5634, 6.600958, 5461.213, 788.8919, 6.963926, 5493.851, 799.4463, 6.880008, 5500.213, 822.0264, 2.663881, 2189.82, 99.9541, 99.97906, 99.29339, 99.88466, 100.0, 99.60868
19043.5246, 59.94717718947052, 59.94702540287132, 59.94819797810435, 26.476002276963953, 26.660703041422003, 26.62878969121389, 0.9999763037487588, 0.9999900325969318, 0.9999797150811235, 7521.758426026551, 7554.486706698455, 7551.465955434845, 162.948791411481, 37.60891797913655, 52.410824151739234, 7523.376258262883, 7552.283101469079, 7556.6113235121165, 285.6193847855545, 284.65155376865937, 285.19546285995494, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 785.9799, 2.794916, 2196.812, 813.524, 2.701098, 2197.355, 821.0604, 6.671275, 5478.202, 795.2806, 6.914467, 5498.988, 805.741, 6.824854, 5499.153, 828.627, 2.634765, 2183.248, 99.83537, 99.85544, 99.60228, 99.97912, 99.98319, 99.23968
19045.87252, 59.95879204305469, 59.95697875687378, 59.951848486093375, 26.48559872998698, 26.695033209280005, 26.652244502691648, 0.9999763243167483, 0.9999883396484976, 0.9999791248665327, 7518.515191389023, 7557.704901877438, 7566.936291656231, 153.9920012555117, 27.43369577380372, 47.68903224773476, 7529.614406873403, 7557.380013667916, 7561.94013341268, 285.6770430215664, 284.79240275252755, 285.4220913494491, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3281, 2.775464, 2198.868, 807.1815, 2.72486, 2199.859, 827.4664, 6.600038, 5461.156, 788.8337, 6.963743, 5493.733, 799.4081, 6.88019, 5500.051, 822.2253, 2.664064, 2190.517, 99.97955, 99.99937, 99.29237, 99.88158, 100.0, 99.56757
19048.206120000003, 59.95586592394137, 59.95465125999616, 59.95732458696967, 26.472685757739207, 26.679185458356567, 26.628054094438415, 0.9999774392211805, 0.9999947573773796, 0.9999760435526021, 7508.716131051004, 7549.196657854567, 7552.703470563843, 155.65426342139585, 23.656398086801346, 49.76235052951324, 7516.4618390378855, 7548.178423558102, 7544.340539169068, 285.7208922622011, 284.76497644421227, 285.3225249318567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3873, 2.775106, 2199.408, 807.2983, 2.723755, 2199.02, 827.4858, 6.600038, 5461.104, 788.8531, 6.96411, 5493.733, 799.4272, 6.880008, 5500.326, 828.7662, 2.632751, 2182.08, 99.96387, 99.96462, 99.2914, 99.88465, 100.0, 99.21074
19050.69612, 59.95732074615301, 59.95872691722064, 59.95808539265674, 26.518796324397265, 26.68499405394451, 26.654552644234958, 0.9999775199362261, 0.9999909777441393, 0.9999755040587938, 7520.539365573296, 7567.101725858305, 7560.1332539435, 157.3335375069314, 34.71052440389212, 53.14692920141243, 7531.571379147525, 7556.773428222498, 7557.441933638037, 285.58252424439587, 284.73723186338117, 285.39772643478216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 798.6566, 2.755118, 2200.307, 800.8974, 2.746964, 2200.856, 833.1346, 6.537821, 5444.86, 784.2314, 6.993528, 5489.345, 796.3371, 6.900462, 5500.014, 830.1777, 2.629821, 2182.937, 100.0, 100.0, 98.96945, 99.80487, 99.99265, 99.19662
19053.068880000003, 59.95606772606748, 59.95789463942318, 59.964789889233884, 26.470152608190286, 26.664023141974422, 26.65061262995089, 0.9999775361779911, 0.9999908629492689, 0.9999783359195497, 7524.5217652590145, 7562.719904813289, 7559.0357197208605, 149.95849526532947, 27.74153817129072, 49.984529379663854, 7513.908873370327, 7554.499848093947, 7551.480072499803, 285.7020102174836, 284.78742901249854, 285.39732920627347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3281, 2.775106, 2199.313, 807.201, 2.725781, 2200.299, 827.4276, 6.600406, 5461.721, 788.8725, 6.96411, 5493.616, 799.4463, 6.879825, 5500.212, 834.7305, 2.604367, 2173.681, 99.96739, 99.98934, 99.30263, 99.88465, 100.0, 98.8023
19055.45996, 59.953501952215056, 59.961053481290335, 59.96149763160112, 26.449412762644855, 26.652959619412215, 26.613075707824837, 0.9999740243845283, 0.9999906229460321, 0.9999762144533528, 7515.644248809366, 7555.013846702608, 7556.400658900416, 160.74503825319368, 36.63189119892604, 52.72490811504986, 7507.996236924721, 7548.062606557917, 7549.384401171686, 285.70956776640503, 284.6928002694232, 285.40587523634287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 786.5911, 2.792953, 2195.989, 813.2906, 2.700546, 2197.539, 820.4393, 6.67919, 5479.481, 795.2418, 6.914467, 5498.875, 805.6837, 6.825402, 5499.156, 841.0925, 2.570124, 2161.794, 99.84845, 99.84823, 99.62864, 99.97719, 99.98014, 98.30193
19057.81004, 59.95393159895079, 59.956946932476136, 59.96068206036355, 26.505795131805353, 26.696903181368164, 26.64610218351957, 0.9999802661934286, 0.9999931686121671, 0.9999779757324377, 7524.035413887037, 7561.23800911338, 7558.63003397733, 158.6081884658447, 30.160922876487803, 48.63145208912192, 7521.450510932044, 7550.319865636397, 7564.200019665876, 285.7807217650957, 284.8049995484485, 285.2297538940932, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3478, 2.775642, 2199.088, 807.2983, 2.724123, 2199.921, 827.544, 6.60059, 5460.823, 788.8725, 6.96411, 5493.733, 799.4463, 6.88019, 5500.217, 834.7902, 2.603451, 2175.091, 99.97433, 99.99499, 99.29844, 99.88562, 100.0, 98.78946
19060.21108, 59.95410552544287, 59.95855366218904, 59.95475189480195, 26.505138024933203, 26.688097966500212, 26.6428963155813, 0.9999777408179751, 0.9999934941140336, 0.9999776079543437, 7519.055432237658, 7557.079120572643, 7564.099376003887, 151.2744022731838, 23.80645326834042, 49.315155915468495, 7513.679800141201, 7554.540337779944, 7556.966472443157, 285.5875382595727, 284.61324937410075, 285.3420997883571, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.269, 2.775285, 2199.408, 807.1815, 2.724676, 2199.233, 827.5246, 6.59967, 5461.493, 795.2224, 6.914835, 5498.986, 799.4463, 6.880008, 5500.326, 834.7902, 2.604917, 2173.99, 99.96625, 100.0, 99.2965, 99.97707, 100.0, 98.81632
19062.636160000002, 59.955261587829305, 59.95560607436385, 59.955441453014664, 26.4988434502355, 26.66504305811742, 26.652982417324694, 0.9999763387958248, 0.9999892267561312, 0.9999775478353216, 7520.356603269058, 7555.053173775895, 7554.299311901755, 159.31527696373178, 29.668234449879037, 50.126354276955226, 7523.676133039445, 7550.752767785209, 7554.351591882056, 285.7750454286992, 284.71421936469966, 285.14753443110044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 798.558, 2.755297, 2200.181, 800.9752, 2.746964, 2201.166, 833.7558, 6.52328, 5439.065, 801.2615, 6.86464, 5500.217, 794.2007, 6.917994, 5498.773, 831.0526, 2.623045, 2178.236, 100.0, 100.0, 98.88667, 100.0, 99.97495, 99.03824
19065.09112, 59.95387711032747, 59.95282705608259, 59.95488939004888, 26.482730151892486, 26.683814199472664, 26.646981979199886, 0.9999811311117407, 0.9999919022509486, 0.9999802797298469, 7526.513375514779, 7562.179357485921, 7561.910605354809, 157.87885954469584, 32.28348119544063, 48.217467378177844, 7522.933235375894, 7553.956830074722, 7565.174356211699, 285.80100041421923, 284.8760212222547, 285.2432124979417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3281, 2.775285, 2199.591, 807.0453, 2.725597, 2199.477, 827.4081, 6.599302, 5461.548, 795.2224, 6.914835, 5498.933, 799.4463, 6.88019, 5500.269, 834.6908, 2.604001, 2172.88, 99.95694, 99.95939, 99.2914, 99.97921, 100.0, 98.76587
19067.523200000003, 59.94933295470002, 59.95468291052626, 59.95369765356112, 26.439240736924464, 26.657449301906276, 26.611914055349526, 0.9999767867502807, 0.9999878639917454, 0.9999776429305894, 7508.775493723785, 7547.376729177562, 7550.841129656679, 157.86892543913268, 35.67120201162879, 50.88456500337429, 7507.201486121035, 7546.5617027158, 7551.9245239654465, 285.5561251414053, 284.7671285204971, 285.2727985314854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.7937, 2.789919, 2196.937, 812.24, 2.703493, 2197.218, 820.2257, 6.681398, 5480.048, 788.9113, 6.963559, 5493.788, 805.7028, 6.825037, 5499.099, 841.1522, 2.570307, 2162.423, 99.88111, 99.87213, 99.63991, 99.88564, 99.98022, 98.29059
19069.97876, 59.94918597187121, 59.949824123935386, 59.94635688067469, 26.505670665855984, 26.69412745758419, 26.63706480146342, 0.999978374900912, 0.9999924293646484, 0.9999791360968855, 7520.223241283765, 7565.694685061772, 7560.864895032707, 157.99808811390903, 32.636844894320575, 44.91386699804434, 7529.176438652594, 7557.542337543253, 7556.914729473278, 285.8159185605924, 284.67182162312776, 285.33800485350474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3281, 2.77582, 2199.063, 807.2205, 2.723755, 2198.846, 827.5634, 6.600958, 5461.154, 795.2224, 6.914651, 5498.986, 799.4272, 6.880373, 5500.21, 834.7504, 2.603268, 2174.598, 99.96978, 99.99185, 99.30265, 99.9792, 100.0, 98.84399
19072.4284, 59.947154632383224, 59.94832384139797, 59.94740669988718, 26.489623326183754, 26.693029961702965, 26.629467725325316, 0.9999805067988409, 0.9999934565509245, 0.9999760096482824, 7522.560800613329, 7561.044872055552, 7548.120153915572, 156.37646642101447, 29.462350240522483, 51.90847359360396, 7515.1844173680565, 7550.501260811996, 7539.9292893821685, 285.5979489761724, 284.8500912829389, 285.18223103929677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.407, 2.775285, 2199.213, 806.8897, 2.72486, 2199.867, 827.4081, 6.600038, 5461.27, 788.8725, 6.964294, 5493.791, 799.4081, 6.88019, 5500.218, 834.7504, 2.604001, 2174.5, 99.96978, 99.98203, 99.29442, 99.88667, 100.0, 98.80039
19074.81376, 59.94823131574729, 59.95028796417425, 59.949250286650596, 26.47280617612792, 26.668031682093453, 26.634295700335183, 0.9999774949255806, 0.999992206376189, 0.9999745324123123, 7516.547338433391, 7549.841253161545, 7554.633384539797, 151.4621011075701, 35.704312229915104, 50.9877502838317, 7524.665866106171, 7553.110118341042, 7560.912108774815, 285.71197821502767, 284.8030758692968, 285.4055767596462, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 798.6368, 2.75494, 2200.217, 800.7807, 2.747516, 2200.776, 833.7558, 6.523096, 5438.78, 782.5421, 7.008421, 5486.046, 793.743, 6.923655, 5498.806, 830.4958, 2.623412, 2179.056, 100.0, 100.0, 98.88765, 99.73458, 99.97688, 99.08989
19077.21484, 59.95170113241574, 59.94981237361577, 59.951814067653416, 26.47805621294559, 26.674629116580345, 26.62248952457246, 0.9999799718487438, 0.9999941817676007, 0.9999795921479232, 7513.226369943138, 7551.066569843638, 7561.114842273595, 155.7009723988819, 27.431240367640385, 50.215801318589, 7521.880198450793, 7550.1048541478285, 7560.871352128116, 285.6284057447529, 284.7422407933473, 285.2333901105441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.269, 2.775464, 2199.533, 807.201, 2.725228, 2199.46, 827.447, 6.599854, 5461.16, 788.8531, 6.963743, 5493.563, 799.4081, 6.88019, 5500.104, 834.7305, 2.60455, 2173.292, 99.95978, 99.9539, 99.29444, 99.8837, 100.0, 98.84112
19079.59288, 59.950885909810786, 59.954429226434826, 59.958666559726886, 26.442967000933013, 26.642868985060137, 26.62561163695054, 0.9999767265186071, 0.9999917622194412, 0.999977244641901, 7507.559215875976, 7556.846182233593, 7547.202888643567, 161.38093809875318, 31.219416777350943, 50.55840419997537, 7517.86099058448, 7557.3263078936, 7552.556223902337, 285.7222473905119, 284.7925665775379, 285.1351408536873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 789.6666, 2.786885, 2198.052, 810.917, 2.709387, 2198.082, 820.6916, 6.676981, 5480.33, 795.0282, 6.915387, 5498.992, 805.6837, 6.825585, 5499.093, 841.0925, 2.570124, 2161.798, 99.9278, 99.91139, 99.62567, 99.98026, 99.98507, 98.30114
19081.98928, 59.96116267755593, 59.95830019436515, 59.95690566206327, 26.454118582389718, 26.677871789626522, 26.61625072621136, 0.9999813945390889, 0.9999923753974997, 0.9999781139993308, 7518.9512713047525, 7554.709736047794, 7552.645256179032, 159.65886994943412, 26.931301893615455, 51.80499097344091, 7519.230388922508, 7554.274684951092, 7550.402050290373, 285.71476635517837, 284.8493381355957, 285.3045092881183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.4858, 2.775285, 2199.403, 807.2205, 2.724676, 2200.476, 827.5052, 6.60059, 5461.267, 788.8531, 6.96411, 5493.68, 799.4463, 6.880373, 5500.326, 834.7703, 2.604001, 2173.571, 99.95932, 100.0, 99.30057, 99.88369, 100.0, 98.81881
19084.29936, 59.96071220319565, 59.959446354701946, 59.96028978490917, 26.511593592842786, 26.69537640363833, 26.62877482994143, 0.9999803707182965, 0.9999930041523675, 0.9999783375791875, 7521.942079868621, 7562.821644651296, 7562.555471366736, 159.05988586036847, 31.288582548447266, 52.080662014512654, 7520.298544908654, 7553.809218458805, 7561.488152138279, 285.6810863528538, 284.74937514419923, 285.1943870229508, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3084, 2.775464, 2199.298, 807.2399, 2.724492, 2200.157, 827.5828, 6.598934, 5461.386, 795.2224, 6.914835, 5498.763, 799.4272, 6.88019, 5500.161, 834.7504, 2.604367, 2173.39, 99.9667, 99.94972, 99.29653, 99.9792, 100.0, 98.82344
19086.641440000003, 59.95741740877468, 59.95831734744279, 59.95305123124995, 26.449686555017006, 26.679076010425252, 26.6441620271382, 0.9999790579772135, 0.9999881206929266, 0.9999774830445967, 7530.6203596465275, 7560.07127445834, 7554.550473041558, 163.95643732516373, 34.58531014649907, 48.7014882642809, 7527.710574439268, 7557.288757210975, 7564.062871460701, 285.5798168880502, 284.82436964905645, 285.4934841521465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 798.5974, 2.755297, 2200.354, 800.9752, 2.748253, 2200.263, 833.7364, 6.523464, 5438.785, 801.4557, 6.863169, 5500.331, 793.1898, 6.93096, 5497.581, 828.5873, 2.635498, 2183.308, 100.0, 100.0, 98.89275, 100.0, 99.95366, 99.23989
19089.00948, 59.951717533414474, 59.95221918827151, 59.95096830244203, 26.49117955844292, 26.66937922146, 26.638074365433333, 0.9999780382842354, 0.999990937539745, 0.9999798543075052, 7513.423774291863, 7562.430111191975, 7565.855767530895, 158.4474516115606, 29.659191958255178, 50.11204866491198, 7523.4267538390595, 7554.181194748839, 7552.1162048598635, 285.66631484946623, 284.8979148988619, 285.4033324354506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.2887, 2.775285, 2199.528, 807.2983, 2.725044, 2199.871, 827.4664, 6.59967, 5461.5, 795.2224, 6.915019, 5498.933, 799.4272, 6.880008, 5500.218, 834.7703, 2.605466, 2173.517, 99.94954, 99.99275, 99.29029, 99.97812, 100.0, 98.85279
19091.419840000002, 59.951629476496656, 59.95120487542629, 59.95235263367905, 26.461505356279847, 26.667042618373213, 26.615042052480764, 0.9999769139995324, 0.9999922807549441, 0.9999765578007008, 7514.160819406302, 7555.355014697372, 7551.716313149399, 159.1249571885378, 35.72017913501668, 54.46814574947575, 7510.850339701928, 7549.553699058766, 7548.570001341689, 285.77502265264656, 284.9042412855579, 285.2883844451907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3676, 2.775106, 2199.471, 807.2399, 2.725965, 2199.258, 826.9811, 6.605376, 5465.59, 793.2417, 6.933589, 5496.53, 802.9179, 6.846405, 5499.854, 839.1044, 2.577815, 2163.076, 99.97455, 100.0, 99.35362, 99.94065, 100.0, 98.40862
19093.74756, 59.950543635577034, 59.951554736010415, 59.952041274633764, 26.51310457708104, 26.66049752698174, 26.637052741182604, 0.999977829480824, 0.999992267693992, 0.9999792092812894, 7517.902677475304, 7552.185251480358, 7554.627096833479, 157.81686417714673, 33.492498263574475, 50.56144607468195, 7522.969268339426, 7554.817645229148, 7563.59138608102, 285.87028956733775, 284.76680619108646, 285.2196184289091, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 788.3457, 2.785636, 2198.563, 809.9247, 2.714729, 2199.2, 826.1075, 6.612555, 5462.5, 794.9117, 6.917409, 5498.932, 799.4463, 6.880008, 5500.161, 835.2673, 2.604001, 2173.112, 99.90836, 99.93758, 99.35359, 99.97913, 100.0, 98.80519
19096.156160000002, 59.94834652663654, 59.948931078467595, 59.95155908134963, 26.462297476849212, 26.669839192600655, 26.64085783604984, 0.9999777606994498, 0.9999930649466835, 0.9999784795994489, 7516.042086425456, 7543.886817151342, 7568.609188644366, 156.33107138103446, 27.760802490893184, 53.83846920491533, 7519.963449794616, 7554.227721963985, 7556.224994306836, 285.81063322137055, 284.91286700071987, 285.35461719922336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3478, 2.77582, 2199.068, 807.3566, 2.724492, 2199.585, 827.4276, 6.600774, 5461.328, 788.8725, 6.963926, 5493.616, 799.4081, 6.88019, 5500.439, 834.7902, 2.6051, 2174.772, 99.95625, 99.9713, 99.29548, 99.88359, 100.0, 98.81257
19098.63128, 59.95213475716113, 59.949312699773444, 59.9498216055326, 26.49235423751913, 26.67751796608664, 26.625122165735462, 0.9999777612207466, 0.9999910975584554, 0.9999734515390083, 7509.688749154979, 7547.725329208396, 7550.825910565289, 151.88350551328904, 28.451926532894788, 51.21494980819807, 7509.275912730079, 7551.317403746382, 7550.8936933897785, 285.51027604163795, 284.491063606151, 285.0273977963928, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 798.7157, 2.75494, 2200.312, 800.8974, 2.748621, 2199.893, 833.7558, 6.523096, 5438.897, 782.5421, 7.009524, 5485.135, 793.1707, 6.93096, 5497.472, 828.5674, 2.635314, 2183.008, 100.0, 99.99374, 98.88869, 99.72833, 99.9547, 99.22626
19100.977840000003, 59.94904675428372, 59.951975390895534, 59.952215864485, 26.476736226726146, 26.669841625158536, 26.62785484394942, 0.9999776827602288, 0.999991726643734, 0.999978098326486, 7523.601266841201, 7557.453806212197, 7558.692139264336, 155.6125888822172, 29.755497702758475, 50.83883292410428, 7526.621255392503, 7563.18019614327, 7565.230095360821, 285.69106369282804, 284.8872383806404, 285.44348736809155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3281, 2.775106, 2198.921, 807.201, 2.724307, 2199.867, 827.4664, 6.59967, 5461.153, 788.8725, 6.963926, 5493.733, 799.4272, 6.880556, 5500.377, 834.83, 2.604733, 2173.18, 99.96955, 99.96409, 99.29443, 99.88466, 100.0, 98.77951
19103.44252, 59.954399317437705, 59.95380002419452, 59.95283683311279, 26.45636537869395, 26.66690851576231, 26.625919983476848, 0.99997544925667, 0.9999942136216848, 0.99998143227036, 7515.998490076976, 7552.178707905389, 7553.650062230661, 161.79341933039677, 31.37548988461117, 50.797892836685605, 7517.225081987434, 7555.080249010104, 7554.275481513618, 285.7318988984179, 284.8382856940339, 285.11520722466264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3281, 2.775106, 2199.576, 807.201, 2.724676, 2199.344, 827.3693, 6.600774, 5461.667, 789.1249, 6.957859, 5494.986, 801.144, 6.865763, 5500.438, 836.2813, 2.595394, 2171.766, 99.94716, 99.99468, 99.30163, 99.89612, 100.0, 98.71526
19105.86476, 59.95120178357994, 59.953430409197566, 59.95303328293002, 26.47418443668749, 26.689270198961434, 26.631428503705276, 0.9999798240705287, 0.9999914553713074, 0.9999794992026388, 7514.639820295255, 7556.80622889213, 7554.0750215152875, 155.58876331384477, 35.090710697845225, 51.52599521661341, 7524.626765005547, 7558.301973553247, 7560.187968280464, 285.6365530486384, 284.66529981562695, 285.1912669297334, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 787.222, 2.791347, 2197.789, 811.7341, 2.70994, 2198.855, 824.8652, 6.622495, 5465.417, 790.29, 6.953078, 5493.962, 799.8278, 6.879095, 5500.16, 836.2216, 2.596859, 2171.803, 99.87785, 99.94656, 99.40666, 99.90126, 100.0, 98.70801
19108.25964, 59.95239594959784, 59.95122313469801, 59.954181873711185, 26.48429076637106, 26.698281677729256, 26.66967157185673, 0.9999820963495774, 0.9999902688758496, 0.9999798328944443, 7517.637730034126, 7550.605060889484, 7553.551773808222, 156.39715792748802, 26.58897169575539, 50.940531836108846, 7514.530909182532, 7555.921953367366, 7562.867880557345, 285.7425910660038, 284.6459612811303, 285.1658582683351, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3281, 2.775642, 2199.093, 807.2983, 2.724676, 2199.028, 827.4664, 6.599486, 5461.665, 795.2029, 6.915019, 5498.928, 799.4081, 6.880373, 5500.273, 834.8698, 2.604917, 2173.392, 99.95977, 99.95443, 99.29546, 99.97911, 100.0, 98.82937
19110.63632, 59.95828736774205, 59.956122655352665, 59.95405288982081, 26.49159199991168, 26.671709271755788, 26.64427285795442, 0.9999765467836988, 0.9999888614101777, 0.9999788124080254, 7520.2583502097605, 7551.575074521233, 7560.37365347332, 163.4050949304078, 34.119743611268404, 46.65133404474, 7526.401391699359, 7556.355388845137, 7561.119027466475, 285.79288695488697, 284.78689676591017, 285.27227589071566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 798.5383, 2.755297, 2200.704, 800.9947, 2.748437, 2200.422, 833.7558, 6.523464, 5438.727, 801.4557, 6.862986, 5500.448, 793.1707, 6.93096, 5497.42, 828.5674, 2.634765, 2183.489, 100.0, 100.0, 98.88456, 100.0, 99.95169, 99.24811
19112.97624, 59.96045904411672, 59.95797256612824, 59.95841187465076, 26.489730903162815, 26.684522370123485, 26.64757951942202, 0.9999828024960381, 0.9999933488979507, 0.9999815110400007, 7520.7956509613905, 7561.530457003953, 7559.304084509684, 158.92081280147886, 34.91811023883065, 49.959476864360795, 7517.446877743431, 7565.464452121795, 7564.701040700593, 285.72074241239727, 284.70926315082835, 285.16417364947756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3478, 2.775999, 2198.921, 807.2788, 2.725597, 2199.177, 827.4664, 6.600958, 5461.38, 795.2029, 6.914835, 5498.933, 799.4081, 6.88019, 5500.325, 834.989, 2.605649, 2173.627, 99.98217, 99.96121, 99.30363, 99.97919, 100.0, 98.79985
19115.38048, 59.95662504084717, 59.95531851655082, 59.957875002394836, 26.506313917397335, 26.671852805274217, 26.578207634405484, 0.9999776612221488, 0.9999905408439389, 0.9999770665121381, 7511.284485875658, 7537.309160647348, 7544.345137308725, 161.2525400317877, 31.810763859903773, 50.25309137343447, 7503.191662447841, 7552.6344094794595, 7541.689913168755, 285.51513097153844, 284.72367468259273, 285.4327702891564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3478, 2.77582, 2199.136, 807.1232, 2.72486, 2199.573, 827.3693, 6.600774, 5461.103, 795.2029, 6.914835, 5498.875, 793.1707, 6.930778, 5497.291, 835.1878, 2.59924, 2171.965, 99.95932, 99.9484, 99.29138, 99.98026, 99.95366, 98.72431
19117.86332, 59.96551616664276, 59.96270198535924, 59.96370179013808, 26.472302805975744, 26.64813892613265, 26.629969224226897, 0.9999793121277853, 0.9999902708865385, 0.9999795449183473, 7522.650019514667, 7556.987931352304, 7550.971199522921, 163.61613386373892, 37.287293592602964, 47.7438766391615, 7521.253876104515, 7558.0314194446255, 7564.083496458226, 285.7402768470783, 284.74267839826996, 285.34046569177394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 785.9799, 2.794381, 2196.964, 813.2322, 2.701467, 2197.528, 822.6134, 6.648818, 5472.323, 791.6299, 6.940576, 5497.273, 791.206, 6.946484, 5496.356, 836.5, 2.595577, 2171.357, 99.8606, 99.90034, 99.49539, 99.94264, 99.93234, 98.68787
19120.27096, 59.962849852568176, 59.96469076091612, 59.96459087396808, 26.479273933581798, 26.6720269027903, 26.63667532023201, 0.9999788719406053, 0.999990733638809, 0.9999803990608882, 7517.442806018347, 7554.490716755036, 7562.438873504304, 159.88438492195428, 33.184506446396426, 48.09705759573126, 7517.309613115562, 7555.833883037099, 7552.29862668871, 285.7226259180833, 284.8675375844383, 285.3977267355228, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.2887, 2.775106, 2199.256, 807.3566, 2.725228, 2200.136, 827.3887, 6.599486, 5461.155, 788.8919, 6.963926, 5493.739, 793.1516, 6.93096, 5497.638, 834.83, 2.604184, 2173.475, 99.96476, 99.98683, 99.29233, 99.88369, 99.95462, 98.79292
19122.665360000003, 59.96067356300884, 59.96052245607994, 59.963034580771236, 26.46454779751544, 26.63735513812209, 26.594492798398644, 0.9999810504817452, 0.9999924575121765, 0.9999756015963019, 7508.47696696747, 7546.743615009091, 7544.441574578206, 149.068973952134, 29.213719275448057, 49.75349657048628, 7514.541910543586, 7544.620045045495, 7549.1775017259415, 285.76068126309445, 284.80504055940463, 285.35294101389945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 798.3806, 2.755475, 2200.589, 800.9947, 2.746595, 2201.156, 833.7946, 6.52328, 5438.949, 782.5809, 7.009341, 5485.305, 799.3891, 6.88019, 5500.269, 828.5674, 2.634948, 2183.134, 100.0, 100.0, 98.88762, 99.72832, 100.0, 99.23713
19125.12164, 59.96369389047286, 59.96551634607456, 59.966903654625604, 26.471016386406713, 26.66736143023276, 26.614090842930278, 0.9999768582521984, 0.9999896556895131, 0.9999777150974247, 7523.015517171976, 7554.028990793197, 7556.748693255083, 156.15017263017216, 32.95334888555681, 50.09238279447254, 7521.639009962635, 7555.399674192193, 7552.496003257904, 285.6958400432808, 284.8077736638816, 285.3069233845517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.2887, 2.775285, 2199.251, 807.2983, 2.723939, 2199.071, 827.4664, 6.600038, 5461.779, 788.8337, 6.964294, 5493.902, 793.1516, 6.931325, 5497.419, 834.7504, 2.604367, 2174.101, 99.95953, 100.0, 99.30367, 99.88465, 99.95664, 98.80886
19127.497880000003, 59.960724531750394, 59.96156700344697, 59.96525972065347, 26.484080144202974, 26.669793598337282, 26.60824094451251, 0.9999787938111842, 0.9999935311275527, 0.9999774656709197, 7519.638620987184, 7541.403269578184, 7539.677576139151, 150.3476451815568, 25.460056025783615, 53.11409071623211, 7508.634801215947, 7552.310624255822, 7549.864082115425, 285.8373878699321, 284.956098764085, 285.42025798478016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3478, 2.775464, 2199.318, 807.1621, 2.724307, 2199.731, 827.3887, 6.601327, 5461.326, 788.8531, 6.963926, 5493.563, 799.4272, 6.880556, 5500.382, 834.7107, 2.602719, 2172.71, 99.96761, 99.96634, 99.29544, 99.88369, 100.0, 98.79318
19129.90636, 59.96411070691368, 59.96489913423523, 59.96609577961964, 26.451142122851486, 26.661518382812563, 26.59336277543098, 0.9999780058252543, 0.9999893869738555, 0.9999799364746377, 7519.695762450416, 7565.626603876925, 7562.962087673177, 161.87945810294968, 30.525262503511158, 51.10607511589569, 7520.215329982477, 7562.796979962089, 7558.004579846783, 285.8419519094512, 284.8578974170915, 285.398459263541, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 785.9602, 2.794203, 2196.356, 813.5046, 2.701098, 2197.083, 821.3904, 6.668881, 5475.287, 794.1738, 6.928441, 5497.501, 803.0896, 6.848596, 5500.156, 837.3947, 2.592647, 2171.097, 99.82582, 99.86601, 99.56458, 99.96043, 100.0, 98.64267
19132.292960000002, 59.968650638508656, 59.965630588554866, 59.96694940684018, 26.480942438286288, 26.67487518284473, 26.633376192487404, 0.9999811076198866, 0.9999911417630578, 0.9999774836764123, 7524.496632447964, 7557.956519775741, 7552.666792560939, 156.20592170779037, 27.59780371605234, 49.23551895098217, 7522.488525807553, 7559.893620375425, 7553.868504685582, 285.7892327046273, 284.8511960159672, 285.45513111820895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3084, 2.775999, 2199.319, 807.1815, 2.724676, 2199.198, 827.4081, 6.600406, 5461.552, 793.5912, 6.92458, 5498.819, 799.3891, 6.880556, 5500.217, 834.8896, 2.603268, 2174.167, 99.97046, 99.96216, 99.30055, 99.97712, 100.0, 98.83383
19134.724240000003, 59.96084998115006, 59.9648359332343, 59.96136447271775, 26.464905002565338, 26.65572662862711, 26.613617501429577, 0.9999737973536916, 0.9999869057406235, 0.9999761929061333, 7520.376674881163, 7546.193758403498, 7548.412008035006, 161.4361469110056, 34.447791062965734, 46.70762691288428, 7521.589444308397, 7549.024120753012, 7556.965184962233, 285.9381837680333, 284.8521140539898, 285.251902208664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 796.3499, 2.761186, 2200.391, 801.5394, 2.74549, 2200.673, 833.5034, 6.524568, 5439.063, 801.3975, 6.863353, 5500.282, 793.1516, 6.930778, 5497.528, 828.5873, 2.635498, 2183.366, 100.0, 100.0, 98.89067, 100.0, 99.95273, 99.24251
19137.10924, 59.964559111121225, 59.964635131120566, 59.964374743686996, 26.472517008961947, 26.657493447849028, 26.605539516152675, 0.9999773561637071, 0.9999916461834604, 0.9999764031710359, 7520.233353344362, 7553.307376128431, 7557.110239072907, 152.63672288480802, 30.953682103003302, 49.58668856133113, 7523.903644949418, 7554.765869550589, 7565.11942191255, 285.9132362201808, 284.8650058718979, 285.45292278944345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3084, 2.775642, 2199.366, 807.2205, 2.725044, 2199.572, 827.4276, 6.600038, 5461.104, 795.1835, 6.915019, 5498.879, 799.4081, 6.880556, 5500.268, 834.7305, 2.604367, 2174.26, 99.95476, 99.97914, 99.29442, 99.97821, 100.0, 98.83899
19139.557200000003, 59.95898275143272, 59.95700865063787, 59.95685917743697, 26.47404859730589, 26.688705458987794, 26.622774319488098, 0.999979258173762, 0.9999925054837809, 0.9999782933353746, 7528.416059933681, 7564.891015473377, 7567.190872801542, 156.99876759545418, 31.437223063126567, 46.57273668608559, 7523.149575307427, 7553.665335705122, 7545.079826041828, 285.71992279316044, 284.9648604062193, 285.43689942218435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 792.3281, 2.775285, 2198.863, 807.2205, 2.72486, 2199.469, 827.4664, 6.602247, 5461.604, 795.2029, 6.915019, 5498.99, 799.4272, 6.88019, 5500.269, 834.8101, 2.604367, 2173.686, 99.96932, 100.0, 99.3005, 99.97715, 100.0, 98.81594
19141.92764, 59.95846301951527, 59.9607807078379, 59.960747294744635, 26.445350829368547, 26.663192159065776, 26.59476003762758, 0.9999789595330008, 0.9999910035852547, 0.9999810879303174, 7526.357669193298, 7557.494465040505, 7551.234409045715, 164.5872433145862, 35.13674536764984, 51.17582391661813, 7523.15913855136, 7558.499088353601, 7560.193287650389, 285.8844794472702, 284.850362118194, 285.2931783678903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 0 1), 5500.0, 800.0, 785.9799, 2.795095, 2196.969, 813.4462, 2.700914, 2196.746, 821.0992, 6.672011, 5478.48, 788.8919, 6.963926, 5493.903, 805.5121, 6.829603, 5499.809, 839.4822, 2.581111, 2167.974, 99.83298, 99.87845, 99.61244, 99.88775, 99.98748, 98.54291
