TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
19291.900960000003, 59.96282376930891, 59.959986534217414, 59.96066830425817, 22.753707715424905, 22.890627149835687, 22.89276906947578, 0.9999885692817542, 0.999996677069023, 0.9999876499422778, 6445.29132107316, 6479.15162159114, 6487.172918856088, 130.57963743509674, 16.20606704039392, 29.621030068580694, 6448.807910551263, 6483.968683954732, 6488.511613873822, 285.5573427632565, 284.6615776462158, 285.2287835330873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.3512, 2.784208, 2197.75, 807.6096, 2.723018, 2199.305, 825.4669, 6.623231, 5466.938, 788.8337, 6.963926, 5493.732, 802.8416, 2.741152, 2199.83, 823.279, 2.659486, 2189.576, 99.92874, 99.96699, 99.40155, 99.88463, 100.0, 99.51962
19294.386160000002, 59.95898261018623, 59.96081966196497, 59.96085310670164, 22.732134561159395, 22.87277142229624, 22.865258022884927, 0.9999882403241225, 0.9999952863703927, 0.9999882683936916, 6447.614025453126, 6480.712631203196, 6478.169752262299, 130.34355489162635, 20.500881249914983, 30.133787180223862, 6456.747072525255, 6486.944982007781, 6483.533297339973, 285.5799487037407, 284.61951803122497, 285.10706193146325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 783.0424, 2.802948, 2194.736, 813.8937, 2.699257, 2196.741, 819.2551, 6.693547, 5482.166, 795.1641, 6.915387, 5498.761, 796.6614, 2.761606, 2200.131, 828.9252, 2.633483, 2183.15, 99.75931, 99.85856, 99.67435, 99.97607, 99.99398, 99.23272
19296.890880000003, 59.963516753063764, 59.967795579954334, 59.963624924416344, 22.725053869768225, 22.917737847818607, 22.87319505080172, 0.9999894007711568, 0.9999971238666117, 0.9999855383506214, 6456.300312480972, 6487.950016525668, 6483.480139375212, 125.44420691516689, 14.920551872878491, 30.158689029437483, 6445.767147767387, 6487.1251391665455, 6484.569762511201, 285.4992787741188, 284.5970052941552, 285.070284107586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.4103, 2.784565, 2198.305, 807.6485, 2.723202, 2199.471, 825.5057, 6.622495, 5467.666, 788.8143, 6.96411, 5493.791, 802.9942, 2.740422, 2200.002, 823.2591, 2.659486, 2189.518, 99.92156, 99.98722, 99.39957, 99.88367, 100.0, 99.52213
19299.273080000003, 59.95961511154395, 59.971096295878134, 59.958774441070744, 22.693484404239424, 22.884806276705127, 22.870048560147833, 0.9999868025873837, 0.9999935097901489, 0.999987365519583, 6436.150202428733, 6475.420779755887, 6478.883564144537, 131.81921094718098, 29.343951899806598, 31.557953536232162, 6443.664090266843, 6474.895201264259, 6484.267235792566, 285.47342536492664, 284.6553968047622, 285.20456694648755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 791.4015, 2.777248, 2198.958, 804.0881, 2.737385, 2200.068, 829.4852, 6.568377, 5451.268, 782.911, 7.006767, 5485.253, 809.3461, 2.717411, 2199.159, 816.9766, 2.686588, 2194.926, 99.94838, 100.0, 99.13719, 99.73047, 99.93764, 99.76567
19301.713920000002, 59.97114506938777, 59.96689754985721, 59.96874719729784, 22.752419799745965, 22.8960241599992, 22.876099121840234, 0.9999894264368298, 0.9999978023496864, 0.9999913798395829, 6446.512083427075, 6483.0113046906245, 6481.867735716665, 129.1276966494397, 16.61193074180119, 29.810277626509844, 6446.954695179077, 6484.8434228874485, 6489.9902219736005, 285.3767768764443, 284.621301946125, 285.3334348086447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.6075, 2.784208, 2198.406, 807.5901, 2.723202, 2199.36, 825.564, 6.623047, 5467.273, 788.8531, 6.964294, 5493.679, 803.1659, 2.740239, 2199.927, 823.279, 2.659486, 2189.581, 99.92612, 99.9695, 99.40358, 99.88773, 99.99526, 99.52213
19304.0508, 59.959219177771736, 59.96648016969848, 59.96720495339671, 22.74850316137431, 22.93369741811113, 22.898548663795857, 0.9999866043941438, 0.9999968608509809, 0.9999854353750395, 6455.233899825981, 6487.941224944796, 6487.600866114668, 125.44484504184175, 16.71028979973687, 30.28054433652096, 6453.675039491371, 6484.687642351303, 6484.600250777046, 285.3916322119666, 284.5400256542844, 285.0712876256555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.6008, 2.765291, 2200.084, 807.5707, 2.723755, 2199.766, 825.6223, 6.622311, 5467.33, 788.8337, 6.964294, 5493.616, 802.9561, 2.740422, 2199.947, 816.9965, 2.686222, 2194.808, 100.0, 99.97457, 99.40357, 99.88675, 99.99618, 99.7547
19306.4216, 59.96339135276884, 59.96542851009841, 59.96454881485144, 22.738929936209942, 22.90332847815952, 22.869478027743916, 0.9999872369444194, 0.9999971637683697, 0.9999870520119872, 6441.872814665652, 6488.711445182178, 6482.068439371457, 123.43617702921364, 12.232593898791947, 34.483902033610775, 6444.705564220746, 6481.905892079038, 6487.933370563509, 285.27218041370884, 284.40644052270886, 285.1196308023458, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 801.9686, 2.743339, 2200.732, 813.9131, 2.699072, 2197.089, 819.0804, 6.692075, 5482.729, 795.1835, 6.915387, 5498.82, 796.7758, 2.761059, 2200.229, 810.7339, 2.711492, 2198.245, 100.0, 99.8663, 99.67752, 99.97715, 100.0, 99.91882
19308.817560000003, 59.9680051906083, 59.9666292869885, 59.95861295111349, 22.754660849276323, 22.923048830887897, 22.88443095945809, 0.999985602862083, 0.9999961506268745, 0.9999861175063987, 6447.001210018503, 6482.00609881312, 6487.809926312478, 123.44102321965329, 20.253852541255128, 37.28380660554785, 6448.618242409162, 6482.769702355875, 6489.34006330529, 285.5207113696931, 284.658386333011, 285.2133437766841, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.7191, 2.764934, 2200.271, 807.5901, 2.723018, 2199.807, 825.7193, 6.620286, 5466.994, 788.8531, 6.963926, 5493.733, 803.0896, 2.739874, 2200.665, 817.0562, 2.686039, 2194.694, 99.98149, 99.9742, 99.40057, 99.88466, 99.9943, 99.78427
19311.24448, 59.96005513106263, 59.958256056623554, 59.95950495874761, 22.719714414985603, 22.871293536159794, 22.846791688824304, 0.9999840708040082, 0.9999958381081621, 0.999983239612808, 6447.319721688546, 6471.373247344509, 6477.0130418038225, 127.97145435324182, 21.196958498642175, 37.71085206086491, 6437.597051664618, 6478.088019191343, 6464.176664277166, 285.44106492968893, 284.68009391388625, 285.1507710889397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.6796, 2.765112, 2199.99, 806.092, 2.728544, 2199.662, 827.214, 6.595068, 5458.916, 785.1247, 6.991138, 5487.523, 808.049, 2.720333, 2198.92, 823.9748, 2.656007, 2189.337, 99.98331, 99.98323, 99.27298, 99.78525, 99.94951, 99.50224
19313.677440000003, 59.95649801897669, 59.95440972219455, 59.96086893953735, 22.761183724237235, 22.957772200633485, 22.892557555697877, 0.9999881689881964, 0.9999961003043947, 0.9999852972210206, 6451.014989824765, 6485.8238719084975, 6483.018026114933, 129.35010442821448, 15.920681647100082, 33.38099275492823, 6454.700647581098, 6487.719859249923, 6489.5371325989345, 285.5665477232873, 284.4278563874478, 285.051537220759, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 793.2941, 2.77118, 2199.795, 806.7146, 2.724123, 2199.591, 826.0104, 6.618077, 5466.711, 788.8143, 6.964478, 5493.562, 803.0323, 2.739509, 2200.553, 816.9766, 2.686588, 2194.693, 99.99199, 99.98092, 99.39238, 99.88666, 100.0, 99.75737
19316.11044, 59.95818054767613, 59.9591384206698, 59.95712847049444, 22.763479187786885, 22.9359185454179, 22.915476213045267, 0.9999853383553745, 0.999996852750834, 0.9999850873900218, 6446.539686706759, 6482.317762275963, 6483.731885789604, 127.49097983273077, 18.207738651698946, 31.217899533673858, 6458.537754943818, 6484.556833952538, 6483.338511069167, 285.2880488151858, 284.45128889363485, 285.00842029279505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.3709, 2.784744, 2198.085, 801.1893, 2.746779, 2200.846, 825.6417, 6.622679, 5467.388, 788.8337, 6.964294, 5493.732, 802.9561, 2.740422, 2200.611, 823.2591, 2.659486, 2189.349, 99.91157, 100.0, 99.40566, 99.88261, 100.0, 99.52234
19318.44508, 59.9514458979554, 59.95369108557405, 59.9510993093487, 22.741678202891197, 22.920995423831478, 22.883950028386312, 0.9999896861453937, 0.9999959584773378, 0.9999845998246404, 6440.699183656018, 6478.952787995425, 6475.890363022999, 134.59473570421915, 20.69742690348471, 32.47554947514118, 6442.694855955065, 6480.164924569848, 6488.246117804435, 285.3719816762582, 284.58048499782444, 285.15003772396216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 782.9241, 2.803126, 2195.076, 795.0997, 2.767409, 2199.146, 819.2357, 6.691523, 5481.884, 795.1447, 6.915387, 5498.761, 796.7186, 2.761241, 2200.072, 829.6211, 2.629821, 2181.792, 99.75885, 99.95976, 99.6876, 99.97916, 99.9963, 99.17097
19320.76004, 59.94937136625942, 59.954209597324876, 59.95191056056185, 22.792563988884336, 22.91542478261559, 22.897691252817467, 0.9999870423847291, 0.999995029954007, 0.9999899484551122, 6442.845640983556, 6476.895530283611, 6479.899792890536, 131.01056063731357, 20.80816977237191, 32.79841266243227, 6453.692276619681, 6474.328661937112, 6488.466194448344, 285.55574413881703, 284.6372090461513, 285.2101693457689, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.3709, 2.784922, 2197.975, 801.4033, 2.746042, 2200.55, 825.6999, 6.621023, 5467.502, 788.8337, 6.963926, 5493.732, 802.8225, 2.740239, 2200.122, 823.5175, 2.656739, 2188.156, 99.90656, 100.0, 99.3954, 99.88263, 100.0, 99.49253
19323.130200000003, 59.94442388538854, 59.94365032783588, 59.94179054212138, 22.682626666840886, 22.87295320169367, 22.848478718069387, 0.9999878667869644, 0.9999951284673648, 0.9999856695513394, 6442.322672768369, 6479.171362854192, 6467.162744289163, 132.27675490015872, 14.771050310177543, 34.13201593219355, 6430.8393710597475, 6469.077888900687, 6473.85815427449, 285.4651612555765, 284.6520704631999, 285.29929234329694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.3906, 2.784565, 2198.4, 801.3254, 2.745858, 2200.959, 825.564, 6.621943, 5466.55, 788.2899, 6.968155, 5492.311, 805.0161, 2.731656, 2200.396, 833.1202, 2.612607, 2176.041, 99.91418, 100.0, 99.40059, 99.8588, 99.99532, 98.90958
19325.59744, 59.947570295186694, 59.94981816867803, 59.951767361914385, 22.750579856888187, 22.89112979573175, 22.880098652618383, 0.9999887983186933, 0.9999933901560619, 0.9999854916618754, 6445.990684461888, 6490.528626298739, 6490.768852203214, 129.86688618107314, 22.54299563034101, 33.51826009556862, 6443.553582331875, 6488.417623999127, 6483.12998953596, 285.5445156683561, 284.70240580524097, 285.1994292042171, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 794.9502, 2.767789, 2199.382, 805.45, 2.734438, 2200.111, 828.9999, 6.589178, 5459.477, 787.1442, 6.972568, 5493.101, 803.0896, 2.739143, 2199.887, 829.6211, 2.629821, 2181.851, 99.97051, 99.99987, 99.26182, 99.86392, 100.0, 99.17364
19328.013560000003, 59.956630565541424, 59.95478099579639, 59.955317137891626, 22.743447953712394, 22.912480263264484, 22.858888246584485, 0.9999880240173635, 0.9999982874245575, 0.9999829733919193, 6438.893571998759, 6479.488488597065, 6476.696829145581, 123.08435815193661, 10.224170649267364, 32.61891385571653, 6450.846173298951, 6490.221841774084, 6486.910685857607, 285.47785865019875, 284.6149562274838, 285.2106914733934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 794.6939, 2.766183, 2200.094, 807.6096, 2.723202, 2199.691, 825.6028, 6.622311, 5467.387, 788.8337, 6.96411, 5493.732, 802.9942, 2.740239, 2200.449, 835.7047, 2.598691, 2172.462, 100.0, 99.98456, 99.40259, 99.88463, 99.99956, 98.73094
19330.479160000003, 59.9604686906575, 59.9551705242646, 59.95722982401563, 22.70306124435394, 22.873930471756026, 22.85667474978301, 0.9999851195132023, 0.9999945335196316, 0.9999876831213202, 6439.595035466795, 6471.7648065063695, 6480.432166340395, 133.8814016068386, 18.709141816844294, 30.323848376362548, 6448.194270822083, 6485.8517863909965, 6482.0416269524085, 285.47866478349977, 284.6354519931577, 285.26430826467765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 802.0672, 2.743875, 2200.517, 813.8937, 2.698704, 2197.483, 819.2357, 6.692443, 5482.617, 795.1447, 6.915387, 5498.761, 796.6995, 2.761241, 2200.054, 842.1462, 2.564996, 2159.922, 100.0, 99.88417, 99.67952, 99.97615, 100.0, 98.1769
19332.846080000003, 59.96034072651754, 59.955483281344264, 59.95828558184057, 22.72138280138035, 22.904372192458055, 22.87105024986789, 0.9999844093316242, 0.9999971688212321, 0.9999881056364651, 6442.250910447585, 6483.140561536662, 6483.882731762339, 117.58022538489831, 17.807079497928953, 38.29230744842471, 6444.903602996083, 6487.924153672953, 6488.766780015164, 285.46358727107224, 284.6588205742214, 285.2491702001673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.6993, 2.765291, 2200.199, 807.7263, 2.723202, 2199.749, 827.4664, 6.578318, 5459.922, 788.8337, 6.964294, 5493.791, 802.9179, 2.739874, 2200.176, 835.8638, 2.599057, 2171.884, 99.95718, 99.95947, 99.18511, 99.8857, 100.0, 98.72059
19335.21832, 59.96259419138594, 59.965395608587365, 59.96315764262746, 22.72225831299623, 22.910650360164567, 22.859137587803954, 0.999981621570573, 0.9999968356229726, 0.9999871422841172, 6445.382820326046, 6479.381101897687, 6483.35365198672, 128.38182746779376, 20.150058528354748, 32.11475099192967, 6442.17567405813, 6479.580812503446, 6483.893648591218, 285.37515272820656, 284.79127476090144, 285.2271193472489, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 801.9095, 2.743696, 2200.589, 807.6679, 2.723755, 2199.471, 825.5251, 6.622127, 5467.334, 795.1447, 6.915387, 5498.877, 803.204, 2.736769, 2200.166, 834.7504, 2.604917, 2174.311, 100.0, 99.97457, 99.39853, 99.97818, 100.0, 98.82724
19337.733480000003, 59.966304584250274, 59.962336817416265, 59.958376040767625, 22.71846034778351, 22.909280989530384, 22.87929747180072, 0.9999804864566744, 0.9999975842985936, 0.9999843886692599, 6437.9170294748355, 6481.5386936390105, 6480.648013443642, 124.0294622885375, 13.139304329058177, 32.86356869718679, 6443.036118402368, 6484.153588106535, 6483.603791088243, 285.3845533408573, 284.750902412264, 285.2534840560761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 808.1591, 2.721566, 2199.778, 802.4344, 2.740148, 2200.28, 829.4658, 6.576109, 5457.955, 797.8827, 6.898103, 5499.333, 803.8716, 2.739326, 2199.99, 834.651, 2.603818, 2173.446, 99.99319, 100.0, 99.20458, 99.98963, 99.99814, 98.79159
19340.124040000002, 59.96147077405677, 59.96498562630027, 59.96459527566659, 22.72414077387115, 22.920953747699375, 22.888429395652793, 0.9999852150736239, 0.9999980767905485, 0.9999867080340347, 6442.754014834738, 6484.156958743466, 6483.5841931190125, 119.44695994851327, 16.132168911639383, 35.95097092631727, 6446.372058881733, 6481.807938032368, 6482.9432063270515, 285.4666486640849, 284.6643524055377, 285.1812783991569, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 801.9489, 2.742982, 2200.91, 801.6756, 2.744753, 2200.158, 825.5251, 6.621943, 5467.16, 795.1253, 6.915387, 5498.818, 802.9561, 2.739874, 2200.279, 835.9234, 2.598874, 2172.514, 99.99925, 100.0, 99.39855, 99.97604, 100.0, 98.71292
19342.508280000002, 59.962697643417094, 59.963633279436074, 59.963890803989074, 22.718770474965133, 22.883542312622083, 22.844094657874532, 0.9999888757831273, 0.9999945538515899, 0.9999846264189061, 6435.736321710123, 6469.292615022541, 6463.81255353941, 132.51551326880326, 21.01586511239384, 36.13464732684224, 6437.503660721732, 6476.46288933125, 6477.605961027232, 285.37606278972254, 284.6227123434939, 285.0782633033892, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.5811, 2.764042, 2199.304, 794.9635, 2.766857, 2199.033, 819.2357, 6.692259, 5482.565, 788.8337, 6.963926, 5493.732, 796.6995, 2.761424, 2199.519, 842.2258, 2.565546, 2159.575, 100.0, 99.95463, 99.67634, 99.88463, 99.97673, 98.20358
19344.91096, 59.96183238083256, 59.96843113523375, 59.964025498813946, 22.73895482014403, 22.92599823986014, 22.879588176079515, 0.999980527148999, 0.999994357037773, 0.999986284500485, 6442.133984550478, 6479.386982980121, 6480.713303212731, 124.13441185224559, 12.568300758764508, 32.59360157843503, 6451.139981538325, 6484.970320092366, 6482.523655160937, 285.5393399560766, 284.6097177466256, 285.26215128881694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 801.9686, 2.74441, 2200.092, 801.2087, 2.745858, 2200.115, 825.5251, 6.622495, 5467.277, 795.1253, 6.91557, 5498.818, 802.937, 2.739874, 2200.18, 835.8638, 2.599423, 2172.686, 100.0, 100.0, 99.39851, 99.97711, 100.0, 98.71772
19347.41028, 59.964536592554694, 59.962542496601216, 59.95739488864441, 22.692627728302792, 22.87240643484568, 22.858607754018077, 0.9999845226304868, 0.9999980055508187, 0.9999862548673899, 6437.3498754214015, 6475.640666610263, 6473.33459009073, 124.19279439461616, 17.407894895064146, 30.69626237465502, 6443.412837008361, 6479.7630876250905, 6479.954385825641, 285.3944610496622, 284.5797406123871, 285.11009280859236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.7191, 2.765826, 2200.074, 801.3254, 2.746595, 2201.115, 825.564, 6.622495, 5466.88, 788.8337, 6.96411, 5493.336, 803.1468, 2.736769, 2199.788, 834.3727, 2.606015, 2175.076, 100.0, 100.0, 99.4016, 99.88463, 100.0, 98.88564
19349.8604, 59.95636954633371, 59.964520899228674, 59.96072808185483, 22.74851556617568, 22.925605343130645, 22.87776114017881, 0.9999888244331248, 0.9999968344636567, 0.9999858000187997, 6443.979778696801, 6479.854529100269, 6480.038085134114, 129.216770731236, 18.453772012549848, 36.35924959786871, 6443.13521117956, 6487.045943284795, 6479.536447853655, 285.29920414573945, 284.4495666499264, 285.05015832822664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.3709, 2.784387, 2198.438, 807.0259, 2.727254, 2199.665, 830.0676, 6.576661, 5456.048, 785.9403, 6.985438, 5491.396, 804.4248, 2.7375, 2199.733, 834.0944, 2.60748, 2174.618, 99.9276, 99.98335, 99.18211, 99.83602, 100.0, 98.86672
19352.191000000003, 59.96084969709392, 59.95809462145938, 59.9597436369415, 22.733721318138223, 22.93026969534481, 22.892390238428053, 0.9999842082693207, 0.9999975451203191, 0.9999876619860184, 6440.522066531771, 6481.5687699685595, 6478.680205112486, 125.01654477977661, 7.074825621347372, 35.884011341588575, 6444.899047301252, 6480.074991744339, 6474.405022477654, 285.3843864471242, 284.6190387719758, 285.0005066264819, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.6796, 2.765469, 2199.644, 806.1309, 2.729096, 2198.917, 825.5446, 6.622495, 5467.107, 788.8337, 6.964478, 5493.732, 803.0133, 2.740239, 2199.945, 835.8837, 2.598691, 2172.563, 100.0, 99.94938, 99.4016, 99.88463, 100.0, 98.75149
19354.62888, 59.96256587070761, 59.961906729780246, 59.95754108154325, 22.7091417527809, 22.88858446914568, 22.855942697587153, 0.9999851424329317, 0.9999959789727328, 0.9999853947886301, 6434.633166214053, 6472.197998085531, 6466.305447254907, 128.82091316030937, 17.784297602453762, 37.862196351947205, 6438.970489071163, 6472.159719785505, 6477.52782348231, 285.34987632049615, 284.71817465213127, 285.1634778922635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 801.8306, 2.744232, 2200.642, 813.8937, 2.699441, 2196.355, 819.2357, 6.692075, 5482.505, 795.1253, 6.91557, 5498.761, 796.7186, 2.760876, 2199.624, 842.1661, 2.564447, 2159.995, 100.0, 99.86833, 99.67952, 99.98021, 100.0, 98.1802
19357.0298, 59.95883442912138, 59.95787251449736, 59.95981998593622, 22.745952821459095, 22.913597048555978, 22.890826068164348, 0.9999871480730521, 0.9999948143164659, 0.999986543759088, 6441.2362448171825, 6478.181544681027, 6478.75019847492, 125.80918386983467, 16.832764544334623, 30.83617561159963, 6437.941759087585, 6484.493687351904, 6479.33122194437, 285.1957803410694, 284.7438537312782, 284.8997690732106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.6993, 2.765291, 2200.084, 807.629, 2.722834, 2199.981, 825.4669, 6.623415, 5467.386, 788.8531, 6.96411, 5493.679, 802.937, 2.739874, 2200.388, 835.9036, 2.598691, 2172.631, 100.0, 99.96176, 99.39226, 99.88366, 100.0, 98.75457
19359.488, 59.95577906931289, 59.9554174867756, 59.956344918059486, 22.74647242139001, 22.941975750829624, 22.88332293847266, 0.9999886302802203, 0.9999971415275629, 0.9999870376340315, 6441.333386017167, 6485.856397452542, 6483.994349540101, 125.24956906815123, 10.262844532467625, 33.632904942906066, 6443.180970052606, 6482.975188490309, 6480.9850349428825, 285.2997559190382, 284.56208473307646, 285.15992639131326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 801.9489, 2.743339, 2200.694, 807.7263, 2.722834, 2199.861, 825.5251, 6.622495, 5466.937, 795.1253, 6.915754, 5498.988, 803.0133, 2.739509, 2200.212, 835.7246, 2.600888, 2174.012, 100.0, 99.95194, 99.40355, 99.9802, 99.98924, 98.81736
19361.89224, 59.952836140901184, 59.95801252628658, 59.95105054799251, 22.74506736298852, 22.91857713444818, 22.886433907732044, 0.9999861906015433, 0.9999981680207041, 0.9999823438794923, 6443.130901671939, 6482.350220914487, 6479.90053855107, 124.63107347678215, 11.257933796866764, 34.20614979308721, 6444.359444903846, 6480.558334458614, 6481.320389113601, 285.33232346991804, 284.5892211580525, 285.09714486215495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 808.2576, 2.721388, 2199.394, 801.4033, 2.745858, 2200.942, 831.4264, 6.557149, 5451.381, 799.4944, 6.879533, 5500.21, 806.3704, 2.730743, 2199.899, 834.154, 2.607297, 2175.437, 99.96318, 100.0, 99.07886, 100.0, 100.0, 98.85654
19364.259560000002, 59.95933022123524, 59.95330375736851, 59.95525118340031, 22.736716326855092, 22.92003514213514, 22.902253026813494, 0.999986878241201, 0.999995515781398, 0.9999849778235639, 6449.253888947378, 6484.932068834432, 6477.667580388093, 124.95946754492275, 18.18314370113376, 36.597356319537084, 6451.787334840849, 6489.305208288449, 6486.7547241536495, 285.3960542619268, 284.49431291168884, 285.0852536130578, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 802.0278, 2.74441, 2201.067, 804.9831, 2.734622, 2200.739, 825.5446, 6.622679, 5467.331, 795.1253, 6.915754, 5498.818, 802.9752, 2.739691, 2200.393, 835.8439, 2.598874, 2172.28, 99.99231, 100.0, 99.39638, 99.97614, 99.99135, 98.73594
19366.62568, 59.953427871759146, 59.94787904465648, 59.956342054832554, 22.73026633496191, 22.902824923981143, 22.854403512364833, 0.9999892949947622, 0.9999953986016613, 0.9999855183452643, 6429.935080423387, 6472.1219965380715, 6470.052840831534, 131.58934736657739, 19.47017281115768, 34.548725805720096, 6436.936260956904, 6476.727176611296, 6476.090313090327, 285.3207068208298, 284.65522468424956, 285.18434166899345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 797.4737, 2.760472, 2200.457, 795.4499, 2.764831, 2199.09, 818.6146, 6.698517, 5483.674, 788.8725, 6.96411, 5493.786, 796.6995, 2.760511, 2200.448, 842.2258, 2.564996, 2159.517, 100.0, 100.0, 99.70176, 99.88156, 100.0, 98.18786
19368.99432, 59.95278392395993, 59.95496876256535, 59.953925713940386, 22.76661050698401, 22.930467836011463, 22.885221492898452, 0.999987144890347, 0.999997615370972, 0.9999859053793984, 6450.730558080255, 6482.593675669689, 6480.238298857423, 126.57684146735141, 21.771946742113414, 31.816730849549913, 6449.674101935035, 6486.6512846315945, 6490.300797348575, 285.35210359431983, 284.365290876374, 285.00769230851637, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 801.9489, 2.744232, 2200.747, 801.1893, 2.746227, 2200.115, 825.5834, 6.621943, 5467.219, 795.1253, 6.91557, 5498.818, 802.8988, 2.740239, 2200.123, 835.8837, 2.599057, 2171.769, 100.0, 100.0, 99.3944, 99.97711, 100.0, 98.71538
19371.36816, 59.9517290209771, 59.957981952882804, 59.958990602832856, 22.748165898025192, 22.93094484287205, 22.878957537495392, 0.9999863594985726, 0.9999984675620941, 0.9999858428322298, 6443.237845694408, 6469.564136181995, 6475.352481943518, 118.93532500365745, 15.263905905208048, 31.851009472480357, 6443.070112120627, 6482.835190503539, 6476.2390134451725, 285.22245401313916, 284.6910688341976, 285.20171184855326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.6008, 2.76422, 2200.592, 801.2476, 2.747148, 2200.443, 825.5057, 6.622127, 5467.275, 788.8337, 6.964294, 5493.732, 802.9752, 2.739874, 2200.114, 835.824, 2.598324, 2172.576, 100.0, 100.0, 99.40361, 99.88366, 100.0, 98.72831
19373.741680000003, 59.957900348498335, 59.952675056116774, 59.950400051413446, 22.709255739859252, 22.908563112150546, 22.88639175359185, 0.9999899292171714, 0.9999927234943735, 0.9999868328301295, 6444.345299690402, 6482.027119683243, 6486.1207390272775, 129.620501673317, 21.998142307749163, 34.21875714579119, 6449.726338290147, 6480.674049838986, 6473.112319901053, 285.274648413869, 284.53749854376866, 285.1538396278827, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.4301, 2.784208, 2198.405, 807.6679, 2.723018, 2199.524, 831.834, 6.547577, 5446.487, 782.5421, 7.009524, 5485.192, 809.327, 2.716315, 2199.097, 829.8994, 2.625609, 2179.001, 99.90349, 99.97698, 99.02778, 99.73035, 99.93994, 99.10065
19376.124480000002, 59.96054744594151, 59.959457658438204, 59.959658245438135, 22.72503206149285, 22.928750117278337, 22.87563878871579, 0.999987245404954, 0.9999971318861626, 0.9999876625713037, 6446.403151100733, 6489.280793495624, 6485.048648965429, 123.3903504072772, 14.860111172084544, 34.20893844726288, 6436.089630419743, 6476.852152979309, 6480.68801935782, 285.3363111990846, 284.61907935738213, 285.373208530332, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.5811, 2.764934, 2200.209, 801.3254, 2.745306, 2199.988, 825.5251, 6.622311, 5467.112, 788.8143, 6.96411, 5493.679, 802.9561, 2.740422, 2200.007, 835.7842, 2.598691, 2172.635, 100.0, 100.0, 99.40064, 99.88261, 99.99892, 98.73322
19378.510240000003, 59.96136060866648, 59.9625347050973, 59.961207000834925, 22.711696516606555, 22.889403075423186, 22.834605863148575, 0.9999876173995889, 0.9999950499529855, 0.9999861538018858, 6431.892461608473, 6473.190122507322, 6472.226901558351, 129.85732475802388, 20.939947319045586, 32.36914055732905, 6441.372978895492, 6478.903354397373, 6479.35413471736, 285.5013195431574, 284.7214312384765, 285.232159370086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 796.5471, 2.761543, 2200.456, 809.8859, 2.714729, 2198.428, 821.0022, 6.67606, 5480.327, 793.6883, 6.927154, 5498.646, 796.6805, 2.760876, 2200.124, 842.1065, 2.564996, 2159.53, 100.0, 99.95076, 99.6409, 99.96774, 100.0, 98.18765
19380.858480000003, 59.958446467210884, 59.95415309147242, 59.955669114746655, 22.71995791250431, 22.913464002535008, 22.86398133008203, 0.9999876526150924, 0.9999977111731008, 0.9999869161035859, 6447.687203435805, 6483.3409944239675, 6476.04055436614, 125.61655204822341, 10.85542143388443, 32.05587890826382, 6448.019125140267, 6481.716333966328, 6476.122931819263, 285.33848513612253, 284.5607076915631, 284.92473504419905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 797.73, 2.757795, 2199.767, 808.5435, 2.721913, 2199.691, 825.5446, 6.58881, 5455.65, 788.8337, 6.96411, 5493.621, 802.9752, 2.739874, 2200.055, 835.8837, 2.599057, 2171.874, 99.99815, 99.98456, 99.24229, 99.88058, 100.0, 98.74919
19383.293240000003, 59.95683664700248, 59.95711360297402, 59.95893643023826, 22.731587160387914, 22.91985251469432, 22.87041011573677, 0.9999873666581962, 0.9999970811033407, 0.9999873437128772, 6439.953077892518, 6487.399550121661, 6486.9682642485195, 123.34262741878956, 16.958946430456763, 34.001876047280575, 6452.838680890041, 6487.1123520215915, 6487.818937655395, 285.1794359620767, 284.5875384037295, 285.13791822898054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 801.9489, 2.743696, 2200.144, 807.6679, 2.723386, 2199.575, 825.5251, 6.622311, 5466.935, 795.1253, 6.915754, 5498.818, 802.9942, 2.739874, 2200.219, 835.8638, 2.598324, 2171.939, 100.0, 99.97928, 99.40364, 99.9771, 99.99156, 98.75958
19385.737080000003, 59.960086557471435, 59.963333360384446, 59.95507176071127, 22.72115021899196, 22.892153601009127, 22.879405528634415, 0.9999848730254272, 0.9999957156275529, 0.999987081711261, 6446.629898873469, 6487.017368087078, 6484.866413733806, 119.74122276547178, 14.904198664781916, 31.22469719820583, 6453.220889533636, 6490.161818622456, 6477.8199665403645, 285.3726497307741, 284.7043908611679, 285.1381157948557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 808.2379, 2.720852, 2199.514, 801.1893, 2.746595, 2200.274, 831.834, 6.547577, 5446.605, 801.3975, 6.863169, 5500.504, 809.327, 2.717046, 2199.11, 829.6211, 2.629821, 2181.733, 99.97388, 100.0, 99.02268, 100.0, 99.94485, 99.16831
19388.1074, 59.961272607488944, 59.958698998234055, 59.95683516249596, 22.734683867942135, 22.91790704278358, 22.85837397417412, 0.9999837505645707, 0.9999963273891106, 0.9999871392036591, 6445.656398566496, 6483.280435138118, 6489.843250911443, 117.99675465824953, 18.619462780388858, 29.109936739074328, 6442.357556996773, 6487.058769157556, 6478.8395050810705, 285.39720665427495, 284.5605246552614, 285.1749105790945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 801.8898, 2.74441, 2199.804, 807.629, 2.723939, 2199.927, 825.5251, 6.622863, 5466.938, 795.1253, 6.915387, 5498.76, 802.9561, 2.740057, 2200.166, 835.8837, 2.599057, 2172.166, 100.0, 99.9513, 99.40874, 99.9771, 100.0, 98.74399
19390.49624, 59.961569262768705, 59.95986348570776, 59.962736071837504, 22.71889751847528, 22.89364440227371, 22.831676337630213, 0.9999857523277913, 0.9999941507937818, 0.9999841344495056, 6437.4337112092235, 6476.8706044608825, 6473.267530724055, 128.57589819893428, 15.956464395242165, 37.17838996709327, 6440.890328797858, 6473.014675592631, 6476.130406534979, 285.4171745175115, 284.6514813765711, 285.0824773555001, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 801.9292, 2.743518, 2200.302, 801.306, 2.746964, 2199.781, 825.4863, 6.623047, 5472.292, 793.4359, 6.932118, 5497.212, 799.3318, 2.755032, 2199.992, 840.6552, 2.57049, 2160.804, 100.0, 100.0, 99.423, 99.9479, 99.99825, 98.28271
19392.877760000003, 59.96068528556701, 59.95550873868891, 59.958462313937424, 22.74463301699315, 22.91295839817307, 22.878566417023194, 0.9999860518846858, 0.9999967991806732, 0.999988164861368, 6447.362431818368, 6479.088119578458, 6483.944561859135, 129.83261209742022, 17.36661200961646, 33.47251517297809, 6445.357227628773, 6483.893424023484, 6479.286839187152, 285.36186770526547, 284.6556342555175, 285.109832229787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 798.2426, 2.756367, 2200.417, 798.8351, 2.753042, 2200.707, 824.3411, 6.629306, 5466.991, 794.9505, 6.917041, 5498.877, 803.0323, 2.739509, 2199.85, 835.9036, 2.599057, 2172.398, 100.0, 100.0, 99.43933, 99.97614, 100.0, 98.75191
19395.36228, 59.95391942090135, 59.95988458203855, 59.96372775610774, 22.752448996347717, 22.912449973132933, 22.86106819614504, 0.999985672448258, 0.9999974238409682, 0.9999861036422549, 6443.2807317406005, 6480.662058215941, 6480.445100038891, 115.92757421415392, 15.665379175306953, 34.886674396344915, 6446.289756896114, 6477.79459691572, 6480.130989069693, 285.3356289216047, 284.43564898819665, 285.0846740522381, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.6796, 2.765826, 2200.539, 801.3449, 2.746595, 2200.497, 825.5057, 6.622679, 5467.215, 788.8143, 6.964294, 5493.567, 802.9942, 2.740422, 2200.168, 835.8041, 2.599423, 2172.344, 100.0, 100.0, 99.4046, 99.8826, 100.0, 98.73327
19397.680800000002, 59.96380507048036, 59.95918858260819, 59.95867782412827, 22.719640619741348, 22.864562508538103, 22.849223780164362, 0.9999888404789876, 0.9999940533455222, 0.9999866242919859, 6437.257699224587, 6472.199581158685, 6476.4303880848765, 127.02921655026057, 22.540329878074317, 34.97010395032993, 6438.377673493743, 6475.673359116549, 6480.354593569764, 285.3806766140917, 284.63965764959505, 285.14005060873353, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 789.3906, 2.784387, 2198.08, 807.6874, 2.723386, 2199.463, 831.8146, 6.547761, 5446.546, 782.5421, 7.009524, 5485.023, 809.327, 2.717411, 2198.773, 829.6012, 2.630187, 2182.079, 99.9061, 99.9742, 99.02669, 99.72629, 99.97004, 99.18402
19400.075640000003, 59.959552992888284, 59.95467457024379, 59.95356014019472, 22.736511221047596, 22.921709998634917, 22.886567572344894, 0.9999868715138113, 0.9999969429892315, 0.9999867889698594, 6446.662597240667, 6479.971121859555, 6478.715916461399, 120.76967803819116, 9.561286958748155, 34.80339166781914, 6443.17056477941, 6477.317847551757, 6480.878553573878, 285.4035431000373, 284.58509040744354, 285.00125641294903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.6993, 2.765112, 2200.022, 801.3643, 2.746042, 2199.876, 825.5446, 6.622311, 5466.991, 788.8143, 6.964294, 5493.678, 803.0133, 2.740239, 2200.445, 835.8638, 2.598324, 2172.685, 99.99571, 99.99297, 99.40455, 99.88365, 99.99885, 98.75702
19402.42188, 59.95689083747143, 59.95358552353635, 59.95780922896336, 22.679347827278377, 22.875107942291322, 22.82200847182145, 0.9999872963810486, 0.9999961949120791, 0.9999863492209605, 6434.88613754924, 6471.404589583246, 6467.384269679688, 129.7197105363873, 16.65893307618353, 34.68449143895873, 6431.75423066567, 6475.25434749933, 6467.510597900649, 285.15679282776887, 284.69867346869603, 285.05136787375415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.6205, 2.766005, 2200.199, 801.2671, 2.746595, 2200.34, 825.5251, 6.622863, 5466.995, 788.8143, 6.963559, 5494.25, 801.3156, 2.746996, 2200.372, 837.9116, 2.584041, 2166.807, 100.0, 100.0, 99.40564, 99.89404, 100.0, 98.48984
19404.841920000003, 59.96146540043569, 59.96164041219964, 59.95554341442419, 22.71711880286309, 22.901917993490965, 22.864521658237813, 0.9999862757258154, 0.9999953752395565, 0.9999880722699558, 6443.395255607902, 6478.445989277619, 6475.551345066677, 133.3670018126827, 19.628674408772213, 28.691077927469223, 6448.78894427851, 6486.118659589608, 6476.547947421793, 285.24300805899765, 284.70894088151795, 285.06058749122116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 801.9686, 2.74441, 2200.014, 796.4421, 2.762436, 2200.248, 821.5457, 6.660966, 5473.27, 791.4163, 6.947379, 5495.216, 802.4029, 2.740239, 2200.268, 836.1024, 2.598141, 2172.163, 100.0, 100.0, 99.54221, 99.91161, 100.0, 98.73331
19407.278240000003, 59.9668675092646, 59.96360568798091, 59.96240441740464, 22.74206564050602, 22.916837396130234, 22.870635098908657, 0.9999820379432832, 0.9999965883660383, 0.9999890760054665, 6450.343631813277, 6491.214276396704, 6482.557136424358, 125.6529593010464, 18.04751149797653, 29.432844109935104, 6444.56852285313, 6488.902940550002, 6486.859805680957, 285.62085841909544, 284.7383174659934, 284.9953648792602, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 800.0168, 2.748515, 2200.274, 801.3449, 2.746227, 2200.547, 825.5446, 6.622679, 5466.938, 795.1058, 6.915938, 5498.877, 802.9561, 2.740422, 2199.955, 835.8439, 2.598691, 2172.226, 100.0, 99.98309, 99.39747, 99.97817, 99.99653, 98.73072
19409.733920000002, 59.96970475061263, 59.97196526836418, 59.96510535527347, 22.717331054739525, 22.894088361869503, 22.861168585851637, 0.9999876680426396, 0.9999958853619807, 0.9999859839520994, 6445.913806791236, 6469.331847112986, 6480.329927254481, 128.94768667238372, 21.071259574555825, 31.887177747976693, 6448.874252465936, 6479.284337667382, 6481.915558967571, 285.33916808357816, 284.64110554800465, 284.9806619658804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 0 0 1 1), 5500.0, 800.0, 808.2773, 2.721031, 2199.394, 807.5707, 2.723202, 2199.297, 831.834, 6.547209, 5446.493, 801.3975, 6.863353, 5500.223, 809.4033, 2.71668, 2198.719, 829.6211, 2.630004, 2181.906, 99.97365, 99.96662, 99.02576, 100.0, 99.94037, 99.17614
