TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20095.866240000003, 59.956061420636274, 59.95849022861117, 59.956324675089, 22.751959884469645, 22.94192240446321, 22.890966586177964, 0.9999856570302962, 0.999992740379517, 0.9999847608760742, 6454.179759714503, 6494.720700576285, 6493.930915366462, 128.10279196395413, 20.370915754875114, 31.77856922711561, 6449.042861728119, 6500.6417667914, 6496.379960039533, 285.54310979904756, 284.87038661607426, 285.2522660900109, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.3906, 2.784922, 2198.075, 803.4655, 2.73849, 2200.338, 836.454, 2.595896, 2170.942, 794.1932, 6.922925, 5498.3, 797.1573, 6.899366, 5499.79, 822.5831, 2.662599, 2190.975, 99.92156, 100.0, 98.67781, 99.96566, 99.99765, 99.56436
20098.29372, 59.95416859103742, 59.955191233314245, 59.95552216999866, 22.743790940364242, 22.908762199155387, 22.86853707338345, 0.9999884601291003, 0.9999931024893843, 0.9999895583129955, 6445.966951682218, 6487.422458972767, 6482.71027188542, 126.23799610978585, 26.325195870681284, 32.449276122018546, 6447.175492627611, 6487.2908781379865, 6478.792888197087, 285.4741865620698, 284.77190574972263, 285.1644227411336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.3906, 2.785101, 2198.238, 803.5628, 2.738306, 2200.334, 836.5317, 2.595712, 2171.216, 793.8048, 6.928809, 5497.275, 795.4025, 6.918177, 5498.463, 813.0203, 2.706182, 2198.337, 99.91851, 100.0, 98.69024, 99.95537, 99.97587, 99.92299
20100.664800000002, 59.94980622560413, 59.951736233843526, 59.94834547775079, 22.756644041686908, 22.92846064559106, 22.882975635520104, 0.9999879503763506, 0.9999939200804313, 0.9999863895501436, 6449.997489311747, 6488.883018167012, 6482.753026545014, 124.2723750894047, 22.756344548948164, 34.908111332022145, 6452.409035831378, 6489.804639852297, 6498.016263149327, 285.22488919159923, 284.9237536281347, 285.25633858568, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.5416, 2.765648, 2200.028, 798.9518, 2.752121, 2199.469, 840.0452, 2.576016, 2166.202, 792.329, 6.937818, 5497.271, 796.3943, 6.901923, 5499.841, 816.3405, 2.689701, 2195.759, 99.97716, 100.0, 98.45657, 99.94899, 99.9957, 99.77434
20103.132680000002, 59.95295417632626, 59.94993092085884, 59.94981634917052, 22.750638392322056, 22.934754605412692, 22.89209913529387, 0.999985787157342, 0.9999925340094155, 0.9999837716494765, 6446.37265193458, 6492.995115476375, 6480.990066078374, 122.43125002031866, 23.970178994067112, 32.83892607044845, 6450.2528054202985, 6487.701878574792, 6484.4840001617495, 285.24515868515954, 284.7547925607744, 285.18374806380774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 794.6151, 2.768146, 2199.812, 803.5823, 2.738306, 2200.266, 836.5511, 2.595528, 2170.872, 787.921, 6.970913, 5492.705, 790.9581, 6.948127, 5495.833, 816.3405, 2.689152, 2195.18, 100.0, 100.0, 98.6746, 99.865, 99.92282, 99.7795
20105.54996, 59.951169529256916, 59.94963452002931, 59.95281021871699, 22.73339800603396, 22.904171130171132, 22.866582704951707, 0.999988803576962, 0.9999937196235211, 0.9999876584940884, 6443.87171820632, 6486.1879253746465, 6480.290886656611, 127.08432997718626, 21.0365251871317, 28.516778754422376, 6444.039145826817, 6483.622623581031, 6479.490876942255, 285.46088229457365, 284.89146650595205, 285.09538417098173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 802.0081, 2.743339, 2200.737, 809.8469, 2.715282, 2198.846, 830.2422, 2.627189, 2181.175, 781.6488, 7.015592, 5483.715, 784.6252, 6.994879, 5488.406, 822.6428, 2.662416, 2190.059, 100.0, 99.94614, 99.14508, 99.70251, 99.78872, 99.54672
20107.9346, 59.95006806883681, 59.95044198110063, 59.94638022032067, 22.755981388342818, 22.927543418044227, 22.881825325342195, 0.9999846476602393, 0.9999928280146416, 0.9999841119272866, 6455.505354678537, 6487.609902146575, 6481.915142609391, 129.9201531210574, 20.48598296544742, 37.1257519994806, 6454.427647838962, 6493.672844982112, 6495.511585619392, 285.3936041283051, 284.72774642382086, 285.1032999202295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.5613, 2.764577, 2199.902, 803.5239, 2.738675, 2200.052, 836.5123, 2.59516, 2170.939, 787.8821, 6.971465, 5492.704, 790.939, 6.94831, 5495.939, 816.3007, 2.689335, 2195.412, 99.99286, 100.0, 98.71577, 99.86699, 99.92386, 99.79006
20110.305480000003, 59.95138646999356, 59.94961765951245, 59.95037964803754, 22.717301921233602, 22.88750016801934, 22.839531482403643, 0.9999880399800212, 0.9999918683776864, 0.9999878336138887, 6447.660570083429, 6486.91702937113, 6479.631814545473, 124.08732969443363, 25.499461706346665, 30.879185341934317, 6445.2697260805135, 6479.791228750021, 6477.210063854605, 285.5439185285613, 284.99134625296836, 285.1838581421992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.6599, 2.764934, 2200.027, 803.5239, 2.738122, 2200.396, 836.5123, 2.595344, 2171.166, 787.8821, 6.971097, 5492.592, 790.939, 6.946301, 5496.632, 823.6766, 2.657655, 2187.95, 100.0, 100.0, 98.68758, 99.86391, 99.92805, 99.47173
20112.64156, 59.94995291615937, 59.9526418334186, 59.95730511516503, 22.73949492209881, 22.917906447853046, 22.875323960675857, 0.9999878573803863, 0.9999954979662752, 0.9999854683024141, 6446.989937234712, 6486.4147365262625, 6490.602880784714, 124.05714844337126, 22.067583596978693, 29.785414541541513, 6454.62561384363, 6497.873503452051, 6489.253224208349, 285.4862050950951, 284.9023392394153, 285.31491654407824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4301, 2.784387, 2198.458, 797.2592, 2.759305, 2200.448, 842.0835, 2.568101, 2162.728, 792.5232, 6.94076, 5496.132, 793.8574, 6.928951, 5497.184, 824.7502, 2.655641, 2189.005, 99.92851, 100.0, 98.23015, 99.92828, 99.95785, 99.49882
20115.068600000002, 59.95954342419348, 59.9575063153413, 59.954443504118686, 22.740998893434284, 22.932197736394972, 22.889587627834477, 0.9999860667474039, 0.9999944827866502, 0.9999878739828746, 6448.192014010709, 6488.970120505921, 6483.364639519642, 129.08428775226344, 23.58263014075419, 32.11629121945043, 6450.392728522836, 6492.886909402684, 6486.485031883929, 285.5851853415157, 285.00432129143724, 285.4041120891219, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 793.3138, 2.772073, 2198.921, 803.5045, 2.738859, 2200.284, 836.5317, 2.59516, 2170.992, 793.6883, 6.924028, 5498.298, 797.1382, 6.899001, 5499.68, 822.5831, 2.662416, 2190.123, 99.98184, 100.0, 98.71371, 99.96568, 99.99269, 99.55768
20117.43444, 59.9652902541136, 59.96305185709747, 59.9659618004408, 22.75203440256507, 22.932436511822456, 22.893004658271902, 0.9999905598350455, 0.9999912923038691, 0.9999870832086483, 6459.806045143033, 6491.822076288681, 6493.158141312494, 130.55562519683508, 23.74573737312403, 28.187975053717082, 6464.40834281064, 6491.065201265998, 6488.999915126557, 285.4209186339335, 284.96968356562206, 285.37951979397644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 784.3436, 2.800092, 2194.821, 809.808, 2.714913, 2198.851, 830.2617, 2.627373, 2181.116, 800.5042, 6.870892, 5500.332, 803.452, 6.845491, 5500.213, 816.3206, 2.689335, 2195.358, 99.76318, 99.94101, 99.14024, 100.0, 100.0, 99.79006
20119.835160000002, 59.96694943584563, 59.97073719314287, 59.96250633466534, 22.738772136636722, 22.91753156296035, 22.9042744122871, 0.9999861362394695, 0.9999938280261673, 0.9999863431073122, 6449.482334665314, 6488.3667889636035, 6490.550494019482, 129.5847883042593, 21.029491514595065, 34.647717092123685, 6452.378663658437, 6497.174968885121, 6493.015642775781, 285.53014120809524, 284.8590127158925, 285.2148596325986, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.5089, 2.784744, 2198.185, 803.5628, 2.73849, 2200.615, 835.9299, 2.598842, 2172.721, 794.1932, 6.922925, 5498.3, 797.1573, 6.899001, 5499.953, 822.603, 2.662233, 2190.186, 99.91611, 100.0, 98.72747, 99.96768, 99.99477, 99.54964
20122.212160000003, 59.97136866411742, 59.96836396870831, 59.97112478479678, 22.750577223870838, 22.930267977312404, 22.884972325995196, 0.9999895255023797, 0.9999914275486067, 0.9999868237189353, 6449.427986909764, 6490.882379295148, 6475.882019852625, 128.2592007682033, 25.55489199612316, 34.33723568584628, 6446.1127079401995, 6485.057679402613, 6477.2669251125735, 285.450153841307, 284.8921448761135, 285.23695391176364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.5286, 2.78403, 2198.123, 803.5045, 2.73849, 2199.939, 836.5123, 2.594976, 2170.88, 794.1932, 6.923109, 5498.246, 797.1573, 6.899183, 5499.737, 816.3405, 2.689518, 2195.526, 99.92658, 99.99581, 98.69529, 99.96672, 99.99474, 99.79522
20124.58236, 59.96857952695792, 59.970230541125815, 59.970860364261824, 22.767036753888398, 22.93426082695458, 22.890308424319617, 0.9999898722163547, 0.9999933747006183, 0.9999859887373198, 6452.066653818804, 6495.070951704178, 6490.435205301643, 130.1837085791235, 25.45728322176228, 35.78666693924197, 6448.712080635589, 6495.24430456275, 6490.619213279963, 285.42329641192777, 284.86364315037434, 285.21868572483066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.7388, 2.76422, 2200.132, 797.2592, 2.75912, 2200.611, 842.8406, 2.560739, 2159.041, 787.921, 6.971097, 5493.106, 791.5875, 6.938813, 5497.063, 812.1256, 2.703618, 2197.736, 99.98674, 100.0, 98.10376, 99.87325, 99.94092, 99.89569
20126.97708, 59.96695357210404, 59.969770639786205, 59.969290620080855, 22.749732046396407, 22.93466523873442, 22.878453354100344, 0.9999866902912747, 0.9999936994437585, 0.9999884297922724, 6447.557837523617, 6489.220465485925, 6482.913871596617, 122.42064631698258, 22.66329297901075, 35.061067594392625, 6448.612802056007, 6488.266226495532, 6481.280564157406, 285.34317973080647, 284.75050990801697, 285.18684127801765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4695, 2.784208, 2198.4, 803.485, 2.737938, 2200.508, 836.5123, 2.594976, 2171.497, 791.028, 6.947563, 5495.386, 792.9609, 6.936074, 5496.761, 816.3603, 2.689518, 2195.12, 99.92589, 100.0, 98.68193, 99.9147, 99.94409, 99.80294
20129.353560000003, 59.96219383773431, 59.96539705786729, 59.961478997875595, 22.754740761119137, 22.919110777505217, 22.879418727051835, 0.9999876976403355, 0.9999941206314304, 0.9999869750744969, 6447.483055341099, 6483.121538257315, 6487.169676918325, 129.37648242902287, 24.177150754282366, 30.536356347980927, 6450.389938387351, 6478.522161378519, 6485.062766011522, 285.40370913048775, 284.820259937805, 285.34660845770185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 797.9863, 2.755297, 2200.257, 807.6485, 2.722281, 2199.417, 831.7952, 2.622035, 2180.703, 781.7459, 7.014856, 5483.886, 784.6443, 6.994879, 5488.458, 822.6826, 2.66205, 2190.117, 100.0, 99.96802, 99.12148, 99.7035, 99.78874, 99.54676
20131.690280000003, 59.96330793694804, 59.96153144617364, 59.96387401916834, 22.745112442180545, 22.923872497910867, 22.895208387314536, 0.9999893419529241, 0.9999944515851675, 0.9999856365833598, 6453.079444381203, 6498.883263798153, 6491.895035360851, 132.1975792625958, 22.99282419058136, 34.17114314025093, 6454.426235769798, 6497.691393006487, 6492.593418623894, 285.4239165079121, 284.89346596096294, 285.3429698739163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 796.6456, 2.763863, 2200.017, 803.4655, 2.738859, 2200.112, 836.0076, 2.598289, 2172.717, 787.8821, 6.971097, 5492.534, 790.9581, 6.94831, 5495.833, 816.3206, 2.689518, 2195.412, 100.0, 100.0, 98.75849, 99.86499, 99.9249, 99.79006
20134.06564, 59.96350425770531, 59.96113800108883, 59.96228430473502, 22.756691067268093, 22.9312303696624, 22.880383490230578, 0.9999842089447887, 0.9999949484746531, 0.999988226359223, 6443.863142135119, 6495.901696630268, 6485.15886760596, 118.70117735100303, 21.847834764024356, 28.90000588509838, 6449.71786719314, 6485.136392435496, 6479.9677645019865, 285.4350940176119, 284.82309048257906, 285.1570335231102, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.8176, 2.76422, 2200.452, 803.5433, 2.73849, 2199.994, 836.5317, 2.595528, 2171.105, 787.8821, 6.971281, 5492.651, 790.9581, 6.948493, 5495.723, 822.603, 2.662416, 2190.182, 99.97003, 99.99832, 98.69019, 99.86391, 99.92084, 99.55231
20136.440400000003, 59.962865433411494, 59.962113033308924, 59.96449943614035, 22.75139751438691, 22.926091871596316, 22.888426505058654, 0.9999894953748701, 0.9999915123306973, 0.999986915197552, 6453.023889424554, 6488.561839986098, 6487.176223328253, 129.3813017502248, 24.715415802135567, 30.402180896520576, 6457.16857757506, 6496.470794210281, 6489.260114391835, 285.33217088423186, 284.6826763895959, 285.17323995899676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4103, 2.784744, 2198.185, 797.2397, 2.760226, 2199.994, 842.8794, 2.561475, 2159.045, 794.1932, 6.923109, 5498.417, 797.1764, 6.899001, 5499.629, 828.965, 2.6333, 2182.857, 99.91374, 99.99831, 98.13194, 99.96981, 99.99477, 99.21938
20138.883840000002, 59.95929035359405, 59.96187242002181, 59.95992279683809, 22.761632916367386, 22.950349066474, 22.904266188086922, 0.9999875840991995, 0.9999935067429973, 0.9999861678353243, 6457.320129731292, 6490.282486108949, 6483.080954523781, 123.20931288899646, 22.22310717528785, 29.896970194877667, 6455.1655302047875, 6496.924079752084, 6489.041491980734, 285.6236271647844, 284.882820433817, 285.2654220497591, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.6993, 2.764755, 2200.017, 803.5433, 2.738306, 2200.329, 836.5511, 2.595344, 2171.095, 788.0375, 6.970178, 5493.73, 791.9881, 6.93717, 5498.084, 822.5831, 2.662599, 2190.068, 99.99719, 100.0, 98.68247, 99.88053, 99.95343, 99.55227
20141.291520000002, 59.9578438793323, 59.95917288341455, 59.959653192824014, 22.767254506979175, 22.94169488089078, 22.896917149665192, 0.9999878081626936, 0.9999945926463396, 0.9999887448500835, 6447.133442349188, 6488.817581871773, 6489.764612948758, 129.57247859085078, 24.792373774499993, 32.97268643271434, 6453.204492250641, 6492.910538400912, 6488.373618257282, 285.3528129283916, 284.8499291984868, 285.1985262031515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4695, 2.784565, 2198.007, 804.8469, 2.734254, 2199.363, 835.7746, 2.599762, 2172.284, 797.7468, 6.894242, 5500.09, 801.7925, 6.854622, 5500.19, 816.4796, 2.688786, 2195.345, 99.91396, 99.96965, 98.7592, 100.0, 100.0, 99.78702
20143.67872, 59.95978456133847, 59.95800187346222, 59.956798334231394, 22.738315248193636, 22.934119085494622, 22.889155650745177, 0.9999870341214188, 0.9999942055272052, 0.9999887992184031, 6446.871879546647, 6493.053510097248, 6490.771058089573, 126.86723522128887, 24.214021848950324, 31.914395905338097, 6451.222692584452, 6499.111018955571, 6486.028583103804, 285.5608584130756, 284.94052183503084, 285.29702136032165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 786.0785, 2.792596, 2197.098, 805.4111, 2.730938, 2200.169, 835.5223, 2.599946, 2172.974, 794.2709, 6.922925, 5498.358, 797.1573, 6.899001, 5499.68, 822.6229, 2.662599, 2190.177, 99.81072, 100.0, 98.77017, 99.97087, 99.99277, 99.55477
20146.17824, 59.95689415107043, 59.95628327806385, 59.95708884251678, 22.776649563468503, 22.945409215912274, 22.907525072447033, 0.9999859161491699, 0.9999942247593903, 0.999987049810418, 6457.984644851526, 6498.612098459525, 6486.876362593285, 122.99887072562234, 26.23600443304349, 33.9371991365183, 6447.100031108456, 6493.9796716597875, 6491.481817129183, 285.4408906518508, 284.8507418294912, 285.089403133753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4498, 2.784922, 2198.463, 803.5433, 2.738122, 2200.499, 836.5899, 2.595896, 2171.779, 794.1932, 6.923109, 5498.3, 797.1573, 6.899366, 5499.732, 816.3206, 2.689152, 2195.353, 99.91328, 100.0, 98.67275, 99.96768, 99.9967, 99.78489
20148.666640000003, 59.95746882395209, 59.95442419317413, 59.957984558084625, 22.752821817056002, 22.93537348428574, 22.89586299393763, 0.999988523595518, 0.9999914650263352, 0.9999885559061082, 6453.305046922149, 6494.524576755279, 6488.960199007792, 130.7218123540133, 26.42967114041221, 30.739997504404073, 6458.889724767869, 6498.1157264982, 6492.377027386303, 285.51331724349944, 284.9002718359473, 285.1768068193657, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.7979, 2.764755, 2200.734, 797.2397, 2.759673, 2200.28, 842.8988, 2.560739, 2158.538, 787.9016, 6.970913, 5492.535, 790.9771, 6.94831, 5495.783, 810.0182, 2.713873, 2198.448, 100.0, 100.0, 98.13439, 99.86286, 99.92193, 99.95413
20151.166360000003, 59.95749704839605, 59.95375574720992, 59.95647119272882, 22.738837688972758, 22.946790155187415, 22.882021528908343, 0.999986470785946, 0.9999936080394858, 0.9999892708238857, 6448.700468018055, 6491.532665335442, 6484.0613977870435, 126.59227287384624, 20.298401761161585, 34.366692881413655, 6444.080080074566, 6484.575431600028, 6486.237366873014, 285.3284281100309, 284.85892086673937, 285.21685591773354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4695, 2.78403, 2198.176, 803.5433, 2.738859, 2200.951, 836.5511, 2.59516, 2170.881, 793.2611, 6.930463, 5496.873, 794.7539, 6.918542, 5498.12, 816.3603, 2.688786, 2195.864, 99.90589, 99.98812, 98.68253, 99.95007, 99.96442, 99.77913
20153.496600000002, 59.95630136529177, 59.96011159469552, 59.955742497855326, 22.7455930389409, 22.916377488753756, 22.883457114522926, 0.9999903379210117, 0.9999964862254656, 0.9999868111991481, 6448.21464893518, 6489.739913637321, 6486.330210191931, 125.46223243021336, 19.755571175854584, 30.502370310719243, 6449.819863432768, 6481.5439722447945, 6485.173221131866, 285.4686802204717, 284.834570958094, 285.25201454253613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.7979, 2.764755, 2200.232, 804.7302, 2.734254, 2199.776, 835.8135, 2.599394, 2172.696, 784.4451, 6.996286, 5487.182, 786.3801, 6.986661, 5489.313, 822.8416, 2.661684, 2186.969, 100.0, 99.98843, 98.76397, 99.76555, 99.81969, 99.40627
20155.84256, 59.95657738662112, 59.95762024463347, 59.95423832308156, 22.725394006321647, 22.93090986912315, 22.881966118415583, 0.9999878941739686, 0.9999926111167386, 0.9999875580850336, 6448.532873665763, 6495.471465517778, 6489.729883981735, 128.41140768382093, 24.14647626710621, 32.82528199214539, 6445.373933977031, 6490.786359781322, 6486.922325999545, 285.29883628792396, 284.8539051750428, 285.23236216177344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 798.9523, 2.75369, 2200.248, 805.6835, 2.733517, 2200.431, 835.7746, 2.599026, 2172.407, 787.785, 6.971281, 5492.65, 790.939, 6.948493, 5495.89, 816.3405, 2.689335, 2195.407, 100.0, 100.0, 98.76757, 99.86496, 99.92084, 99.78985
20158.17696, 59.95421958130829, 59.953088102574206, 59.953266288289356, 22.744333320446724, 22.94515065193569, 22.890181348361637, 0.999988001930166, 0.9999952452576425, 0.9999859889695135, 6447.804961342877, 6487.5721725119565, 6481.1886196503865, 122.22906301728955, 19.871798294667315, 32.09029126284395, 6446.297758343356, 6492.4031323907675, 6488.728842842438, 285.4049127418552, 284.7326050000874, 285.14980151266366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.7782, 2.764042, 2200.629, 803.5239, 2.738122, 2200.392, 836.5705, 2.594792, 2171.438, 787.8821, 6.971281, 5492.592, 790.939, 6.948127, 5495.998, 822.603, 2.662416, 2190.236, 100.0, 100.0, 98.70034, 99.86391, 99.92583, 99.55481
20160.547400000003, 59.953579593748834, 59.949133320244066, 59.95598035883736, 22.739220559988865, 22.906169468860437, 22.852603800597034, 0.9999884488653807, 0.9999924930803558, 0.99998842680658, 6444.862541430354, 6481.142102329942, 6481.224946978584, 124.47546864333663, 28.219191791522007, 33.9185801639087, 6450.491184427986, 6492.820285664934, 6489.292040318586, 285.35660009931036, 284.7278875015794, 285.1878157694797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4498, 2.784387, 2198.065, 797.2592, 2.759489, 2200.558, 842.86, 2.561475, 2158.657, 794.1932, 6.923109, 5498.469, 797.1573, 6.899001, 5499.902, 828.9252, 2.6333, 2182.857, 99.91873, 100.0, 98.13928, 99.97076, 99.99381, 99.21938
20162.9552, 59.950955157568366, 59.9515030762759, 59.95065512651004, 22.76906729670683, 22.937785834648015, 22.897106624921772, 0.9999880873315268, 0.9999934622388441, 0.9999887978208468, 6446.083076509096, 6489.912675220563, 6484.962036671564, 127.62748624980168, 22.74539338770751, 30.942624644196712, 6457.043091534586, 6495.466339661042, 6482.59025764917, 285.2403439702025, 284.82469640839685, 285.2237777559392, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.7388, 2.764755, 2199.854, 803.5433, 2.73849, 2200.445, 836.5705, 2.59516, 2170.93, 787.9016, 6.971097, 5492.651, 790.939, 6.948493, 5495.888, 822.6229, 2.662599, 2190.126, 100.0, 100.0, 98.68231, 99.86498, 99.92591, 99.56019
20165.314680000003, 59.95278650409426, 59.95318305394757, 59.953487646026915, 22.76075665820503, 22.92829620536704, 22.903736017366608, 0.9999891643156377, 0.9999937286548878, 0.999988685820904, 6454.860728214937, 6495.563003374291, 6495.244070904963, 129.08862676723993, 23.605959943899506, 28.71824840831414, 6455.071569699233, 6495.826596169428, 6486.97401280284, 285.29750858125595, 284.68171469110246, 285.1151327175945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4103, 2.78403, 2198.295, 803.485, 2.738122, 2200.167, 836.5511, 2.594976, 2171.439, 794.1932, 6.922925, 5498.307, 797.5198, 6.891695, 5500.284, 821.2511, 2.671023, 2192.927, 99.92112, 100.0, 98.7004, 99.96779, 99.99843, 99.66554
20167.7232, 59.956911144255784, 59.956034788233374, 59.954621137173596, 22.760114904944956, 22.928076162698286, 22.9115380311944, 0.9999892492785207, 0.9999953171304108, 0.9999910370518661, 6444.776615240278, 6487.364710800956, 6494.487380495246, 124.74959486846865, 22.04337898116942, 34.70328767156889, 6450.817163018199, 6488.891327764534, 6493.902871999226, 285.56893565990555, 284.8971252988617, 285.1570545425562, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 783.1804, 2.802234, 2195.474, 808.9714, 2.720992, 2199.486, 832.6882, 2.615592, 2175.656, 797.1254, 6.904355, 5499.333, 798.3972, 6.888773, 5499.821, 822.3843, 2.662599, 2190.122, 99.79288, 99.97076, 98.89205, 99.99068, 99.99535, 99.55269
20170.17548, 59.955560957162845, 59.95016337412562, 59.951355513487876, 22.768639480298766, 22.948219631441606, 22.89316430182292, 0.9999858138183729, 0.9999942850932124, 0.9999878592500067, 6458.81336223134, 6490.657155507423, 6483.166321645413, 128.34918957556704, 22.955888278294424, 28.882793815063906, 6452.214192929932, 6493.147537625861, 6488.360171306481, 285.49388037000307, 284.89893348490205, 285.1168961717502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4498, 2.784565, 2198.175, 803.5239, 2.738675, 2200.391, 836.5705, 2.594976, 2171.435, 794.1932, 6.922925, 5498.306, 797.1573, 6.899183, 5499.737, 816.3405, 2.689152, 2195.24, 99.91566, 100.0, 98.67504, 99.97193, 99.99474, 99.78738
20172.58624, 59.94920202811965, 59.95025403622548, 59.95132331404175, 22.74773478987864, 22.889600344336028, 22.86203177101276, 0.9999866966857911, 0.9999925403088106, 0.9999901876245478, 6445.087792946239, 6486.3371900692, 6479.899432663812, 130.66787335674735, 27.993015234815175, 31.972517259572214, 6454.095930964541, 6487.560162083032, 6488.668008800338, 285.4556052903942, 284.9091223835229, 285.07293701469166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.7979, 2.765469, 2199.897, 797.2592, 2.759673, 2199.824, 842.8406, 2.561291, 2158.425, 787.9016, 6.970913, 5492.651, 790.9771, 6.94831, 5495.834, 809.9983, 2.713873, 2198.853, 100.0, 99.99062, 98.13178, 99.86499, 99.92482, 99.94645
20174.98356, 59.94892297916869, 59.94745792776316, 59.94931782190416, 22.767025866179186, 22.918893760146275, 22.873144050550028, 0.9999859516572469, 0.9999918327789633, 0.9999877822654504, 6449.4034977237125, 6494.777838814739, 6490.436439296537, 123.56729703524526, 23.33726739541771, 32.068848360045195, 6456.36951280882, 6498.490083318456, 6485.85774124757, 285.4284390706353, 284.83002796695683, 285.24080789250223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4892, 2.783851, 2198.511, 803.5628, 2.73849, 2200.271, 836.5899, 2.594608, 2171.438, 794.2126, 6.922925, 5498.306, 797.1764, 6.898635, 5499.848, 816.3405, 2.689518, 2194.952, 99.89588, 100.0, 98.65982, 99.9678, 99.99386, 99.76913
20177.3542, 59.95426441476513, 59.95367938092201, 59.951881274937556, 22.73134194375287, 22.907373783776702, 22.86330609928816, 0.9999887706519404, 0.9999925716268692, 0.9999892918820198, 6448.753816465021, 6489.798342784048, 6485.420686135067, 125.41089285855287, 23.075297265827885, 35.59970399849408, 6450.94871469174, 6480.591202595115, 6481.620313679648, 285.42296808252445, 284.88577473589913, 285.20170113984454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.7585, 2.765112, 2199.739, 803.5628, 2.73849, 2200.276, 836.5705, 2.59516, 2170.989, 787.921, 6.971097, 5492.646, 790.9771, 6.948127, 5495.947, 816.8375, 2.687137, 2193.99, 100.0, 100.0, 98.68497, 99.8649, 99.92389, 99.73907
20179.68416, 59.95399125653893, 59.95227910127846, 59.9560919792598, 22.751532200749303, 22.92320333378394, 22.900367840916214, 0.9999889237820709, 0.9999916198939743, 0.9999887694676921, 6459.991757345898, 6492.223879929881, 6494.654576525898, 126.07067189496934, 21.809027390664596, 31.478926197195506, 6449.991646155531, 6486.102693860511, 6479.627585302439, 285.38928812978986, 284.89180822696324, 285.238343110141, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 801.9883, 2.743339, 2200.732, 809.8469, 2.714913, 2198.846, 830.2811, 2.627005, 2180.966, 782.4061, 7.01026, 5486.67, 786.4946, 6.978626, 5492.276, 819.3027, 2.677066, 2194.012, 100.0, 99.94325, 99.14513, 99.73668, 99.84155, 99.7108
20182.125440000003, 59.95695284885996, 59.958570356646916, 59.956394145182685, 22.744664658290908, 22.920402262577774, 22.86487019461394, 0.9999874910206954, 0.9999942189959913, 0.9999869589496299, 6451.531795240851, 6494.540627755814, 6484.771262356633, 122.16857338204545, 25.311386936512008, 33.043453571771124, 6452.6702215833875, 6486.3084160292665, 6487.807218760765, 285.4837639028412, 284.7964760226117, 285.2738830989161, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.7585, 2.765469, 2199.906, 803.5239, 2.739043, 2200.274, 836.5511, 2.59516, 2171.658, 787.9016, 6.971281, 5492.651, 790.9199, 6.948675, 5495.782, 822.603, 2.662233, 2190.177, 99.99435, 100.0, 98.67498, 99.864, 99.9219, 99.5521
20184.5812, 59.95711545143391, 59.960530094414594, 59.96331011197713, 22.73780004273622, 22.896182945386997, 22.84981990185403, 0.9999896459505954, 0.999992239486505, 0.9999892406418758, 6442.609539953044, 6479.564170767496, 6472.9341244961515, 129.1987451084724, 24.940419268171127, 31.546719287934593, 6445.132798728996, 6483.11078508858, 6473.247597229503, 285.3517740049107, 284.76245974441673, 285.2393232181241, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 790.3961, 2.782959, 2198.003, 797.1619, 2.760041, 2200.283, 842.7823, 2.560923, 2158.817, 794.1738, 6.922925, 5498.357, 797.1573, 6.899183, 5499.953, 828.9451, 2.633483, 2182.743, 99.92057, 100.0, 98.11413, 99.96981, 99.99774, 99.21421
20186.913920000003, 59.963068979984065, 59.96647409426851, 59.96371472801061, 22.742488369479826, 22.929990507297582, 22.863156739682392, 0.9999867298158148, 0.9999952769784698, 0.9999911281865157, 6453.72461614642, 6490.625726421202, 6491.174846284132, 118.60989168222943, 23.27743443909594, 29.3858801960464, 6455.4059625865975, 6493.564358772555, 6488.391834816712, 285.5638456256544, 284.8541783167495, 285.3083464872735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.7388, 2.764934, 2200.179, 803.5239, 2.738306, 2200.329, 836.5317, 2.59516, 2171.389, 787.8821, 6.971281, 5492.598, 790.9199, 6.948493, 5495.837, 822.603, 2.662416, 2190.35, 100.0, 99.9934, 98.69812, 99.86294, 99.92291, 99.54959
20189.282280000003, 59.97179397253279, 59.97119718509122, 59.9698501830129, 22.76115127364754, 22.93429244053612, 22.906848966318776, 0.99999020468453, 0.9999936622283584, 0.9999901969990701, 6454.958742596683, 6493.870051790105, 6491.109429129319, 127.01620284506203, 21.58322749864783, 32.674648685231205, 6458.753162065756, 6486.730191598605, 6488.813578926474, 285.54750107306484, 284.8596469965106, 285.1768412808401, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4301, 2.78403, 2197.903, 803.5239, 2.737938, 2200.624, 836.5317, 2.595344, 2170.71, 794.1738, 6.923293, 5498.3, 797.1573, 6.899183, 5499.68, 822.603, 2.662233, 2190.177, 99.89828, 100.0, 98.69535, 99.96768, 99.99474, 99.5521
20191.747040000002, 59.969303953912075, 59.96752275815726, 59.966051750725505, 22.781790696505343, 22.9311004476279, 22.883435388834787, 0.9999878336583766, 0.9999945127942999, 0.99998807425629, 6449.3177884852985, 6491.493438553629, 6496.322712093933, 131.50490189053517, 26.67740853635837, 31.830149162502494, 6451.549442184462, 6486.112002013241, 6491.998818664854, 285.4195405987099, 284.826510101751, 285.17921535038084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 783.1607, 2.802412, 2194.731, 809.8859, 2.715282, 2198.9, 830.2422, 2.627189, 2181.339, 800.4848, 6.871076, 5500.553, 802.6509, 6.852431, 5500.366, 818.1099, 2.680179, 2193.329, 99.75909, 99.944, 99.14002, 100.0, 100.0, 99.69539
20194.06164, 59.96657843092004, 59.97119867071425, 59.96843600624068, 22.753505127772467, 22.933287368018263, 22.8724382560748, 0.9999899667510184, 0.999993990663896, 0.9999861762139046, 6453.970451333879, 6494.854574011861, 6487.575372376834, 129.01902030055203, 23.81678491379489, 35.89625567523581, 6456.890579328156, 6497.1524609366425, 6489.265281950752, 285.55085167574964, 285.05083438862914, 285.3442700967967, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4103, 2.784387, 2198.3, 803.5239, 2.73849, 2200.556, 836.5511, 2.594976, 2171.715, 794.1932, 6.923293, 5498.305, 797.1573, 6.899366, 5499.788, 817.2947, 2.685306, 2195.228, 99.92328, 100.0, 98.67238, 99.96566, 99.9967, 99.77246
20196.47748, 59.96707598035432, 59.96917969301589, 59.968180573974415, 22.728252857318836, 22.910826114705596, 22.864907654614214, 0.9999869026847475, 0.9999897963338233, 0.999986932450917, 6447.775900369717, 6486.372903256637, 6481.099147786336, 127.27963391561138, 31.269443030908405, 32.1872497538061, 6450.4077994527415, 6491.273583117925, 6484.622209883447, 285.36026856224504, 284.8277682342379, 285.2214572711553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 791.0466, 2.779568, 2199.17, 800.5083, 2.750648, 2200.866, 840.8023, 2.569942, 2160.891, 788.9307, 6.967971, 5492.708, 790.9771, 6.94831, 5495.777, 809.4019, 2.71607, 2198.389, 99.97646, 100.0, 98.27996, 99.86602, 99.92594, 99.95992
20198.892200000002, 59.96818773700154, 59.9685254799146, 59.96478400740384, 22.755244886126373, 22.939439439830377, 22.874303435347322, 0.9999882573208541, 0.999994148944036, 0.9999868455383757, 6451.012240516762, 6488.525147744494, 6484.748664965875, 132.55221594871637, 25.704239815856454, 32.980902409297926, 6457.897542729937, 6498.205018985047, 6492.1192153316615, 285.42487465317015, 284.8209515862714, 285.1427583026742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.5878, 2.783673, 2198.506, 803.5628, 2.737938, 2200.333, 836.5705, 2.59516, 2171.27, 794.2126, 6.922741, 5498.359, 797.1955, 6.898818, 5499.955, 816.3206, 2.688969, 2195.472, 99.93067, 100.0, 98.69268, 99.96577, 99.99777, 99.78722
20201.269160000003, 59.96512300638386, 59.965379457486144, 59.96644722378445, 22.747277769474913, 22.928417298976843, 22.867719240069718, 0.999987091932528, 0.9999910615158286, 0.9999877626502438, 6447.648648461078, 6493.878548413613, 6494.713867458945, 126.17299516990761, 27.676175606093977, 27.811571929433285, 6451.834985504535, 6488.519613578131, 6490.364319371107, 285.4370134874461, 284.85412757036465, 285.23114533425695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.7191, 2.764934, 2199.346, 803.5628, 2.737938, 2200.279, 836.5705, 2.595344, 2170.876, 787.921, 6.971097, 5492.594, 790.9771, 6.948127, 5495.783, 816.3603, 2.688786, 2195.298, 100.0, 100.0, 98.69024, 99.86498, 99.92193, 99.78964
20203.663800000002, 59.963587630172505, 59.96222901033603, 59.961756155613784, 22.73251763848124, 22.908918232651317, 22.869396251781342, 0.9999879377855408, 0.999994038645018, 0.9999899270835454, 6450.410990310124, 6491.427406947665, 6485.443997583768, 127.87151320899449, 23.675895004990252, 28.327629915974285, 6459.253177228545, 6494.015764783423, 6499.989644722293, 285.34689393659926, 284.8227490055826, 285.26212812078273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 802.1263, 2.743518, 2200.947, 809.8664, 2.714913, 2198.625, 830.2811, 2.627005, 2181.054, 781.6294, 7.015776, 5483.773, 784.6061, 6.994879, 5488.29, 822.6428, 2.662233, 2190.138, 100.0, 99.94859, 99.14247, 99.70347, 99.79069, 99.54943
20206.05512, 59.9596310171797, 59.96153515431049, 59.95944583357234, 22.750008224620746, 22.929091840607253, 22.876307414460257, 0.9999875698381995, 0.9999908847023817, 0.9999858234748256, 6447.149186478266, 6487.844930352294, 6483.142231107751, 123.00653239772646, 24.892070178615086, 32.03260338492447, 6450.419024601754, 6494.618209315352, 6489.862142676091, 285.41135319314105, 284.7223203533799, 285.30370441763466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.7585, 2.764755, 2199.896, 803.5239, 2.738306, 2200.61, 836.5317, 2.59516, 2170.992, 787.8821, 6.971281, 5492.762, 790.939, 6.948493, 5495.89, 819.4419, 2.67615, 2192.625, 100.0, 100.0, 98.6878, 99.86699, 99.92384, 99.66336
20208.425280000003, 59.959450477068884, 59.95902882718577, 59.95603684383328, 22.731699948384787, 22.88903296763843, 22.856488613877314, 0.9999861016396702, 0.9999929925555255, 0.9999882761261774, 6445.081402782635, 6478.985492209534, 6477.317859986864, 125.74006595177252, 25.74861937034612, 27.385472327787284, 6449.225160856047, 6485.962015113431, 6479.63847703224, 285.43173371152295, 284.9296598215569, 285.33919036801706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 795.6993, 2.765469, 2199.043, 803.1154, 2.741438, 2199.968, 838.2593, 2.584852, 2166.039, 790.9503, 6.943518, 5496.758, 795.6695, 6.911419, 5499.357, 828.4879, 2.634216, 2182.92, 100.0, 100.0, 98.52602, 99.93547, 99.98691, 99.23355
20210.942280000003, 59.953850307840284, 59.953332699153776, 59.95338540528102, 22.758443912032362, 22.925281561135932, 22.88523004869161, 0.999987293709927, 0.9999936037139925, 0.9999853941554823, 6445.760726811604, 6485.840808816423, 6482.104251627625, 120.15741334113659, 25.985323423943555, 34.54721066284583, 6453.678993924925, 6490.250013346429, 6488.227286981688, 285.3835743832827, 284.8005974287159, 285.1815784398865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 793.925, 2.770645, 2200.116, 803.4266, 2.739227, 2200.661, 836.687, 2.594424, 2171.493, 787.8821, 6.971281, 5492.651, 790.939, 6.948493, 5495.723, 822.603, 2.662416, 2190.237, 99.99817, 100.0, 98.66412, 99.86402, 99.92084, 99.55481
20213.379520000002, 59.952159692479384, 59.95377510038127, 59.953138459167924, 22.740036969702903, 22.93563777184733, 22.882808846473075, 0.9999894324842358, 0.9999933914157385, 0.9999878940010674, 6450.810023549076, 6495.7583601963925, 6490.803693519698, 127.13337142986438, 26.305666715355073, 31.811560943004224, 6461.79039529144, 6499.671592593562, 6491.4553727408465, 285.30290423297936, 284.9063894479253, 285.4080928507839, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 0 1), 5500.0, 800.0, 789.4695, 2.78403, 2197.903, 803.5433, 2.738306, 2200.383, 836.5899, 2.595344, 2171.265, 794.1932, 6.923293, 5498.299, 797.1573, 6.899183, 5499.845, 822.6229, 2.662599, 2190.117, 99.91588, 100.0, 98.66694, 99.96779, 99.99577, 99.54939
