TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20229.58332, 59.95664086770232, 59.95779150263028, 59.95854421524853, 22.755940050907547, 22.939404103895402, 22.88672673097814, 0.9999884340218137, 0.9999917249539425, 0.9999912699142166, 6445.652977422183, 6485.385609130879, 6480.450430552691, 121.79275264154649, 21.16073711181525, 26.943904727435324, 6449.795218380327, 6490.9664783874, 6479.7390413678695, 285.24848633514176, 284.6045314932709, 284.989926386035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.6008, 2.764755, 2200.434, 803.4266, 2.738859, 2200.276, 836.5317, 2.594976, 2171.332, 787.9016, 6.971097, 5492.535, 790.2904, 2.78133, 2198.494, 816.6188, 6.719991, 5487.183, 99.97786, 100.0, 98.67504, 99.86286, 99.91022, 99.76556
20231.953520000003, 59.95517496875794, 59.95777555266074, 59.95806159441651, 22.720833479026044, 22.892191948817675, 22.83794978192927, 0.9999874828101585, 0.9999922495990188, 0.9999912073153933, 6434.88677300529, 6473.297645708957, 6468.311754932992, 128.4009732168579, 24.175957024066577, 31.011844985819152, 6445.363823098581, 6481.385492896812, 6465.01042573903, 285.3594782865181, 284.8055643338403, 285.1696289602761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.7585, 2.765112, 2200.232, 803.5433, 2.738675, 2199.876, 836.5317, 2.594976, 2171.501, 787.9016, 6.971281, 5492.594, 790.2904, 2.781147, 2198.545, 822.941, 6.652969, 5475.032, 99.9798, 99.99298, 98.6746, 99.86394, 99.90272, 99.51843
20234.42944, 59.95851985362941, 59.95869406017282, 59.9547934930736, 22.729282155280384, 22.918993347987556, 22.882091862677274, 0.9999882121140594, 0.9999941100735834, 0.999988302965048, 6449.717694117196, 6484.315462195588, 6482.531140302278, 125.22052219848354, 25.972355024464377, 32.25703569044026, 6447.174637696173, 6488.518035378905, 6480.433708265885, 285.36148709500026, 284.84493612355305, 285.0517921067561, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4695, 2.784208, 2198.228, 797.2592, 2.759489, 2200.321, 842.86, 2.561475, 2158.43, 794.2126, 6.922741, 5498.359, 796.4897, 2.763615, 2199.765, 827.7324, 6.597117, 5463.922, 99.91589, 100.0, 98.14172, 99.96876, 99.9834, 99.28729
20236.78596, 59.95442066039105, 59.95408657208607, 59.955291504897026, 22.734915817847934, 22.92689763956871, 22.878383566024816, 0.9999875507233656, 0.9999923278327408, 0.9999886799007633, 6446.5170891499365, 6482.827875383878, 6478.826456168303, 129.32112840801847, 26.412666768385407, 31.252479489337247, 6450.777753947055, 6490.489245464637, 6479.575283211467, 285.16279690686525, 284.588188344073, 284.9403589736547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.8373, 2.765291, 2200.332, 803.5239, 2.73849, 2200.499, 836.5511, 2.594976, 2171.443, 790.3289, 6.949769, 5496.239, 794.4487, 2.769642, 2200.381, 822.8813, 6.652786, 5473.764, 100.0, 100.0, 98.70056, 99.92089, 99.96371, 99.52158
20239.1562, 59.948232667158656, 59.946189049668064, 59.94505424202201, 22.770094131269975, 22.95040079116304, 22.911477770337875, 0.9999908330530703, 0.9999939945913585, 0.9999899799468214, 6447.278016041276, 6497.025654805437, 6490.239811245481, 127.17869436833803, 23.75708742117331, 31.59926709506226, 6448.690358687853, 6479.89391033566, 6488.803441889944, 285.21759588184244, 284.63615255909286, 284.93128088615174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 787.8923, 2.789384, 2197.042, 806.1115, 2.726518, 2199.706, 834.9788, 2.603627, 2177.036, 799.1255, 6.877511, 5500.441, 802.6509, 2.740422, 2200.077, 816.5591, 6.717977, 5487.644, 99.84635, 99.98522, 98.81355, 100.0, 99.98324, 99.76034
20241.575, 59.94645580081335, 59.94151038357906, 59.94152367427653, 22.756133595108388, 22.94372457926575, 22.894246928811057, 0.9999880744937961, 0.9999928741678175, 0.9999876114262878, 6447.381963111207, 6486.994503085279, 6484.262123240818, 127.05858554334918, 26.892019919538143, 34.602452448622216, 6455.322212006306, 6499.003384810311, 6482.042655761343, 285.19548570737135, 284.6960544326849, 285.10057351232973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.0555, 2.784565, 2198.448, 803.6017, 2.737938, 2200.233, 834.804, 2.60105, 2171.916, 794.1932, 6.922741, 5498.193, 796.3943, 2.762154, 2199.879, 823.0006, 6.651505, 5474.111, 99.91396, 100.0, 98.78631, 99.96864, 99.99549, 99.52484
20244.012280000003, 59.94330596038814, 59.94363846952195, 59.94403404753712, 22.757112662695445, 22.935366158080836, 22.87749684593953, 0.9999909301387926, 0.9999924884175616, 0.9999874986693427, 6443.708506037051, 6484.557757229563, 6477.435116860044, 129.4928001603256, 26.142194871461015, 31.620881282277423, 6445.024307841509, 6483.742638391874, 6475.098687372383, 285.1434717445428, 284.6851232452504, 285.2481516110364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4301, 2.784922, 2197.625, 803.5628, 2.738122, 2200.387, 836.5511, 2.595344, 2171.162, 794.1932, 6.922925, 5498.3, 802.7462, 2.740422, 2200.31, 816.6387, 6.719625, 5487.524, 99.89064, 99.99811, 98.69268, 99.96876, 99.99733, 99.76447
20246.38664, 59.944710117417976, 59.94342102170655, 59.94594735329134, 22.776654678726597, 22.9442252825991, 22.917224235236034, 0.9999882750731457, 0.999993756222482, 0.9999848788405349, 6445.596811157056, 6493.575594214061, 6489.5065905080655, 128.993567525451, 22.246452058418527, 30.02131200784686, 6462.052702246636, 6501.236435281363, 6494.946048913371, 285.40713081487087, 284.75108396978595, 285.19689609917117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.7388, 2.765112, 2200.347, 797.2982, 2.759489, 2200.273, 842.8794, 2.561107, 2158.247, 787.921, 6.971281, 5492.599, 809.0219, 2.717959, 2198.754, 810.3164, 6.782069, 5495.906, 100.0, 100.0, 98.12651, 99.86403, 99.96158, 99.92416
20248.747600000002, 59.946880586045104, 59.94597941294902, 59.94766900302628, 22.76506203931952, 22.934780039487222, 22.878433453053223, 0.9999875646212368, 0.9999937912223527, 0.9999879163847866, 6445.128274341435, 6486.684267996293, 6481.538862226642, 123.2317907932686, 20.210708351876292, 31.533762113580906, 6448.292001917861, 6489.26905150512, 6480.816627111239, 285.29588774235486, 284.8968547089079, 285.2060064346731, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4498, 2.784744, 2198.013, 803.5628, 2.73849, 2200.271, 836.5705, 2.595712, 2171.554, 794.1932, 6.925315, 5497.73, 802.8225, 2.740787, 2200.468, 816.6784, 6.719808, 5487.293, 99.93089, 100.0, 98.68741, 99.96152, 100.0, 99.76757
20251.12568, 59.94852936290588, 59.949831741609984, 59.946565424124756, 22.7481537091994, 22.906529312655664, 22.870880874405394, 0.9999900933714184, 0.9999963519842644, 0.9999864514049752, 6438.424896109219, 6476.179527652228, 6479.941971440666, 125.28422531890874, 20.61967070725359, 30.58778693126618, 6443.520368436516, 6486.667564829803, 6485.972384674023, 285.38745515589176, 284.7182472282344, 285.04872638369017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.7388, 2.764042, 2199.409, 803.6212, 2.736649, 2200.188, 835.4446, 2.60105, 2173.471, 785.183, 6.99077, 5487.525, 798.8359, 2.75631, 2199.89, 822.5433, 6.656448, 5474.049, 99.98958, 100.0, 98.76677, 99.78622, 99.99399, 99.54051
20253.519160000003, 59.94914484735245, 59.94358742866826, 59.948499753065434, 22.769472001863004, 22.928155852766675, 22.881870254771545, 0.9999891387190701, 0.9999957560525834, 0.9999870521895511, 6457.236017319217, 6488.917371473951, 6484.537306011853, 127.56953820210606, 22.759732904130033, 29.6478657691805, 6453.80549338337, 6490.187030796964, 6486.786188335221, 285.2955082223892, 284.7911162344342, 285.1822944431876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 798.9523, 2.755475, 2200.401, 805.8196, 2.732596, 2200.014, 835.3864, 2.601971, 2173.422, 787.7656, 6.971465, 5492.592, 802.8035, 2.741152, 2200.586, 816.4796, 6.721273, 5487.586, 100.0, 99.99924, 98.78823, 99.86391, 100.0, 99.76755
20255.924320000002, 59.94669876324949, 59.94465903735343, 59.94605957445515, 22.739204790849328, 22.897470808659524, 22.888794200839538, 0.9999873221983554, 0.9999929507095079, 0.9999870849203976, 6444.257413024829, 6482.594092206069, 6485.284717950167, 128.88498835422342, 19.788666101521812, 33.34975381148974, 6445.155750339615, 6488.962755216722, 6480.990911354671, 285.1885520469226, 284.5858486021562, 285.03868445316067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.7191, 2.764934, 2200.457, 803.5628, 2.73849, 2200.442, 836.5705, 2.595528, 2170.587, 787.9016, 6.971097, 5492.646, 802.7272, 2.74097, 2200.253, 822.8813, 6.651505, 5473.992, 100.0, 100.0, 98.66167, 99.86402, 100.0, 99.52573
20258.266920000002, 59.94871877459087, 59.946813475146556, 59.94926946193973, 22.69299766829446, 22.869231958619842, 22.828935924046128, 0.9999885310040622, 0.9999939464515988, 0.9999879780481571, 6431.1356307779515, 6478.830102900367, 6475.599104057825, 132.32329041074195, 25.17404204559898, 26.91880968406349, 6445.144748642829, 6481.016386385254, 6470.17411220988, 285.1772492752868, 284.6584000522493, 285.13841954334214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4695, 2.78403, 2198.4, 797.2397, 2.759673, 2200.168, 842.8794, 2.561291, 2158.702, 794.1932, 6.923109, 5498.354, 809.0219, 2.717411, 2199.088, 829.2632, 6.579538, 5456.297, 99.90542, 100.0, 98.12146, 99.96769, 99.95716, 99.18407
20260.60336, 59.951395935397905, 59.95389932491837, 59.950326569636665, 22.740633719971928, 22.93529673809226, 22.88809510725083, 0.9999870303803043, 0.9999946530900726, 0.9999888750208209, 6440.013447836707, 6485.108546026657, 6479.718805571095, 128.4043572622727, 23.964110286662617, 33.29600326895809, 6441.303435887756, 6479.707107374709, 6484.929769145393, 285.22517775139596, 284.4970011578211, 284.8081430600425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.7782, 2.764755, 2200.232, 803.5628, 2.738306, 2200.441, 836.5123, 2.594608, 2171.554, 787.9016, 6.971281, 5492.71, 802.7844, 2.740604, 2200.41, 822.8416, 6.652969, 5474.338, 100.0, 100.0, 98.66694, 99.86392, 100.0, 99.52575
20263.03168, 59.95096430489005, 59.95095002232702, 59.95296373705918, 22.750217064998314, 22.92322505834677, 22.89521826953328, 0.9999887104423678, 0.9999946970440823, 0.999987934715213, 6457.925800228968, 6489.927490167976, 6491.109734690785, 127.48096843938129, 22.03135395394966, 30.722444493885632, 6442.891002094225, 6483.321807543692, 6486.335631776031, 285.13595038913485, 284.61390566406914, 284.99187038772817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4892, 2.783851, 2198.668, 803.5823, 2.737938, 2200.212, 836.5317, 2.595528, 2170.76, 794.2126, 6.920902, 5498.645, 801.4682, 2.745535, 2200.44, 820.4757, 6.683733, 5482.341, 99.89588, 100.0, 98.70528, 99.97084, 100.0, 99.67753
20265.396080000002, 59.95826576442702, 59.95729846180195, 59.9548379948041, 22.729026123414954, 22.920875739138, 22.869291231254216, 0.9999884297069547, 0.9999945169413317, 0.9999875658055538, 6444.005679012707, 6485.272987394857, 6475.018648853861, 122.52974458088426, 22.24597531592508, 32.30073120422321, 6445.775318475308, 6486.918520233602, 6484.886272080502, 285.25075925914877, 284.792539202217, 285.25549519065976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 783.2001, 2.801163, 2195.324, 809.0493, 2.71915, 2199.586, 832.6493, 2.612647, 2175.906, 797.2808, 6.901781, 5499.45, 801.411, 2.744257, 2199.905, 822.6627, 6.649307, 5475.316, 99.77593, 99.97977, 98.93774, 99.98859, 100.0, 99.54981
20267.79636, 59.960156068687404, 59.96484241678504, 59.963708415044145, 22.746571373678563, 22.935669515093927, 22.886498680658363, 0.9999873802929756, 0.9999954428234115, 0.9999865057414864, 6454.326359661292, 6496.252901095889, 6486.38568201341, 126.69613486474009, 26.8400236511161, 29.017516094840403, 6451.261064787107, 6485.526645709697, 6482.039000400619, 285.15332364187657, 284.6917843124658, 285.1984444197943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.5089, 2.784565, 2198.285, 803.5628, 2.738675, 2200.384, 836.5511, 2.594976, 2171.153, 794.2126, 6.923109, 5498.359, 802.7272, 2.740787, 2200.526, 816.5989, 6.719808, 5487.126, 99.91327, 100.0, 98.6746, 99.96876, 100.0, 99.76453
20270.17368, 59.96156182007797, 59.95897514825612, 59.96175225051249, 22.760365765243343, 22.928431980196187, 22.885113246211738, 0.9999862852289049, 0.9999938109459796, 0.9999882314753021, 6448.175556468634, 6483.273279352346, 6478.973602310583, 128.97818460048347, 26.240930821237498, 30.13250811776652, 6448.717529099972, 6483.645960510006, 6484.287144675721, 285.0417002487516, 284.558584091218, 284.8968638976227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.6796, 2.765112, 2200.462, 797.2787, 2.759489, 2200.55, 842.8406, 2.560923, 2159.049, 787.921, 6.970913, 5492.646, 809.0027, 2.717776, 2198.754, 810.2965, 6.782252, 5495.79, 100.0, 99.99563, 98.13722, 99.86191, 99.96648, 99.92207
20272.51348, 59.96044126485094, 59.95782195923243, 59.96127237991734, 22.766396750968532, 22.946591049884614, 22.890258343464875, 0.9999885077436285, 0.9999902976946217, 0.9999905229533465, 6446.030198575763, 6484.942022632531, 6476.003595622543, 131.61497268147082, 23.124034815940377, 30.842607882692846, 6447.6296405507865, 6490.797658648163, 6489.260417823854, 285.13122280710473, 284.59376759108613, 284.95326067994534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4301, 2.783673, 2198.018, 803.5628, 2.738306, 2200.495, 836.5705, 2.594792, 2171.212, 794.2126, 6.923293, 5498.242, 802.7844, 2.740422, 2200.688, 816.6387, 6.719442, 5487.698, 99.89065, 100.0, 98.69008, 99.97076, 100.0, 99.76554
20274.911, 59.96290168273882, 59.96146356959644, 59.96083090807308, 22.749817917233987, 22.92978773956224, 22.87787298038434, 0.9999880555799, 0.9999947016831197, 0.9999889882176948, 6444.254806902719, 6477.714443658937, 6478.603123529595, 123.50160429066, 18.033891141361664, 31.511329786716033, 6437.46987916297, 6477.800170521555, 6479.733545769671, 285.1246351718868, 284.5761945191204, 284.9778165716724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.6402, 2.764755, 2199.812, 803.5823, 2.737938, 2200.719, 836.5705, 2.595528, 2170.868, 787.9016, 6.971097, 5492.651, 802.7653, 2.741518, 2199.813, 816.6188, 6.719442, 5486.497, 99.99913, 100.0, 98.69795, 99.87008, 100.0, 99.77288
20277.339320000003, 59.963705520752136, 59.96452387136159, 59.96107203822563, 22.77017619024072, 22.949556676121674, 22.89113442892395, 0.9999900662864428, 0.9999964656845124, 0.9999866849876842, 6443.709998134811, 6486.715158849296, 6479.236280822384, 124.38391108293808, 22.103329227492395, 29.60158491346874, 6451.159504938403, 6494.163880318815, 6479.740504753549, 285.0883052949533, 284.56338834801954, 285.01036705435945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 801.9883, 2.743339, 2200.454, 809.9247, 2.714729, 2198.9, 830.3005, 2.627189, 2180.748, 782.1537, 7.008605, 5486.498, 798.855, 2.752658, 2200.321, 814.1137, 6.728048, 5486.789, 100.0, 99.94107, 99.12351, 99.7366, 100.0, 99.7584
20279.770640000002, 59.96165198126369, 59.96342085424072, 59.96366019366944, 22.75216038845537, 22.927348466818675, 22.881272941104793, 0.9999895690139883, 0.9999927499396468, 0.9999886253587803, 6445.9345275652495, 6483.680766465717, 6475.386291233213, 130.51752640716302, 25.217110598719955, 28.777741877828703, 6443.441587362158, 6481.413977443684, 6473.565905951414, 285.1127519681942, 284.5878956700378, 284.9665324487421, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.8571, 2.765112, 2200.284, 803.5433, 2.73849, 2200.499, 836.5705, 2.59516, 2171.497, 787.8821, 6.971281, 5492.593, 802.7653, 2.740787, 2200.423, 822.9609, 6.652786, 5473.705, 100.0, 100.0, 98.703, 99.86605, 100.0, 99.52997
20282.19624, 59.962773810278016, 59.96131244448275, 59.960308373329816, 22.69780585697577, 22.869037319089784, 22.838787721379934, 0.999986700803669, 0.9999933986940737, 0.9999875361602244, 6429.070489404336, 6473.576931328261, 6473.665927353505, 128.95471853108165, 24.22716889690355, 31.159379877973834, 6425.962974575509, 6475.165259467936, 6465.953129479845, 285.0949265099196, 284.6568748759573, 285.1217058468934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 790.9086, 2.780461, 2198.378, 797.376, 2.758936, 2200.06, 842.7435, 2.561475, 2158.309, 794.1932, 6.922925, 5498.306, 809.0409, 2.718141, 2199.238, 829.1837, 6.579905, 5455.95, 99.92489, 99.99809, 98.10359, 99.97079, 99.9244, 99.19769
20284.66972, 59.96267022323614, 59.958403314592225, 59.95808949371237, 22.753157795724075, 22.911785299525977, 22.875134410033333, 0.9999864953528347, 0.9999934604583328, 0.9999882804907287, 6444.8115912596995, 6481.257404532347, 6477.258531064945, 130.31311299061827, 22.70541808342091, 34.377777390962365, 6451.587353359632, 6480.088453581787, 6477.573081340292, 285.101824038025, 284.5494722064829, 284.92670640125687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.7388, 2.765112, 2199.744, 803.5628, 2.738306, 2200.554, 836.6093, 2.594792, 2171.376, 787.921, 6.971097, 5492.651, 802.7081, 2.740422, 2200.475, 822.9609, 6.651688, 5474.168, 100.0, 100.0, 98.6671, 99.86499, 99.99754, 99.51851
20287.098280000002, 59.95556273084471, 59.95411614645156, 59.9565685763252, 22.752532312554724, 22.948693067333135, 22.899053751755908, 0.9999889100262993, 0.999995063670119, 0.9999876184767885, 6437.71474290005, 6489.521335788404, 6494.844977609136, 127.69045890145412, 20.646909582530952, 33.4756151158349, 6449.6790875080715, 6494.523048353556, 6486.664686714403, 285.31475585179396, 284.6944683574643, 285.02574661306994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4892, 2.78403, 2198.29, 803.5433, 2.738122, 2200.553, 836.4929, 2.596081, 2170.81, 794.2126, 6.922925, 5498.359, 802.7653, 2.740787, 2200.089, 822.8813, 6.651871, 5474.742, 99.92088, 100.0, 98.67178, 99.96769, 100.0, 99.51854
20289.49492, 59.95320642882058, 59.951869908360706, 59.95086787489327, 22.75276944918461, 22.930838266834126, 22.88618011983438, 0.9999879434373935, 0.9999951894251603, 0.9999867676113893, 6453.960102914405, 6485.440790639902, 6479.637538391096, 127.20526548414091, 28.214709575863537, 34.78257189977285, 6443.657418154219, 6479.548797194944, 6475.791790942072, 285.1526337276717, 284.6794486304852, 284.9371191224307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 782.9438, 2.803126, 2194.946, 809.9053, 2.715097, 2198.788, 830.3005, 2.626821, 2180.983, 799.8246, 6.876591, 5500.26, 798.2828, 2.753571, 2200.958, 819.9389, 6.685198, 5479.319, 99.74862, 99.94352, 99.13421, 100.0, 100.0, 99.63284
20291.860800000002, 59.953329132598114, 59.95461086482405, 59.95620497612155, 22.758311731734082, 22.944546286362957, 22.881537643519458, 0.9999865023463085, 0.9999928734243593, 0.9999866882043769, 6447.119291330318, 6488.174288992107, 6486.4326768785595, 130.0950920115792, 22.31956990419303, 30.473997183305528, 6452.776797602572, 6488.671967835905, 6486.560089483659, 285.17417135699304, 284.70447851443083, 284.9593074257802, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4892, 2.784565, 2198.175, 803.5045, 2.738306, 2200.168, 836.5899, 2.59516, 2171.322, 794.232, 6.923109, 5498.306, 802.7653, 2.740239, 2200.684, 816.6387, 6.719442, 5487.35, 99.91566, 100.0, 98.68519, 99.96875, 100.0, 99.76242
20294.225120000003, 59.95360000047523, 59.95445979069185, 59.955708269842994, 22.757432966377415, 22.924176964986465, 22.861052611270242, 0.9999887612990135, 0.9999931813772127, 0.999987804847476, 6442.806114526569, 6483.684424928839, 6474.866178621425, 129.42690283539423, 25.743940268587494, 31.339687731807317, 6443.258035293661, 6485.874640970878, 6484.60461913892, 285.21122796981706, 284.6470675099786, 284.9282975096647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 791.993, 2.775285, 2199.089, 799.0102, 2.753779, 2199.896, 841.6564, 2.564972, 2159.77, 787.921, 6.970913, 5492.651, 809.0027, 2.717593, 2199.084, 810.3164, 6.782252, 5495.677, 99.98319, 100.0, 98.17565, 99.86394, 99.95695, 99.91998
20296.60324, 59.954237161217996, 59.955074817749036, 59.95506034218731, 22.74711455953883, 22.93452213047579, 22.882830294370653, 0.999986473660211, 0.9999915951984903, 0.9999903597714469, 6451.770402416948, 6492.587700559801, 6487.289357401235, 129.51550534208627, 22.281334686126, 31.9068992704847, 6453.432703422556, 6491.182651489486, 6480.982249124636, 285.15676082199536, 284.657732356759, 285.11091290149733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4695, 2.783673, 2198.4, 803.5823, 2.73849, 2200.612, 836.6093, 2.595712, 2170.703, 794.1932, 6.922925, 5498.242, 802.7653, 2.740604, 2200.528, 816.6387, 6.719625, 5487.758, 99.89998, 100.0, 98.70056, 99.96663, 100.0, 99.76239
20298.91108, 59.96133912040642, 59.9553380328813, 59.95742344640528, 22.77215964852807, 22.933597326400236, 22.887066039611298, 0.9999869051964535, 0.9999951365328472, 0.9999852621812063, 6451.607480287022, 6491.418316571874, 6490.6367209942755, 127.53911300367918, 21.241236280658086, 33.31750623685218, 6449.848600079568, 6492.036908712917, 6492.753124033632, 285.2334182961436, 284.61570358674857, 284.976825625203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.6402, 2.764934, 2199.749, 803.5628, 2.73849, 2199.989, 836.6093, 2.595344, 2171.323, 787.9016, 6.971281, 5492.593, 802.7844, 2.741152, 2199.815, 816.6188, 6.719808, 5487.128, 99.98719, 100.0, 98.69512, 99.86498, 99.99017, 99.77601
20301.312400000003, 59.960420648049904, 59.95938229429957, 59.958976255922956, 22.75930866564127, 22.91797658127891, 22.873588090457307, 0.9999904727705332, 0.9999948826242264, 0.9999895950995903, 6444.333858584836, 6485.630950037116, 6489.533001688712, 118.13134326173349, 21.253529132661242, 29.824788121757592, 6450.368109591433, 6484.954330852585, 6487.030406800931, 285.19337674016793, 284.6549778104859, 284.96647281199125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 802.1066, 2.743518, 2200.564, 809.9053, 2.714913, 2198.738, 830.3005, 2.627005, 2181.055, 781.6488, 7.015592, 5483.827, 796.5851, 2.761789, 2200.259, 822.8018, 6.651138, 5474.856, 100.0, 99.94101, 99.15002, 99.70348, 100.0, 99.52053
20303.71364, 59.95682350779599, 59.95951357850785, 59.95619573835591, 22.750973668851273, 22.907184410519914, 22.872065718933637, 0.9999906756526671, 0.9999913078185094, 0.9999864948100478, 6446.132247603914, 6474.911379160165, 6475.587577458608, 126.27483519477315, 19.072207591071674, 32.06660915179009, 6449.6519137255245, 6482.733235252511, 6474.4730786776045, 285.14911439929676, 284.59245720382575, 285.01394222689817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.8571, 2.765469, 2200.342, 803.5433, 2.738122, 2200.445, 836.6093, 2.595528, 2171.382, 787.8821, 6.971281, 5492.534, 802.7844, 2.740787, 2200.307, 819.2232, 6.686297, 5478.966, 100.0, 100.0, 98.69779, 99.86701, 100.0, 99.63804
20306.087160000003, 59.9567852084977, 59.954464772699936, 59.954745270537984, 22.724615029833082, 22.89534807057951, 22.83108592462624, 0.9999875174078153, 0.9999934511728121, 0.9999867141699249, 6429.3834598743115, 6470.007625796444, 6463.010611446924, 128.61324010497492, 23.49673338303046, 32.21805364424637, 6430.494351750247, 6473.22126157366, 6468.627227396717, 285.252626009128, 284.58123948503095, 285.09393955815244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.7585, 2.764042, 2199.952, 802.629, 2.741069, 2199.968, 837.9681, 2.585036, 2166.275, 790.8338, 6.944069, 5496.643, 807.2288, 2.722159, 2199.561, 828.3884, 6.581553, 5456.523, 99.9964, 100.0, 98.46565, 99.93242, 99.9516, 99.20812
20308.508840000002, 59.95699987889388, 59.95575093089994, 59.956330605475266, 22.75538075789871, 22.919463140466636, 22.86937258488163, 0.9999892166907796, 0.999994478573125, 0.9999882666274056, 6445.101963475561, 6488.553288247145, 6473.38183361018, 129.88645110801144, 23.51073523708442, 29.476224212118268, 6446.447493238458, 6481.933741880298, 6476.24754049915, 285.15902351598277, 284.63378883633914, 285.0819465629868, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 792.9196, 2.772965, 2200.105, 802.2593, 2.741622, 2200.361, 836.8617, 2.594424, 2170.524, 787.9016, 6.971097, 5492.705, 802.7844, 2.74097, 2200.25, 822.8615, 6.652054, 5473.941, 99.97438, 100.0, 98.65879, 99.86594, 100.0, 99.51543
20310.85204, 59.95841797417769, 59.95553529838698, 59.95533285991062, 22.73825565134196, 22.911754537769006, 22.876257324938525, 0.9999867644242636, 0.9999925177181955, 0.9999869190076912, 6442.03598902666, 6479.687535697336, 6479.919201837916, 125.29241262082428, 27.30212511196578, 31.455683697989116, 6449.649850511597, 6480.776211098222, 6479.011527802495, 285.28606676741936, 284.7397760409539, 285.04865936187525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4301, 2.784744, 2198.41, 803.5433, 2.73849, 2200.326, 836.6287, 2.594424, 2170.641, 794.2126, 6.923109, 5498.306, 802.7462, 2.740787, 2200.358, 822.8813, 6.652603, 5473.475, 99.91827, 100.0, 98.70545, 99.96779, 100.0, 99.51633
20313.356720000003, 59.95733180789236, 59.962603194819096, 59.95711180779887, 22.760115427890575, 22.914051975926746, 22.87687110821041, 0.9999885518782115, 0.9999931768789478, 0.9999883702842522, 6443.028600182345, 6484.544945174082, 6485.702971903467, 128.5695702543453, 24.533613275218613, 33.00458876875109, 6453.729745568287, 6489.032923780657, 6487.247941814686, 285.04068985137684, 284.5977281966987, 284.9427969896852, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 783.2593, 2.802234, 2194.673, 809.8859, 2.714729, 2199.187, 830.2617, 2.626821, 2181.393, 800.5042, 6.870708, 5500.333, 796.5279, 2.762702, 2199.584, 816.6983, 6.718893, 5487.524, 99.7467, 99.93573, 99.13741, 100.0, 99.97969, 99.77713
20315.796960000003, 59.957768710331834, 59.95942942505934, 59.957443226311064, 22.76749004220331, 22.92772050297057, 22.88543979403488, 0.9999897833479683, 0.9999913025888486, 0.9999905405730208, 6455.793558920038, 6494.875978981157, 6490.002426392866, 130.69597433202307, 27.49961888649659, 33.36052325248511, 6453.268680753563, 6486.580651365872, 6488.560100804911, 285.04108398858244, 284.5234806313507, 284.93006427900326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.3906, 2.784387, 2198.406, 803.5823, 2.737938, 2200.329, 836.5899, 2.59516, 2170.979, 794.2126, 6.923109, 5498.247, 802.7081, 2.740422, 2199.715, 822.0463, 6.720541, 5485.364, 99.92612, 100.0, 98.67949, 99.96671, 100.0, 99.73249
20318.266880000003, 59.957184848351126, 59.95704190823653, 59.96179081846052, 22.744384194327388, 22.92206644883194, 22.87980684602134, 0.9999874575027725, 0.9999914157804368, 0.9999882394076381, 6442.265209896939, 6488.008564217607, 6482.523540576838, 129.29080832574346, 22.741012441494604, 34.07239715678642, 6445.973598325105, 6481.499971505657, 6478.3069405416945, 285.17482888929, 284.73349212072515, 284.9429211930219, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4695, 2.784565, 2198.395, 803.5045, 2.741069, 2200.368, 838.1623, 2.587245, 2166.557, 791.7659, 6.945172, 5495.443, 806.771, 2.725446, 2199.409, 811.052, 6.774927, 5495.564, 99.90328, 100.0, 98.53427, 99.92925, 99.97173, 99.91593
20320.605440000003, 59.956063224063286, 59.96083839612677, 59.95814036369458, 22.766539146387853, 22.927964138436632, 22.89185057783281, 0.9999880564030584, 0.9999923873199009, 0.9999882137179168, 6446.96392390852, 6484.227452445426, 6480.223195978267, 126.53750368652118, 21.56936835052622, 34.177556318587904, 6449.003455857412, 6480.721861066936, 6480.060242781894, 285.05921802668024, 284.5032081171717, 284.93059153882905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 793.4321, 2.772608, 2199.461, 801.0336, 2.746411, 2199.948, 837.9099, 2.591847, 2170.144, 794.0961, 6.923109, 5498.411, 802.7844, 2.740604, 2200.305, 816.6188, 6.719991, 5487.698, 99.94855, 99.99621, 98.63232, 99.96671, 100.0, 99.76445
20322.96932, 59.95914435924225, 59.959863074551, 59.962184612866714, 22.764235392582997, 22.925624301384218, 22.87149893094742, 0.9999863379705324, 0.9999931625756926, 0.9999897675111189, 6452.142224681098, 6488.003998081749, 6480.05868475456, 123.25025774153823, 26.49025945472613, 34.05243794394073, 6453.58906626435, 6488.757696888513, 6488.856710363621, 285.2334663420523, 284.6234325672359, 285.06944728783685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.6796, 2.764399, 2200.457, 803.5628, 2.738675, 2200.719, 836.6287, 2.595344, 2170.76, 787.9016, 6.971281, 5492.704, 802.7653, 2.740604, 2199.873, 816.6188, 6.719259, 5487.817, 99.97456, 99.99816, 98.66955, 99.8671, 99.99284, 99.76556
20325.45516, 59.96007794320031, 59.95950780568827, 59.96324364844023, 22.766268166022858, 22.931055582977642, 22.90387377490888, 0.9999892585739495, 0.9999961131422449, 0.9999891694980396, 6452.537422352851, 6482.441412312069, 6487.9142138068055, 122.36856762488196, 25.580671657550283, 31.597357597519135, 6455.713240691198, 6494.736387132524, 6490.565452321284, 285.23383719300324, 284.6848791611062, 285.03766343059755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 802.0278, 2.743518, 2200.507, 809.9053, 2.714545, 2198.614, 830.3005, 2.627189, 2181.049, 781.61, 7.015776, 5483.662, 796.3752, 2.763067, 2200.317, 822.9808, 6.651871, 5473.713, 100.0, 99.94897, 99.1372, 99.7056, 99.98733, 99.52065
20327.8626, 59.96152683494786, 59.95906240727971, 59.96255759037457, 22.765132241064244, 22.93080583701335, 22.87869778776362, 0.9999891156929026, 0.9999924757613826, 0.9999899986926801, 6445.661396888687, 6483.434557599388, 6485.235177418404, 124.70538523731625, 21.2350636249937, 30.80477103113799, 6451.1934363738355, 6487.873372559633, 6482.154319323101, 285.2788573336168, 284.6824995370117, 285.1259309217482, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.6993, 2.765112, 2200.352, 803.5433, 2.738306, 2200.384, 836.5511, 2.594792, 2171.663, 787.9016, 6.971097, 5492.651, 802.7272, 2.740422, 2200.366, 816.9567, 6.716146, 5485.076, 100.0, 100.0, 98.71055, 99.86701, 100.0, 99.7438
20330.28772, 59.96244990616102, 59.9597597045535, 59.96263366983, 22.7003085953513, 22.84843615640374, 22.826036927604495, 0.9999901941659022, 0.9999953659809613, 0.9999902232806366, 6429.027944229134, 6468.7201157332, 6468.154550835253, 132.28880378866188, 27.993677539549026, 29.880683356386044, 6429.37288993621, 6470.016514178377, 6463.382504567627, 285.2099513158238, 284.6477198523014, 284.97888793046724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.7585, 2.764577, 2199.907, 803.5045, 2.737938, 2200.055, 836.6287, 2.594792, 2170.471, 788.6589, 6.960985, 5494.475, 804.9398, 2.733482, 2199.625, 826.1816, 6.608471, 5462.375, 99.99436, 100.0, 98.65638, 99.893, 99.98155, 99.34263
20332.668800000003, 59.96387131358991, 59.95977646688278, 59.962298941048545, 22.762305551319773, 22.92508920121285, 22.886309576600805, 0.9999874884535018, 0.9999952412315988, 0.9999873865272667, 6443.446119741302, 6482.76907653005, 6479.466570985656, 131.7000028416046, 21.158003462977376, 32.6501005468715, 6444.772229471322, 6483.287718586034, 6482.61965690151, 285.294078913276, 284.69967402569165, 285.07815358566097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 790.5932, 2.779747, 2198.833, 800.0024, 2.750832, 2200.432, 839.4047, 2.582091, 2167.352, 789.3774, 6.960249, 5493.275, 803.0515, 2.740057, 2200.255, 822.9609, 6.651505, 5474.053, 99.94554, 100.0, 98.48184, 99.88257, 100.0, 99.52471
20335.126600000003, 59.964566452130356, 59.96602418454292, 59.962811584924246, 22.748288466352296, 22.91168406092328, 22.86696991036611, 0.9999896761867639, 0.9999923353459743, 0.9999907368140573, 6444.186712087322, 6479.094380240096, 6482.67795817013, 131.45419413332797, 23.654971255380588, 33.86421028295672, 6448.764074396995, 6481.605064209234, 6475.533965964153, 285.0753265770394, 284.55283694886595, 285.043295357448, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 790.2581, 2.78403, 2198.06, 803.5823, 2.737938, 2200.271, 836.5317, 2.595528, 2170.992, 794.232, 6.922925, 5498.306, 802.7272, 2.740604, 2200.631, 822.8416, 6.65242, 5473.993, 99.92237, 100.0, 98.68009, 99.96982, 100.0, 99.52575
20337.545520000003, 59.962162814816374, 59.95999402466268, 59.964060651216855, 22.786430661684218, 22.954735346104133, 22.905612648668345, 0.9999877590471741, 0.999992068546628, 0.9999883338137624, 6451.366392637199, 6493.163077268369, 6491.013706851822, 128.2570316329875, 23.28544213974874, 30.5391181099601, 6452.972301261958, 6488.805569143372, 6483.367059967359, 285.27038414627094, 284.6419781783954, 284.9888324557319, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 782.9438, 2.803483, 2195.181, 809.8664, 2.714913, 2199.182, 830.2811, 2.626821, 2181.222, 800.5236, 6.871076, 5500.438, 796.4897, 2.762702, 2199.771, 816.6387, 6.719076, 5487.355, 99.75557, 99.96141, 99.14508, 100.0, 99.98819, 99.76869
20339.953640000003, 59.958424135671095, 59.962108235102356, 59.96042653765229, 22.785337894231652, 22.963961985329746, 22.92215682755536, 0.9999868424364141, 0.9999946192898408, 0.9999892279804508, 6458.253775074068, 6491.857005226616, 6495.657961176285, 133.29377559283466, 27.76897674851807, 33.289225596349524, 6460.06482878942, 6494.187876866074, 6484.596129193924, 285.09054838601276, 284.556473294288, 285.00969320678314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4301, 2.78403, 2198.138, 803.5433, 2.73849, 2200.674, 836.6093, 2.595344, 2171.322, 794.1932, 6.923109, 5498.475, 802.7462, 2.741152, 2199.981, 822.9211, 6.651871, 5474.574, 99.91396, 99.9934, 98.69508, 99.96768, 100.0, 99.52999
20342.292520000003, 59.9556236829419, 59.955829081302184, 59.95707653495522, 22.784280003467483, 22.97041042320761, 22.905050689323286, 0.9999870796090771, 0.999989487810981, 0.9999889492170488, 6458.452013981733, 6497.094691273728, 6500.484834197795, 136.06500691691303, 28.40694944871325, 29.956491162112343, 6456.651641886576, 6494.789691962288, 6489.444947320581, 285.13408380343066, 284.46329904836216, 284.9340380328423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.4103, 2.784744, 2198.055, 803.5823, 2.738306, 2200.212, 830.2811, 2.627373, 2181.393, 794.232, 6.923109, 5498.359, 802.8988, 2.73823, 2199.761, 814.6704, 6.739768, 5490.418, 99.92851, 100.0, 99.14225, 99.96877, 100.0, 99.82438
20344.68764, 59.9598950080828, 59.95829342048226, 59.96002512564605, 22.760493924430268, 22.94508302961559, 22.902171106808513, 0.9999890746200295, 0.9999929009686364, 0.9999882678763695, 6448.8822630757895, 6486.523233562197, 6488.52608664454, 127.90213071174094, 23.990787570859084, 32.712412811592685, 6453.130225523529, 6490.1147932886615, 6485.3406832196315, 285.11727111288366, 284.56981951815516, 284.85851090981083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 795.7585, 2.764577, 2200.294, 797.6483, 2.757278, 2201.106, 825.2146, 2.64891, 2186.136, 790.6396, 6.946276, 5496.53, 804.6346, 2.734395, 2200.304, 815.6843, 6.723288, 5487.583, 100.0, 100.0, 99.38126, 99.93551, 99.99062, 99.77284
20347.087760000002, 59.95957082928658, 59.959610172890066, 59.96038887424675, 22.76732390920322, 22.91538261840453, 22.899957133015132, 0.9999902517336626, 0.9999910525389407, 0.9999887504904722, 6456.925126955875, 6491.161903591755, 6490.876351849831, 133.37892647988338, 33.01801273322212, 30.91874171582367, 6458.793630207199, 6485.1581826136135, 6492.928821164938, 285.23584227235494, 284.71248803460895, 285.0221906606014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 0 1 0), 5500.0, 800.0, 789.3906, 2.784565, 2198.055, 803.6212, 2.738306, 2199.831, 830.3393, 2.626821, 2180.995, 787.9598, 6.971097, 5492.652, 802.7462, 2.7417, 2200.517, 816.5989, 6.719991, 5487.352, 99.9102, 100.0, 99.13476, 99.86808, 100.0, 99.77274
