TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20497.60436, 59.99000606731346, 59.988814863835785, 59.988276741738765, 22.772886615554988, 22.942743640274234, 22.894782945088693, 0.9999914350347078, 0.9999926588539478, 0.9999892724682548, 6452.940117177754, 6488.76788133505, 6482.411784196154, 136.36638092466046, 24.605459173636746, 29.859427747156133, 6450.446678225643, 6491.579408222236, 6484.329437151528, 285.2172794531918, 284.6511691933318, 284.96826494612577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.2601, 2.768146, 2200.039, 801.0725, 2.745858, 2200.368, 834.8817, 2.604364, 2174.471, 798.5235, 2.756764, 2199.372, 803.9861, 6.840378, 5499.854, 830.3964, 6.564888, 5451.359, 100.0, 100.0, 98.82432, 99.97005, 99.99087, 99.11422
20499.973080000003, 59.98507971340843, 59.98514780384429, 59.985273131984215, 22.748812011895666, 22.92587152990757, 22.896371972780205, 0.9999885232504515, 0.9999925796914673, 0.9999889451755144, 6449.198317460531, 6485.863870319419, 6485.867582120798, 133.41685104946737, 23.202575706195717, 32.179347217887425, 6450.110325469208, 6485.425109037103, 6483.012810306018, 285.18622089227046, 284.6103145344065, 284.9255546915871, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.3029, 2.778676, 2199.28, 803.5045, 2.739043, 2200.581, 832.5134, 2.616144, 2178.046, 798.3876, 2.755477, 2199.93, 797.7296, 6.894435, 5500.085, 830.3964, 6.565072, 5451.477, 99.9437, 100.0, 99.00072, 100.0, 100.0, 99.11943
20502.40864, 59.97829555789911, 59.97782879071834, 59.98043689364364, 22.748095086309387, 22.9129738892124, 22.870849537217488, 0.9999874210817489, 0.9999928805708627, 0.9999860006807391, 6450.009085876241, 6484.455306108146, 6484.315558166317, 134.47130290786754, 26.634410049550752, 29.285740196042752, 6450.0179063492005, 6486.24056853122, 6481.109410949427, 285.27969845322605, 284.71518768604216, 285.0082593524153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 784.9745, 2.797951, 2195.903, 809.7691, 2.715466, 2198.866, 826.1464, 2.646333, 2186.414, 792.1154, 2.775702, 2199.446, 791.4731, 6.944109, 5496.355, 836.6591, 6.486147, 5426.774, 99.8252, 99.94704, 99.38087, 99.97343, 99.93232, 98.66713
20504.77876, 59.96928297388496, 59.97478458868942, 59.973702929382796, 22.77602936241823, 22.92317920077371, 22.88037352589515, 0.9999914640961809, 0.9999926493002935, 0.9999889285912705, 6455.563583729858, 6487.160754932389, 6486.424842815972, 128.41111339616143, 23.06449615574911, 29.06405792624537, 6453.8575311666855, 6487.03722041096, 6484.928722530991, 285.27042416262526, 284.60034957007775, 284.9429711956434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.2832, 2.778854, 2199.06, 803.4072, 2.738675, 2200.5, 832.5522, 2.616881, 2177.702, 798.5235, 2.756212, 2200.041, 797.6914, 6.894618, 5499.921, 830.3964, 6.565072, 5451.646, 99.95438, 100.0, 98.98508, 100.0, 99.99725, 99.11734
20507.176760000002, 59.967236712332245, 59.96558788525795, 59.963711843337094, 22.730291275089396, 22.93015802297077, 22.879573761482035, 0.9999871684520473, 0.9999894170665544, 0.9999909640367373, 6450.322701842634, 6490.278065964344, 6482.296140423617, 124.90781625951831, 31.71735562502181, 27.795015280533335, 6457.435664551101, 6489.755105410467, 6480.5117186885345, 285.34427638846637, 284.71345595988856, 285.01002494848575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.2241, 2.778497, 2198.53, 803.3488, 2.737754, 2200.531, 832.6105, 2.615224, 2177.769, 791.96, 2.776253, 2198.311, 798.588, 6.882017, 5500.276, 828.0107, 6.597667, 5462.431, 99.94439, 100.0, 98.95711, 99.95718, 100.0, 99.31553
20509.64412, 59.958297789271526, 59.958077949714166, 59.96332979596874, 22.750385427878015, 22.912195097893235, 22.899815369560848, 0.9999872374217597, 0.999989507825946, 0.9999871772631803, 6446.188797737032, 6483.280878073214, 6478.467560588115, 130.39826330250526, 24.787091551298715, 29.488743380131382, 6451.6622777023895, 6482.108315979402, 6482.506630708283, 285.1461638791078, 284.60328262765546, 284.9045286889154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.1976, 2.75958, 2199.832, 798.8351, 2.752489, 2200.426, 835.8329, 2.601787, 2173.388, 790.5619, 2.778644, 2197.83, 798.3209, 6.892791, 5500.092, 830.3567, 6.565072, 5451.358, 100.0, 100.0, 98.78296, 99.93398, 99.99618, 99.11421
20512.023680000002, 59.95746169822124, 59.95961444983019, 59.96060649285037, 22.752428862288706, 22.925305533498605, 22.90270492230537, 0.9999899196150965, 0.9999932291642604, 0.9999900850677076, 6452.670545538937, 6495.750711142284, 6483.8339135165825, 129.0926237390102, 25.04093628499686, 26.894571076039483, 6451.718910673343, 6489.92268382571, 6484.22843405717, 285.14338279643454, 284.5341505377298, 284.8937697945482, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 796.4091, 2.762435, 2200.271, 803.4655, 2.738675, 2200.635, 832.4358, 2.616328, 2177.867, 785.8432, 2.794272, 2196.6, 797.7296, 6.894252, 5499.704, 830.3964, 6.565255, 5451.417, 100.0, 100.0, 98.97998, 99.84407, 99.99719, 99.11529
20514.427880000003, 59.95749438384873, 59.95662712160392, 59.95739740105371, 22.747416300110253, 22.91509214143521, 22.86345380329849, 0.9999896913142242, 0.9999906435039355, 0.9999920204729457, 6439.14190445036, 6481.014482691129, 6473.997150050608, 127.97698580899578, 25.688108136167557, 31.594932889633924, 6451.190664447755, 6485.340298480464, 6478.564785305441, 285.24825494451443, 284.7731522181444, 284.93044551576895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 803.6247, 2.738521, 2200.426, 809.6719, 2.71565, 2198.7, 826.1658, 2.646333, 2186.469, 779.5128, 2.812107, 2192.228, 791.4731, 6.944109, 5496.241, 836.6193, 6.485964, 5426.597, 100.0, 99.9519, 99.38354, 99.64027, 99.93025, 98.66193
20516.86344, 59.954612793704825, 59.95517085239034, 59.95852548143333, 22.770994925659974, 22.90444842747328, 22.89669720567805, 0.9999875842359465, 0.999992324515936, 0.999989520813476, 6444.504281964128, 6482.837089581175, 6485.750139242893, 129.5119646266162, 25.176330315564314, 29.775452311711888, 6460.020196774566, 6487.28859937425, 6480.744674778867, 285.17572913121376, 284.63818672602923, 285.00545569267535, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.6906, 2.759401, 2200.136, 803.4072, 2.738859, 2200.419, 832.4164, 2.61596, 2177.521, 785.7267, 2.79464, 2195.918, 797.7296, 6.894252, 5500.091, 830.3964, 6.565072, 5451.758, 100.0, 100.0, 98.97681, 99.8463, 100.0, 99.11844
20519.293080000003, 59.960578777495186, 59.95355258687559, 59.9583508774257, 22.756276469737802, 22.90659347988333, 22.843395999156385, 0.9999850204998355, 0.9999923309642581, 0.9999905396235753, 6444.504194632806, 6485.132022444624, 6477.731150862075, 128.87405021567224, 25.451283712431177, 31.538221918734052, 6451.878848683721, 6484.736672415102, 6486.7831648864485, 285.1905842550961, 284.593561051996, 285.01747185708035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.4934, 2.759223, 2200.016, 803.4072, 2.738675, 2200.35, 832.5134, 2.616697, 2177.943, 785.882, 2.795007, 2195.549, 797.7487, 6.890965, 5500.232, 829.0048, 6.585398, 5459.222, 99.99931, 100.0, 98.996, 99.83925, 100.0, 99.25718
20521.689840000003, 59.95965449938368, 59.95639408968648, 59.95839478926813, 22.751321206170033, 22.914611592950074, 22.89251891070661, 0.9999911151221553, 0.9999940821411858, 0.9999896179536507, 6451.068862937606, 6488.4681458972855, 6486.204532368691, 130.14828783799385, 26.60596493168282, 27.802245412859975, 6446.358995125289, 6480.217029821312, 6487.925277190666, 285.3981861916308, 284.77746258530635, 285.1437681878686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.3423, 2.778141, 2199.495, 797.8818, 2.758384, 2200.601, 837.2693, 2.593135, 2172.254, 789.2803, 2.786182, 2197.549, 799.4272, 6.879825, 5499.897, 829.462, 6.570748, 5451.937, 99.97565, 99.99937, 98.67652, 99.88401, 100.0, 99.15183
20524.146, 59.95683358174651, 59.96031129388161, 59.96074339863225, 22.759938865545053, 22.94688681422037, 22.89495815024885, 0.9999876590017395, 0.9999923419327056, 0.9999895275257852, 6452.781634457212, 6488.843374707039, 6482.521808088126, 131.36349129940436, 24.45934417191279, 29.162594005340452, 6456.740150725641, 6495.065690315648, 6488.682572904875, 285.4213352758975, 284.6781173566861, 284.9805497258335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 793.373, 2.774393, 2199.093, 803.4461, 2.738306, 2200.574, 832.494, 2.615776, 2177.586, 792.0765, 2.776805, 2199.427, 797.7105, 6.894435, 5499.977, 830.3964, 6.565072, 5451.472, 99.97685, 100.0, 98.97291, 99.9584, 99.99821, 99.12051
20526.580960000003, 59.95692465174803, 59.96041720302188, 59.9626999018041, 22.74938124985068, 22.926364238695243, 22.8672572134211, 0.9999882882114135, 0.9999887624533819, 0.9999903636307906, 6440.784501450693, 6478.339331452106, 6472.70523909503, 123.19708118920335, 29.204180129403085, 32.60038532527358, 6445.845584135837, 6491.737278434526, 6486.8025976051385, 285.2566521627026, 284.73483273148514, 285.1507105877173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 784.9351, 2.797772, 2195.723, 809.6329, 2.716203, 2199.04, 826.1464, 2.646517, 2186.298, 798.4653, 2.755477, 2200.545, 791.4731, 6.944657, 5496.241, 836.6392, 6.485964, 5426.48, 99.80417, 99.94719, 99.37577, 100.0, 99.93522, 98.6619
20529.07744, 59.966651573330886, 59.967961324840815, 59.96533333703744, 22.75484960098564, 22.92488727981266, 22.89950324578053, 0.9999890001062193, 0.9999931711587806, 0.9999898114888585, 6450.068313354924, 6485.054811287588, 6488.183573686589, 129.18068002548716, 24.75966607391649, 27.009446538154407, 6451.999045102208, 6486.637735206321, 6485.257275611413, 285.32069122823276, 284.6859544864916, 284.93325347815227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.2241, 2.778854, 2199.127, 803.4072, 2.738306, 2200.748, 832.5328, 2.615408, 2178.149, 792.2125, 2.775886, 2199.17, 797.7296, 6.894435, 5499.927, 830.3964, 6.565255, 5451.417, 99.96802, 100.0, 99.00539, 99.95557, 99.99818, 99.11529
20531.4716, 59.97081892597622, 59.96929554409443, 59.97140526741652, 22.776783602478066, 22.945344178233427, 22.907310238334222, 0.9999892659703933, 0.999994891637316, 0.9999876677128237, 6444.164900926784, 6485.229358994343, 6472.0855337207995, 125.47820539665804, 26.298602547659357, 28.135790590935358, 6451.3027600824935, 6483.377426749926, 6477.906322398503, 285.2412981934348, 284.6359813567083, 285.00436764432175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.3226, 2.779033, 2198.84, 803.2515, 2.739227, 2200.23, 832.4358, 2.616144, 2178.319, 792.1154, 2.776805, 2199.567, 797.7105, 6.891513, 5500.062, 829.124, 6.580088, 5458.875, 99.94653, 100.0, 99.00034, 99.93127, 100.0, 99.21955
20533.92756, 59.96808158794165, 59.96782349727925, 59.96645637636265, 22.739093263869115, 22.908759784334222, 22.871186271695343, 0.9999863777855683, 0.999992386869081, 0.999990265493148, 6449.559470267541, 6486.865384121898, 6484.0443151078025, 132.86112323734847, 21.091716521460967, 31.30883019457815, 6455.254771200762, 6486.797540427007, 6484.576584418932, 285.4311141336971, 284.8315978437274, 285.1242049765133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.4146, 2.759044, 2199.643, 797.2787, 2.757647, 2200.705, 837.4246, 2.593503, 2172.307, 788.9502, 2.784343, 2198.038, 799.5226, 6.882747, 5500.176, 829.8, 6.572213, 5451.875, 100.0, 100.0, 98.70638, 99.90941, 99.99827, 99.13199
20536.36528, 59.96877732758659, 59.96208577401683, 59.970437473421406, 22.737653424636395, 22.92774570844035, 22.87663709242599, 0.9999900028904628, 0.9999917982209886, 0.9999860405502222, 6456.340695665027, 6491.364765865111, 6488.79360231103, 124.93334477307872, 26.832879054286877, 31.624367286720712, 6459.616504253106, 6490.623070875009, 6487.604123215731, 285.3112457180969, 284.7911420276407, 285.21595525391115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 794.8319, 2.766005, 2200.592, 803.5045, 2.73849, 2200.345, 832.5328, 2.616513, 2177.64, 792.1736, 2.775702, 2198.612, 797.7105, 6.894435, 5499.921, 830.3964, 6.564888, 5451.645, 99.99754, 100.0, 99.00312, 99.91172, 99.99821, 99.11627
20538.69888, 59.96827242562036, 59.97373364612414, 59.9733527838236, 22.734584871286913, 22.92159017627739, 22.84577907100557, 0.9999879743448319, 0.9999943495306407, 0.9999884268037807, 6444.625606076147, 6479.850419090322, 6475.898978615847, 123.79668509489784, 24.796392804260222, 33.43342214315089, 6447.3740591577525, 6487.2086188527555, 6479.311893659778, 285.4527048697437, 284.86972514211413, 285.1858202090379, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 803.9204, 2.737628, 2200.794, 809.7302, 2.715466, 2198.753, 826.1464, 2.646701, 2186.298, 798.2516, 2.756396, 2200.06, 791.4731, 6.944109, 5496.356, 836.5795, 6.486513, 5426.825, 100.0, 99.94191, 99.38853, 100.0, 99.93036, 98.66815
20541.075520000002, 59.96908344872817, 59.97118611176339, 59.9730888608563, 22.727854754739845, 22.927728518907642, 22.882921179705118, 0.9999894738665125, 0.9999944930195797, 0.9999892194227029, 6448.220739573647, 6485.166188542247, 6480.8803507183475, 130.4095965546445, 22.871276541811312, 30.047537818714318, 6452.5886439540545, 6488.092577724099, 6481.492947934172, 285.3160024304712, 284.7041387291324, 285.1410430448604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.5131, 2.758866, 2200.753, 803.3877, 2.738675, 2200.52, 832.4746, 2.615776, 2177.7, 792.2319, 2.77607, 2199.125, 797.7296, 6.89407, 5499.814, 830.3766, 6.564888, 5451.531, 100.0, 100.0, 98.99768, 99.94364, 99.99821, 99.11736
20543.479600000002, 59.969346643561586, 59.96801347227471, 59.96976030792199, 22.76108935274649, 22.94129526967869, 22.88766560693164, 0.999990668637535, 0.9999927075929705, 0.9999925771426752, 6450.7122771379145, 6491.571164273483, 6485.948685306442, 133.59727094450318, 20.847728745131462, 29.0528942352762, 6449.39317713911, 6482.6759311864025, 6474.099766315445, 285.3069731478907, 284.80191986744165, 285.1400036006279, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.5526, 2.758509, 2200.031, 803.3488, 2.73849, 2200.012, 832.4552, 2.616328, 2177.645, 792.1348, 2.776989, 2198.781, 797.7296, 6.894618, 5499.869, 830.3964, 6.565072, 5452.621, 100.0, 100.0, 99.00273, 99.99145, 99.99621, 99.12051
20545.92884, 59.96572234920441, 59.96730754725718, 59.96365691177595, 22.780891611867286, 22.911603942849066, 22.909840005999328, 0.9999873451934903, 0.9999925305020126, 0.9999877161576889, 6444.421463107459, 6490.319223179, 6490.858675399239, 129.79961210216652, 26.593237370697352, 27.368824348256794, 6442.047588364687, 6487.693563184277, 6487.508293969386, 285.17215418110897, 284.64015670045137, 285.1031178845503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.2635, 2.778854, 2198.807, 797.1619, 2.76041, 2200.054, 838.7252, 2.584116, 2168.02, 786.9113, 2.78894, 2197.359, 801.659, 6.861197, 5500.375, 827.7125, 6.591441, 5457.614, 99.94654, 100.0, 98.54498, 99.86241, 100.0, 99.25827
20548.33652, 59.96583433768602, 59.965982875469656, 59.96320888619748, 22.739223066536454, 22.92966112609724, 22.899717774907415, 0.9999893846588569, 0.999991588923881, 0.9999897766554472, 6449.667256400309, 6485.877328849914, 6482.045918812455, 128.3243301280604, 26.550989571314858, 31.67831279031452, 6447.226905315031, 6483.123828736803, 6479.51337339334, 285.2672638061207, 284.80508305207314, 285.2095987409371, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 796.1133, 2.765291, 2200.078, 803.5045, 2.73849, 2200.407, 832.494, 2.616328, 2177.983, 792.1931, 2.77515, 2198.777, 797.7296, 6.894618, 5499.761, 830.4163, 6.565072, 5451.585, 99.98854, 100.0, 98.99784, 99.92276, 99.99425, 99.11834
20550.764720000003, 59.96491130669714, 59.961311232347356, 59.96771201664614, 22.72552284958809, 22.89717629492029, 22.843791038780296, 0.9999871216131092, 0.9999914953277578, 0.9999886319152599, 6447.161504913896, 6485.166226201525, 6472.170623536878, 126.71830056101271, 27.624339400484587, 31.340133435319103, 6441.757261644355, 6484.727876781498, 6480.525513450545, 285.44728318353293, 284.93622651080193, 285.25872249958036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.1968, 2.79563, 2196.218, 809.6719, 2.71565, 2198.696, 826.1464, 2.646333, 2186.531, 798.3488, 2.755477, 2199.962, 791.4731, 6.944292, 5496.188, 836.5, 6.487062, 5426.946, 99.81852, 99.95477, 99.37865, 100.0, 99.92826, 98.67025
20553.219360000003, 59.962250358149234, 59.96133712541921, 59.95936350016392, 22.739531635178185, 22.928569677098025, 22.87981104189252, 0.9999892680005109, 0.9999928264989904, 0.9999907418712912, 6454.72867933115, 6491.207586200082, 6481.151431041301, 130.09702231390384, 23.56792949349574, 27.3537073414966, 6454.406917462667, 6488.067320878173, 6479.426948322157, 285.38496427145907, 284.88309987476185, 285.1167488894399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.2241, 2.778854, 2199.017, 803.4461, 2.738859, 2200.631, 832.4746, 2.615776, 2177.935, 792.0571, 2.77607, 2199.062, 797.7105, 6.894435, 5499.869, 830.3964, 6.565072, 5451.531, 99.94348, 99.99713, 98.98469, 99.93775, 99.99821, 99.12049
20555.584720000003, 59.96059487443674, 59.957112732001775, 59.96349440618798, 22.760783806403246, 22.9193424042703, 22.878086442247938, 0.9999891538641353, 0.999991507882242, 0.9999874482622748, 6454.519985935467, 6479.943974477701, 6490.832110442501, 128.16515630226036, 20.836384597215783, 29.95851071719062, 6459.958849057317, 6491.692733390507, 6489.949176352393, 285.45284185573513, 284.870751486914, 285.2449726276879, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.2438, 2.778497, 2199.07, 803.4461, 2.73849, 2200.337, 832.5328, 2.615592, 2178.045, 792.096, 2.77515, 2199.803, 797.7296, 6.894435, 5500.144, 830.3766, 6.565072, 5451.759, 99.95632, 100.0, 99.00066, 99.93223, 100.0, 99.11943
20557.99172, 59.96060423338293, 59.965210614971284, 59.961633499509354, 22.753435491841127, 22.924979460906204, 22.873498150114283, 0.9999900002622102, 0.9999918664590438, 0.9999894088533066, 6457.269785862131, 6482.736464107905, 6475.981037765333, 130.8941777800867, 23.295388998365524, 25.976081032787988, 6454.963604923628, 6481.015796085174, 6477.4654044579165, 285.3963051561467, 284.80230351089773, 285.13938534548845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.4934, 2.759223, 2200.806, 797.123, 2.760778, 2200.171, 838.8029, 2.583748, 2166.838, 785.9015, 2.793537, 2197.053, 802.7844, 6.855353, 5500.309, 829.2831, 6.589427, 5460.541, 100.0, 100.0, 98.50174, 99.86465, 100.0, 99.28116
20560.368680000003, 59.962246152048145, 59.9632642046426, 59.96487855016396, 22.736494258047216, 22.90913965208794, 22.891413988342727, 0.9999888118240872, 0.9999931055740043, 0.9999865432158903, 6452.092757232236, 6486.022031424471, 6481.544793477942, 132.683485819442, 24.883332972688322, 33.92409587021871, 6452.9967203712895, 6485.553400884918, 6481.901724031189, 285.50482087649766, 284.84266709264665, 285.08757189473243, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.3226, 2.777784, 2199.601, 803.4072, 2.73849, 2200.74, 832.5134, 2.616144, 2178.207, 792.1736, 2.776253, 2199.713, 797.7105, 6.894252, 5499.977, 830.3964, 6.565072, 5451.759, 99.98045, 100.0, 99.008, 99.94833, 99.99818, 99.11842
20562.7946, 59.97182409251541, 59.97290183126669, 59.97621878871325, 22.742654111413565, 22.92288856176708, 22.858296781222528, 0.9999888720432631, 0.9999929811991928, 0.999988376609579, 6448.266990726607, 6486.522994741918, 6479.651823066165, 128.33411261572792, 23.205364657552195, 32.98372723685907, 6448.3815132960335, 6486.677230278416, 6478.965529786978, 285.56792234406157, 284.8490142168421, 285.10055304065213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 800.5689, 2.747087, 2200.069, 807.7847, 2.720439, 2198.984, 827.4081, 2.643019, 2186.162, 798.3876, 2.755845, 2200.515, 791.4731, 6.944292, 5496.19, 835.6849, 6.498416, 5429.415, 100.0, 99.96495, 99.36962, 100.0, 99.92932, 98.73722
20565.133520000003, 59.97904428612277, 59.97655711180579, 59.979161799248644, 22.741177711097244, 22.911148122989914, 22.876410360711713, 0.9999892703130184, 0.9999936408733967, 0.9999875820642267, 6452.2587994086125, 6487.222727184587, 6484.006473475278, 130.0011340453409, 23.19234222070736, 34.93678995529035, 6454.906314301625, 6485.615370732818, 6484.9287158483185, 285.3613936029049, 284.85555464263825, 285.2295977177515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.592, 2.759223, 2200.643, 803.4655, 2.73849, 2200.628, 832.4746, 2.616144, 2178.314, 792.096, 2.775334, 2199.348, 797.7105, 6.894435, 5500.142, 830.3766, 6.564888, 5451.709, 100.0, 100.0, 99.01288, 99.93532, 100.0, 99.12059
20567.497880000003, 59.98324483117679, 59.98060076241177, 59.98378729166536, 22.777440452141434, 22.92891764932486, 22.88074028873103, 0.9999887896735811, 0.9999938112634044, 0.9999943298168738, 6452.2662764084625, 6489.628913116299, 6484.376640887538, 130.2931789537722, 24.7681731063376, 32.293178131804325, 6452.557624231393, 6491.679306212206, 6485.600373026301, 285.27566766056515, 284.633031849877, 284.92074002331964, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.4934, 2.759044, 2200.256, 803.5045, 2.738675, 2200.623, 832.5328, 2.616144, 2177.48, 792.1931, 2.775334, 2199.058, 797.7296, 6.894435, 5500.037, 830.3964, 6.565255, 5451.705, 100.0, 100.0, 98.99524, 99.95577, 99.99621, 99.12051
20569.880640000003, 59.983602990408095, 59.9862999459696, 59.987914930619795, 22.75403704053102, 22.934999993473507, 22.89897458023509, 0.9999898849457134, 0.9999930647874545, 0.9999889463921003, 6450.970909042798, 6487.511146777599, 6486.176112648323, 133.46695548910975, 21.5962385980215, 27.58379022454551, 6453.106084091494, 6483.224195068384, 6485.66558261501, 285.51649704685536, 284.81088643122365, 285.08487105287054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.2832, 2.779211, 2199.185, 797.1036, 2.760041, 2200.685, 838.764, 2.583932, 2166.673, 785.9015, 2.79464, 2196.421, 804.0052, 6.840378, 5499.854, 824.0146, 6.640151, 5470.395, 99.95393, 100.0, 98.51476, 99.81372, 99.99595, 99.45912
20572.24492, 59.98289956462643, 59.98407302018586, 59.98757140946673, 22.743792566835896, 22.90789011994215, 22.870095858316986, 0.9999898424853272, 0.9999927816444534, 0.9999883617472872, 6455.0480808342945, 6487.551649583843, 6482.30204021194, 128.98897455987571, 21.894751779769194, 30.42439428346779, 6449.017460853479, 6486.410542378235, 6482.268485095951, 285.42209999500363, 284.8553514822596, 285.08278623132765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.5328, 2.758509, 2200.476, 803.4461, 2.738675, 2200.383, 832.5522, 2.615408, 2177.595, 792.2513, 2.77515, 2198.631, 797.7105, 6.894252, 5499.977, 830.3964, 6.564888, 5451.649, 100.0, 100.0, 99.00034, 99.93636, 99.99727, 99.11951
20574.731040000002, 59.98842821616781, 59.98899871872758, 59.985309239110784, 22.72253888529253, 22.897846319713953, 22.852829470113107, 0.9999863606631457, 0.9999914801287851, 0.9999878501536472, 6446.868893967205, 6479.434349509882, 6474.859619569715, 127.41883613147411, 23.382732778442914, 25.69916307939195, 6450.7296771059455, 6477.961327047052, 6474.178273257453, 285.4330816676619, 284.7713163081845, 285.0277648250981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.2043, 2.780104, 2198.514, 804.5551, 2.732228, 2199.915, 829.951, 2.628477, 2182.696, 796.5623, 2.761912, 2200.163, 792.5031, 6.939726, 5496.247, 835.6252, 6.500247, 5431.54, 99.93106, 99.99474, 99.19437, 99.99376, 99.93035, 98.75498
20577.15652, 59.99011525904756, 59.98867049947755, 59.99241486607865, 22.747451101522373, 22.9272877771297, 22.88281291969484, 0.9999901005836017, 0.9999940540834682, 0.9999895326420674, 6452.079280315993, 6483.682986057457, 6477.161875253617, 129.71035220662088, 25.13014730562668, 32.00878067203712, 6458.564323312227, 6487.687152344453, 6487.398439892629, 285.4620855145419, 284.8317175252569, 285.0786667471307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 789.4695, 2.783138, 2198.576, 803.7963, 2.73757, 2200.523, 832.4358, 2.616144, 2177.864, 792.0571, 2.776253, 2199.174, 797.7296, 6.894618, 5499.87, 830.3766, 6.565438, 5451.531, 99.92341, 100.0, 98.99501, 99.94038, 99.99621, 99.11736
20579.57676, 59.98092447534924, 59.98538754469519, 59.99140494920975, 22.74735187301726, 22.934627529638988, 22.877595351193417, 0.9999904554416214, 0.9999929214310675, 0.9999902463308132, 6453.121462829233, 6487.513621725597, 6482.046696768848, 130.30804816773707, 22.371120069016683, 30.564256709889378, 6456.154009076112, 6485.210072199368, 6475.845612341301, 285.4484826771776, 284.7367551384142, 285.0483391825643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.2438, 2.779568, 2199.242, 803.4072, 2.739227, 2200.628, 832.5328, 2.615776, 2177.818, 792.1542, 2.775886, 2198.844, 797.7296, 6.894435, 5499.979, 830.3766, 6.564888, 5451.59, 99.93654, 100.0, 98.98247, 99.94606, 99.99924, 99.11635
20581.92712, 59.98779730075094, 59.98728190611868, 59.98615422885362, 22.737017158466656, 22.917609353707345, 22.859470537205052, 0.9999890564874996, 0.9999905619619649, 0.9999898650017418, 6455.943082059943, 6493.89930000793, 6488.51555895579, 129.92696680342806, 23.010527308122107, 29.40015912839044, 6457.579577592787, 6487.448476961659, 6484.602811403272, 285.4382159560521, 284.83675648384684, 285.152170840834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.6314, 2.759223, 2199.796, 797.0647, 2.759857, 2199.173, 838.8029, 2.583011, 2167.297, 785.8432, 2.795192, 2196.156, 804.0052, 6.840378, 5499.742, 824.0742, 6.640151, 5470.682, 99.98931, 100.0, 98.5121, 99.85135, 99.9939, 99.4843
20584.2982, 59.982095264348324, 59.9813932850342, 59.98163994059978, 22.751643367115637, 22.924573481554713, 22.875988425920436, 0.9999909134207843, 0.9999948824569987, 0.9999896708601801, 6449.957745388021, 6486.509843196659, 6486.071220635862, 132.58807286335036, 24.921614980386494, 27.860397195641326, 6453.903243072598, 6488.762525855045, 6486.055566793138, 285.3538845837244, 284.94591666591015, 285.0918309687486, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.3226, 2.778676, 2198.587, 803.4266, 2.73849, 2200.184, 832.4358, 2.616144, 2177.702, 792.2125, 2.776805, 2198.942, 797.7296, 6.894618, 5499.921, 830.3766, 6.565072, 5451.818, 99.93438, 100.0, 99.01104, 99.95049, 99.99913, 99.12258
20586.736040000003, 59.975970675455095, 59.97510596161033, 59.97366150207319, 22.725007383617612, 22.923409506661287, 22.86527213858183, 0.9999867906971176, 0.9999934857670627, 0.9999879837606398, 6449.275706498578, 6486.459378226817, 6475.914387874794, 126.82642406994609, 23.148639692959932, 29.46150721439699, 6446.504343462202, 6488.120785422958, 6481.710080041613, 285.47072060692545, 284.85337034082676, 285.074826205511, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.5328, 2.758509, 2200.303, 803.4266, 2.737938, 2200.699, 831.3099, 2.624244, 2180.992, 794.4068, 2.765957, 2200.191, 794.1436, 6.928038, 5497.472, 834.9294, 6.507572, 5433.673, 100.0, 100.0, 99.1105, 100.0, 99.95902, 98.79266
20589.078960000003, 59.97158935721893, 59.9692799052573, 59.971608791807, 22.74562254648067, 22.907782107216548, 22.887270150229742, 0.9999893698753293, 0.9999919447555997, 0.9999875697850261, 6446.586322408079, 6482.844662421139, 6481.664671247302, 131.51511161110147, 21.98653632894775, 29.36242031959341, 6451.186459550971, 6487.837972179905, 6478.851146405106, 285.42002247324916, 284.7847416995533, 285.13807701416016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 802.2643, 2.743518, 2200.924, 807.0065, 2.727439, 2200.096, 830.2617, 2.624796, 2179.486, 792.3873, 2.775518, 2198.684, 797.6914, 6.894618, 5499.979, 830.3964, 6.564888, 5451.649, 100.0, 99.98766, 99.11654, 99.92559, 99.99821, 99.11736
20591.473, 59.96592223173324, 59.96462377006883, 59.96878708423761, 22.763360179696594, 22.91386071424211, 22.868693889581404, 0.9999904221853321, 0.9999942302236587, 0.9999916639956289, 6447.811305645355, 6481.891896191842, 6475.505969852372, 130.66618886039578, 24.355993149115307, 31.868403309187215, 6454.290793710353, 6488.735165788758, 6485.974984152889, 285.3709376593647, 284.78177331419874, 285.1244993326691, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.5526, 2.758509, 2200.533, 803.4266, 2.738859, 2200.792, 832.4746, 2.616328, 2177.761, 792.2513, 2.775702, 2198.786, 791.4731, 6.944292, 5496.463, 830.3766, 6.565072, 5451.471, 100.0, 100.0, 98.98773, 99.95797, 99.9293, 99.12051
20593.841080000002, 59.96653519572693, 59.969397628854175, 59.96426293574658, 22.717759165873954, 22.891831803977457, 22.834415184070213, 0.9999876884566732, 0.9999895661525927, 0.9999901721137633, 6436.955148766195, 6482.857622775519, 6473.630579838408, 137.92085167205164, 32.64049693514107, 25.987071440820728, 6446.436306751639, 6476.328822593946, 6473.081341935611, 285.4440208460335, 284.82091941719654, 285.0339003528476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.2832, 2.779033, 2199.41, 797.2009, 2.760594, 2199.935, 838.7446, 2.583195, 2167.239, 785.9209, 2.794824, 2196.253, 785.1974, 6.990861, 5489.143, 823.6965, 6.643081, 5471.881, 99.94461, 99.99563, 98.49146, 99.82828, 99.80013, 99.48735
20596.187680000003, 59.96700423195179, 59.96587841895753, 59.96397166905422, 22.751556574774394, 22.932608076442296, 22.88656615622924, 0.9999885557963023, 0.9999927488133624, 0.999991023469174, 6446.515577766693, 6481.416126185239, 6478.192208394611, 134.3669563533524, 22.977543598725788, 34.36145215274314, 6449.689426112195, 6479.707165017931, 6477.36094041262, 285.3219668352235, 284.75012956068724, 285.00300629184653, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.3948, 2.758687, 2200.241, 803.4655, 2.73849, 2200.171, 832.4746, 2.616328, 2177.877, 792.2708, 2.775518, 2199.286, 791.454, 6.944292, 5496.023, 830.3766, 6.565072, 5451.763, 100.0, 100.0, 99.00295, 99.96615, 99.93025, 99.12157
20598.615360000003, 59.966773439282605, 59.96831723936938, 59.96245859396141, 22.755872809272134, 22.900639520850163, 22.869407735814292, 0.9999882088977223, 0.9999932433819273, 0.9999898354302622, 6449.366000250693, 6483.000241494081, 6488.656702682089, 129.58853735564162, 22.295268529660234, 31.54823075442573, 6448.832291152046, 6480.970390657284, 6473.257078810376, 285.3667081663383, 284.88087503518983, 285.1872753164998, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.3029, 2.779211, 2198.97, 803.3488, 2.738122, 2200.167, 832.5134, 2.616881, 2177.927, 792.329, 2.775334, 2198.619, 791.6066, 6.940457, 5497.115, 831.9074, 6.546393, 5441.366, 99.95177, 100.0, 98.98285, 99.91726, 99.94614, 98.97227
20600.98312, 59.96665369571315, 59.96567797459816, 59.963354532126196, 22.749264599761666, 22.90064960081157, 22.86974991825576, 0.9999857467914366, 0.9999937166545466, 0.9999887135497076, 6452.463723705924, 6486.300162547801, 6477.441935462577, 133.3336570987908, 20.203575410960298, 31.837168576189015, 6450.395024547665, 6486.48435677739, 6477.620339027514, 285.5519422256339, 284.8577398065234, 285.1405750220056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 784.9745, 2.797415, 2195.96, 809.7108, 2.717308, 2199.316, 827.1364, 2.640626, 2184.083, 795.669, 2.765589, 2199.894, 793.5903, 6.928038, 5497.114, 831.5893, 6.557198, 5450.899, 99.80736, 99.95523, 99.2751, 99.99379, 99.95159, 99.10587
20603.347080000003, 59.96061465536709, 59.964073292532404, 59.962660517385494, 22.753859505175598, 22.90457096945881, 22.85868906744198, 0.9999897654322639, 0.9999941394865198, 0.9999890789028513, 6448.9177539763905, 6482.04984100201, 6476.216093276687, 128.91001830789912, 22.2918619062616, 30.226641936599663, 6450.296470470482, 6485.2941390458745, 6479.163951506944, 285.33000404337054, 284.8024305882837, 285.1188039361466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.1846, 2.779211, 2199.232, 803.3683, 2.738675, 2200.114, 832.5134, 2.616144, 2177.93, 792.1736, 2.775886, 2199.043, 797.7105, 6.894435, 5499.927, 830.3766, 6.564888, 5451.53, 99.96371, 100.0, 98.99545, 99.96042, 99.99621, 99.11734
20605.762160000002, 59.962861739148536, 59.961685614062205, 59.965429098244556, 22.73954890062594, 22.899377665453574, 22.850884019120485, 0.9999902918776169, 0.9999897565481681, 0.9999912874688361, 6444.952035622895, 6481.126652161242, 6470.853668778772, 135.8882333193742, 25.51032222446929, 31.146073141335364, 6447.316139355085, 6484.266786012061, 6468.587019129529, 285.2707025469197, 284.6635063520444, 285.06755627992766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 796.9413, 2.759758, 2200.185, 797.0063, 2.760041, 2199.782, 838.6088, 2.5843, 2166.681, 785.9209, 2.795007, 2196.592, 804.0052, 6.840195, 5499.691, 823.5374, 6.644729, 5472.338, 100.0, 99.9866, 98.48413, 99.83616, 99.99298, 99.49679
20608.211280000003, 59.96301363481345, 59.963125949796066, 59.96232470799619, 22.74597392426521, 22.925910779210426, 22.880770703875356, 0.9999901344930207, 0.9999928437550122, 0.9999886855421419, 6447.5245362007345, 6480.938566527087, 6476.018322890906, 134.8786609297249, 24.416978630778885, 33.28788828366942, 6456.710308838986, 6494.004413103213, 6478.211909590889, 285.41852564983634, 284.93797518252717, 285.09762138590713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.2241, 2.778497, 2198.745, 803.3683, 2.738859, 2200.23, 832.5328, 2.616144, 2178.207, 792.1736, 2.775518, 2198.7, 797.7296, 6.894435, 5499.818, 830.3766, 6.565255, 5451.649, 99.94416, 100.0, 98.98546, 99.93509, 99.99422, 99.11943
20610.55856, 59.96348964608112, 59.96050170632581, 59.96225164941643, 22.756312993676705, 22.90566877041434, 22.8633665604322, 0.9999890118598503, 0.9999929512211356, 0.9999900036434612, 6450.349428283656, 6486.337996614859, 6477.010956197519, 132.6121416676391, 26.388667598133907, 28.878904765077095, 6457.448914158311, 6484.582574725007, 6481.843586189343, 285.4313298396505, 284.7969529992154, 285.083582944258, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.5328, 2.758866, 2200.361, 803.3877, 2.738306, 2200.643, 832.494, 2.616328, 2177.988, 792.0377, 2.775518, 2198.506, 797.6914, 6.8948, 5499.983, 830.3964, 6.564705, 5451.709, 100.0, 100.0, 98.97741, 99.96002, 99.99727, 99.12059
20612.93024, 59.96397026803315, 59.96191790384948, 59.96136876671177, 22.73625599070034, 22.91442304523295, 22.881184369268958, 0.9999889944553535, 0.9999937145063018, 0.9999899967349878, 6448.222337954374, 6491.547690379775, 6476.130887731258, 132.30122292539363, 28.124750151403077, 29.86377119014287, 6449.767919670338, 6483.871671745515, 6474.00087895589, 285.3529346221583, 284.76794962620966, 285.04307007347705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 803.9204, 2.737271, 2200.731, 809.7302, 2.715834, 2199.147, 826.1852, 2.646333, 2186.24, 798.3876, 2.756028, 2200.298, 792.4459, 6.933334, 5497.812, 835.2077, 6.502628, 5432.405, 100.0, 99.94421, 99.37843, 100.0, 99.95881, 98.76851
20615.35612, 59.961327893785544, 59.962761683741135, 59.96214310767022, 22.752331450816968, 22.908250612386457, 22.88139584897824, 0.9999887961032045, 0.999995634349134, 0.9999876312100494, 6457.160818271855, 6491.17108158211, 6479.231314587896, 131.16462063166182, 22.252964986702466, 29.126505376842942, 6451.825999845013, 6484.1828351958175, 6479.988997385941, 285.33244642579604, 284.72960170631575, 285.0444356007542, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 0 0), 5500.0, 800.0, 797.5328, 2.758866, 2200.251, 803.3293, 2.738306, 2200.004, 832.4746, 2.615592, 2178.162, 792.2902, 2.775518, 2198.947, 792.217, 6.942466, 5496.52, 830.3964, 6.565072, 5451.59, 100.0, 99.9988, 98.9772, 99.97801, 99.93051, 99.12159
