TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
20900.25748, 59.9808278896996, 59.97975432279522, 59.98120014858251, 15.26191438452389, 15.353219132180449, 15.313905393566987, 0.9999999832082122, 0.9999998749993851, 0.9999999971417326, 4310.509228960553, 4329.646893539097, 4319.334015844889, 64.64918152887867, -0.3801415200102838, -1.0237953542186915, 4308.348313759142, 4327.273431424587, 4318.268944450279, 285.1686855834029, 284.6479923626437, 284.7876936787264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 796.4485, 2.762614, 2200.384, 803.9714, 2.739043, 2200.185, 831.3876, 2.621851, 2175.555, 790.8143, 2.779747, 2198.562, 801.8879, 2.743709, 2200.139, 810.5947, 2.712042, 2198.493, 99.99277, 100.0, 98.93925, 99.92133, 100.0, 99.93012
20902.719520000002, 59.982687113863555, 59.97402841810678, 59.98126791455324, 15.26843290704337, 15.371214169390466, 15.33820416290213, 0.9999998778538074, 0.9999997639258096, 0.9999999727973901, 4310.673174877728, 4332.907133327841, 4325.103790828795, 69.2572771956269, -3.8282039625628386, 1.1950396897491373, 4317.074788709976, 4332.323400261841, 4329.941332502036, 284.9800843508203, 284.4505322764354, 284.73004917789444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.2887, 2.775642, 2199.093, 800.6834, 2.748437, 2200.755, 830.6305, 2.62498, 2182.998, 791.028, 2.779195, 2198.678, 801.9451, 2.743344, 2200.352, 810.6146, 2.712042, 2198.54, 99.96932, 100.0, 99.13851, 99.93852, 100.0, 99.92974
20905.15072, 59.982139999451995, 59.979700365777845, 59.98035715310534, 15.271004506207168, 15.355056044865382, 15.339033944018944, 0.9999999319216487, 0.9999999973072178, 0.9999999988739982, 4306.7310771650355, 4330.1128707147545, 4325.221187222142, 69.47428470454315, 1.5054272694369502, 1.9246824866738734, 4311.661640096862, 4335.63075886329, 4330.206829344438, 285.03784008791257, 284.5940829537202, 284.7965573688782, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.9208, 2.794738, 2196.529, 794.1269, 2.770541, 2199.066, 823.0793, 2.660874, 2190.056, 784.6975, 2.798133, 2195.649, 795.5932, 2.765076, 2199.937, 816.8772, 2.686771, 2194.998, 99.84799, 99.95614, 99.53647, 99.79758, 99.97818, 99.77122
20907.49952, 59.97681252042799, 59.973738489453574, 59.973841594046135, 15.257742390859763, 15.38636860953884, 15.348443759191511, 0.9999999611946472, 0.9999998869790307, 0.9999999640795428, 4311.348025498628, 4328.751790877598, 4329.008007471147, 70.72268731695931, -4.165985242004581, -0.5818747337913237, 4306.990151783981, 4329.686895799361, 4329.448620673422, 285.08316084098186, 284.5932459903743, 284.7873201622249, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.269, 2.775999, 2199.083, 800.197, 2.7477, 2199.975, 829.2134, 2.631975, 2181.906, 791.0085, 2.779379, 2198.494, 801.9451, 2.743709, 2200.633, 810.5749, 2.712042, 2198.339, 99.96523, 100.0, 99.17613, 99.93259, 100.0, 99.93245
20909.90924, 59.97725199714089, 59.9744264415522, 59.97365569908824, 15.228808552477501, 15.326162889287636, 15.291898021265554, 0.999999749875786, 0.9999994202828735, 0.9999999573944766, 4304.009161463951, 4323.272332089588, 4308.7937616495565, 65.07451239758961, -0.4324849055670619, 1.9429118060691053, 4303.217484399049, 4322.569615137423, 4312.950507484367, 285.054518379021, 284.4903265040921, 284.73099805245215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.9799, 2.794559, 2196.544, 800.6445, 2.747885, 2200.357, 829.2134, 2.632527, 2182.884, 784.6393, 2.79942, 2195.449, 803.3757, 2.736404, 2200.376, 819.8594, 2.672854, 2191.958, 99.8332, 99.99746, 99.18439, 99.79176, 99.99813, 99.65728
20912.324520000002, 59.97300005507414, 59.9742847562367, 59.97787176287415, 15.260519624765285, 15.367191952499653, 15.343233681069744, 0.9999999987823806, 0.999998857112119, 0.9999999998883232, 4304.693546472446, 4332.191549746643, 4324.705568759416, 67.5809249611682, -3.170505355865089, 0.35869358411127905, 4306.187529742101, 4330.399569604872, 4327.768786321337, 285.06032797118286, 284.59987098224474, 284.85192264251526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 780.3021, 2.809016, 2193.821, 805.5862, 2.732596, 2200.149, 832.5717, 2.617249, 2179.242, 782.9304, 2.801627, 2194.955, 802.689, 2.743709, 2200.244, 816.917, 2.686954, 2194.993, 99.70351, 100.0, 99.00264, 99.76928, 100.0, 99.771
20914.72576, 59.97859892839103, 59.976355707766764, 59.97820673811194, 15.262968962403926, 15.397045330942728, 15.32486094564169, 0.999999878651932, 0.9999996836167229, 0.9999999788517602, 4306.746983845236, 4332.397353596948, 4320.6853647808875, 67.58824352560993, -7.003121205357502, 1.0857109146606945, 4309.862549447182, 4335.233037865918, 4324.14624619959, 285.1822096956579, 284.562893611469, 284.84015364058456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 786.0193, 2.794738, 2196.371, 806.2282, 2.72836, 2199.616, 829.3105, 2.631975, 2181.915, 784.7169, 2.797949, 2195.404, 801.8879, 2.744074, 2200.187, 816.8971, 2.686771, 2194.879, 99.83366, 99.99294, 99.17656, 99.80573, 100.0, 99.771
20917.091600000003, 59.986089427087414, 59.98363123653935, 59.987466859157706, 15.28690101200807, 15.392435731000479, 15.349198643491667, 0.9999999866123298, 0.9999996490680869, 0.9999999518641405, 4314.377929576531, 4338.101706450167, 4328.513003071833, 67.46315104859559, -6.59099351234363, -0.6047053277959549, 4310.159647134346, 4330.982986969423, 4329.01340445149, 285.0938132379143, 284.6768254729512, 284.7794119554668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.2887, 2.775642, 2199.251, 813.2906, 2.702756, 2196.887, 823.0016, 2.661058, 2189.843, 791.0085, 2.779747, 2198.757, 795.536, 2.765076, 2199.703, 810.5947, 2.712042, 2198.384, 99.96454, 99.89849, 99.5369, 99.9405, 100.0, 99.9249
20919.671560000003, 59.98401457756462, 59.98474626991564, 59.97701385241194, 15.25722473670746, 15.355068301518187, 15.337853341911622, 0.999999895353994, 0.9999994806171889, 0.9999997512902024, 4311.074414707583, 4335.566771867232, 4326.930916855349, 62.92695900084391, -4.029231372170898, 0.411784120188031, 4312.719764967746, 4334.4719945940205, 4324.381672157623, 285.2071271935412, 284.44858779368917, 284.82082499428606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.9208, 2.794738, 2196.639, 807.0065, 2.725412, 2199.263, 829.1357, 2.632527, 2182.608, 784.6975, 2.798317, 2195.79, 801.926, 2.743892, 2200.4, 816.8971, 2.686771, 2194.97, 99.85322, 99.99359, 99.25048, 99.79249, 100.0, 99.7685
20922.07948, 59.98673853390385, 59.98863513523957, 59.989361974450674, 15.238965633956303, 15.354436019419152, 15.311925652252139, 0.999999897110593, 0.9999999628809596, 0.9999998486077863, 4309.265970496009, 4331.771390050133, 4322.344761309394, 68.1784598472941, -1.8298581538138023, 3.7396209057194483, 4313.921978804785, 4332.263603257934, 4322.440997062547, 284.9900058700586, 284.5083814100383, 284.7378944489696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.269, 2.77582, 2199.188, 807.0259, 2.725965, 2199.67, 829.2717, 2.631054, 2181.84, 791.0862, 2.777725, 2198.796, 803.3757, 2.738595, 2200.054, 808.2488, 2.723395, 2199.435, 99.97216, 99.98361, 99.21313, 99.94386, 100.0, 99.97292
20924.4726, 59.9884277071178, 59.99337135222018, 59.98958202436489, 15.270629179500832, 15.37173555699232, 15.335418169145218, 0.9999999087014771, 0.9999987283551245, 0.9999997137687622, 4307.831083661764, 4332.872554880284, 4323.608843168685, 63.5031006971567, -7.338211833394212, -1.5351686456233438, 4306.855245487079, 4335.893604208249, 4322.836730926357, 285.141532915317, 284.7428965348162, 284.84761325143603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 798.696, 2.754404, 2200.854, 801.8118, 2.742359, 2200.401, 833.2899, 2.611727, 2178.021, 793.8631, 2.771657, 2199.526, 803.1086, 2.740787, 2200.341, 810.3959, 2.711675, 2198.266, 100.0, 100.0, 98.99958, 99.95764, 99.99804, 99.95083
20926.899200000003, 59.996623396346294, 59.99617647783551, 59.997857729724984, 15.258493236878474, 15.350195754704528, 15.343563121426769, 0.9999997334030266, 0.9999992914543806, 0.9999998131075495, 4309.008722719395, 4337.240839460747, 4330.492749496917, 64.26907774478605, -7.840580084687758, 1.3046867615134943, 4312.161585993554, 4330.544633020779, 4332.572807141963, 285.12826532871406, 284.7176367744536, 284.83152640141407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 796.4485, 2.761186, 2199.763, 801.1893, 2.74899, 2199.966, 829.2523, 2.631054, 2181.988, 797.3196, 2.759522, 2199.821, 801.926, 2.743344, 2200.019, 810.6146, 2.712591, 2198.27, 99.98782, 100.0, 99.21725, 99.99047, 100.0, 99.91994
20929.363200000003, 59.99830578717929, 59.99892710137433, 59.999405651835445, 15.260679910920487, 15.360777895386079, 15.351412561281357, 0.9999999985696769, 0.9999996810401443, 0.9999997603555666, 4313.3078872516835, 4333.284335206929, 4325.897913689, 67.37551698967036, -2.707956307571294, -2.008058476853421, 4311.268471180772, 4331.269683457699, 4332.136666746422, 285.2683275839331, 284.67060121866535, 284.80886896768396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 804.8864, 2.733524, 2200.639, 794.2825, 2.768699, 2199.592, 823.0599, 2.66069, 2189.942, 803.6306, 2.737642, 2200.164, 795.6886, 2.765259, 2200.267, 816.9766, 2.686588, 2194.824, 100.0, 99.9784, 99.53874, 100.0, 99.9955, 99.79389
20931.80396, 60.00072630000889, 60.00582378012823, 60.005728151538285, 15.265740453943364, 15.371262766334182, 15.349100093787747, 0.9999998299822399, 0.9999963155838275, 0.9999999903422866, 4307.90493087456, 4329.879475600895, 4330.040718152213, 64.60787390942369, -9.272612792981931, -2.116269789418766, 4306.156738335981, 4335.178915656063, 4327.563425868307, 285.12573946832265, 284.6714188842034, 284.88436235189084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 798.558, 2.755475, 2200.144, 800.5861, 2.748437, 2200.033, 829.2911, 2.63087, 2182.707, 797.2808, 2.759706, 2199.871, 801.9451, 2.743344, 2200.201, 810.5152, 2.712042, 2198.021, 100.0, 100.0, 99.21257, 99.99273, 100.0, 99.90864
20934.248160000003, 60.00276213159435, 60.00428067475758, 60.00631017705332, 15.22355066671617, 15.338231832589528, 15.29715855888939, 0.9999997375091983, 0.9999993995442408, 0.99999982330684, 4304.391606755493, 4327.116593711204, 4314.659200460243, 62.00285727861137, -1.3527993447951303, 1.1427387524175856, 4307.279065664004, 4329.595275620457, 4318.537017575396, 285.09083718213975, 284.5750874366817, 284.80137594471955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 798.7157, 2.755118, 2200.662, 800.3721, 2.748253, 2200.796, 829.3687, 2.633447, 2181.699, 797.3584, 2.759522, 2200.527, 802.9561, 2.740239, 2200.326, 820.2968, 2.674868, 2192.823, 100.0, 100.0, 99.25652, 99.98808, 99.99923, 99.67237
20936.68124, 60.00547673967886, 60.00587867799517, 60.00591188830448, 15.269107451160478, 15.390608420822973, 15.35047323788741, 0.9999999658105749, 0.9999978852863077, 0.9999999981946018, 4314.5161354788725, 4329.180180728575, 4331.408378693956, 64.62355596105704, -6.490670658528188, 1.41224744584963, 4315.473291929425, 4331.404020564955, 4329.671092870651, 285.15207201261586, 284.66324435938157, 284.8281664579653, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.545, 2.774393, 2199.879, 806.0142, 2.730201, 2200.147, 833.3481, 2.611543, 2177.852, 795.067, 2.765589, 2199.902, 803.1659, 2.740787, 2200.281, 816.9965, 2.686405, 2194.878, 99.9931, 99.98323, 98.99186, 99.97814, 100.0, 99.77329
20939.05068, 60.003349859968026, 60.004200106456274, 60.00438979722891, 15.271151015412933, 15.372688608183482, 15.346518394018288, 0.9999999966355465, 0.99999825693739, 0.9999997698590326, 4304.884511601793, 4330.951124470306, 4325.661441868912, 66.82023175179097, -7.579232967160351, 0.2690400135025328, 4305.114236104027, 4331.362504843746, 4326.276038915613, 285.1325598169835, 284.6912337727246, 284.77217369555797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 794.9896, 2.769574, 2199.998, 805.8002, 2.730017, 2199.631, 829.3493, 2.632343, 2182.422, 791.0085, 2.779195, 2198.48, 801.926, 2.743709, 2200.289, 823.1995, 2.659853, 2189.577, 99.9985, 99.98997, 99.16315, 99.92996, 100.0, 99.52484
20941.366240000003, 60.002590935939274, 60.00427110795516, 59.99875955824161, 15.271832314701504, 15.331822538473872, 15.341071260412727, 0.9999998540126793, 0.9999999619396568, 0.9999997906650009, 4305.99659085455, 4326.919922383879, 4323.019866247915, 67.87258545388909, -0.7850330532503449, -3.885930000113376, 4307.435738332882, 4331.649274399683, 4330.054162803908, 285.0861899650856, 284.60398799752033, 284.83951215997143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 786.0193, 2.794024, 2196.639, 813.1738, 2.701835, 2197.069, 823.0793, 2.660874, 2189.71, 784.6393, 2.797398, 2195.471, 795.6313, 2.764711, 2199.966, 829.5217, 2.630919, 2181.994, 99.8447, 99.86514, 99.53086, 99.79229, 99.99703, 99.19783
20943.797280000003, 59.991425511189746, 59.99628018447295, 59.99699698128708, 15.293308948518382, 15.38064748708915, 15.349943901957056, 0.9999998630225599, 0.9999990346120936, 0.999999983318091, 4307.614471857947, 4335.293832139084, 4323.223532701429, 66.29862179658585, -4.637895622275437, -4.076122963095372, 4309.482621899407, 4330.8284858182315, 4321.346534073325, 284.82756372310996, 284.3732783338809, 284.43363909782244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.3281, 2.775464, 2199.298, 806.987, 2.725412, 2199.62, 829.2911, 2.631607, 2182.376, 791.0668, 2.779195, 2198.413, 802.0214, 2.743709, 2200.468, 823.2591, 2.659486, 2189.407, 99.96694, 99.98132, 99.19737, 99.92468, 100.0, 99.51712
20946.219080000003, 59.993496569876314, 59.99534820627498, 59.995840906190416, 15.253613725609705, 15.32631934610186, 15.265329918893913, 0.9999997315413737, 0.9999998470552973, 0.9999999946051599, 4294.953776479406, 4316.6482005270755, 4303.703480394963, 61.73952015922305, -3.502259189289589, 1.212769370497142, 4294.997251045114, 4318.68039071013, 4310.147943058319, 285.01986258709775, 284.57125125853224, 284.78930143663854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 786.0391, 2.794381, 2196.587, 807.0065, 2.725597, 2199.604, 829.2717, 2.631791, 2181.74, 784.7946, 2.797949, 2195.528, 801.926, 2.743892, 2200.247, 829.5615, 2.631286, 2181.149, 99.84104, 99.98057, 99.20752, 99.78279, 100.0, 99.16101
20948.58288, 59.989194316820715, 59.992283372923914, 59.996956836986236, 15.253554071471086, 15.357388857675375, 15.329879211231729, 0.9999999907100564, 0.9999999357601526, 0.9999999117048968, 4299.054068970046, 4325.46850010151, 4323.39096604644, 67.96338061945312, -1.4258461086824354, 0.5744411553019404, 4302.676815012701, 4330.380124444711, 4319.774998008451, 285.0385264406918, 284.6583686688626, 284.8934933265859, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 779.7106, 2.812228, 2192.179, 800.7029, 2.748437, 2200.303, 835.5999, 2.602339, 2174.226, 779.4933, 2.81082, 2192.767, 805.8554, 2.732021, 2199.94, 832.4839, 2.618284, 2179.424, 99.6431, 100.0, 98.79855, 99.66984, 99.99842, 99.06333
20950.90532, 59.987654571228894, 59.98394279766679, 59.98482589692123, 15.25694971824128, 15.361717348933393, 15.340001208179885, 0.9999999710099118, 0.9999996722705531, 0.9999999795699087, 4305.091271177242, 4323.831683761685, 4320.216645964669, 67.72447573159161, -4.056893433007872, 0.6361296426196077, 4307.234233336447, 4327.911241483525, 4321.4018240623, 285.1720117931593, 284.59649860281667, 284.7206925723744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.9996, 2.794203, 2196.644, 804.808, 2.733701, 2200.216, 829.3299, 2.633263, 2181.997, 784.7363, 2.798133, 2195.301, 807.553, 2.721794, 2198.971, 829.641, 2.629638, 2181.809, 99.82798, 100.0, 99.25147, 99.78501, 99.98208, 99.17173
20953.32632, 59.98464367532733, 59.98905528355562, 59.99071299732721, 15.25598437114354, 15.363313505399292, 15.329076981656929, 0.999999919767035, 0.999999981895151, 0.9999999405739282, 4312.844057234069, 4330.212543881018, 4326.787905726301, 68.0989205114779, -6.083568372020181, -0.513033117330906, 4310.87552981609, 4333.139175742427, 4328.563950059803, 285.0435667870081, 284.5421349895908, 284.8000725652302, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.7455, 2.78171, 2198.509, 795.5471, 2.767225, 2199.666, 823.4675, 2.659402, 2189.817, 790.9114, 2.779379, 2198.655, 814.4009, 2.698053, 2197.12, 823.2591, 2.659669, 2189.412, 99.88965, 99.99103, 99.53576, 99.93016, 99.84805, 99.53105
20955.6726, 59.98360645541382, 59.98308636342239, 59.98418013973467, 15.223142510415917, 15.369050937177112, 15.333862092110332, 0.9999999981843042, 0.9999985316352334, 0.9999999187038241, 4302.725223619025, 4323.284150792834, 4322.369387589821, 71.98061191138413, -1.4913942143762142, 1.5861829296518408, 4306.900743020145, 4328.620114299814, 4324.101901530444, 285.0543669243167, 284.4737538498232, 284.8372700048834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.9602, 2.794024, 2196.634, 800.4694, 2.748806, 2200.585, 829.2523, 2.631791, 2181.302, 784.6587, 2.797949, 2195.635, 808.2397, 2.720881, 2199.624, 829.5217, 2.63037, 2181.808, 99.8206, 100.0, 99.19775, 99.8, 99.9686, 99.17635
20958.02028, 59.98176513928649, 59.986696600128155, 59.9789721307347, 15.241653368989539, 15.358828703225457, 15.349363093033121, 0.999999952870972, 0.999999408971636, 0.9999998803349216, 4308.8917562846445, 4330.361640515775, 4325.297564470538, 65.59340166262609, -3.9630338012660786, 0.8713436308030396, 4306.677642373922, 4327.456793293153, 4309.881369230087, 284.9563222342743, 284.5351191953624, 284.6398602351992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.2493, 2.776177, 2198.978, 800.5861, 2.748806, 2200.236, 829.3687, 2.631054, 2183.298, 791.0085, 2.778828, 2198.102, 808.2397, 2.720881, 2198.954, 829.5813, 2.630187, 2181.859, 99.98216, 100.0, 99.17179, 99.93744, 99.97393, 99.17882
20960.500480000002, 59.985522078574355, 59.98652017710162, 59.98400361509438, 15.282772501768449, 15.378424431750581, 15.333040562592233, 0.9999999997081217, 0.9999998172641318, 0.9999998644619025, 4304.513236593498, 4328.417905293519, 4326.051128869046, 67.53036364500383, -0.6099011831183816, -1.2315312355672177, 4306.469000702289, 4329.086887964558, 4326.9393366699105, 285.15766929795814, 284.5776201952782, 284.72902212494915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 798.6171, 2.755118, 2200.359, 806.9481, 2.725597, 2200.301, 835.5029, 2.600314, 2172.543, 797.2419, 2.759522, 2199.875, 801.8497, 2.742431, 2200.235, 835.2276, 2.603451, 2174.558, 100.0, 99.96584, 98.74743, 99.98521, 99.98154, 98.84216
20962.874720000003, 59.987002428708365, 59.98662798383755, 59.988717815757155, 15.267391707068064, 15.366956930898615, 15.332678070516991, 0.9999998074924472, 0.9999987118461326, 0.9999997768826002, 4307.930083173606, 4325.693577555863, 4329.161221574501, 65.76097842324573, -5.296274204242536, 1.3303548912040242, 4305.300034670472, 4328.97056394377, 4323.182065404193, 285.0596072705277, 284.59072073474806, 284.8740075342249, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.4267, 2.776356, 2199.103, 800.7612, 2.748437, 2201.087, 829.2717, 2.631054, 2182.542, 792.9504, 2.772944, 2198.661, 805.1687, 2.733482, 2200.245, 829.6012, 2.629821, 2181.58, 99.97306, 100.0, 99.17222, 99.98852, 100.0, 99.17114
20965.31032, 59.99079839543612, 59.99098004308294, 59.99301352062539, 15.275429851802068, 15.388837067837883, 15.344575453083213, 0.9999999990762359, 0.99999871659571, 0.9999998852332366, 4307.709975729908, 4333.368749313198, 4328.074833681533, 61.2910293291626, -6.8136965865842285, 0.3627458691287302, 4310.844929770091, 4335.094411000855, 4328.633269573613, 285.0459225448456, 284.5608389739135, 284.9008692954751, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 798.9128, 2.751549, 2200.686, 809.0882, 2.717124, 2199.103, 826.0104, 2.649646, 2187.46, 802.4849, 2.7404, 2200.095, 795.7267, 2.763798, 2199.371, 823.3187, 2.658937, 2189.463, 100.0, 99.95784, 99.416, 100.0, 99.99297, 99.51967
20967.713200000002, 59.990921865367426, 59.99115738133345, 59.99275295314456, 15.271178389451455, 15.36573867144849, 15.334751217113805, 0.9999999995009532, 0.9999989211159496, 0.9999999906286668, 4310.022762363972, 4333.486459863696, 4330.719924063438, 70.15341204355582, -6.324265753884902, 2.038080602733089, 4308.632667036009, 4330.203754545223, 4325.870670926061, 285.1605723933964, 284.5944064840543, 284.9338165031725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 799.3071, 2.75262, 2200.317, 806.987, 2.725781, 2199.613, 829.3105, 2.631423, 2182.332, 797.2031, 2.759154, 2200.219, 801.8879, 2.743892, 2200.355, 829.5018, 2.630187, 2182.099, 100.0, 99.981, 99.2073, 100.0, 100.0, 99.18494
20970.07284, 59.995944455861206, 59.99093878426229, 59.99808776273003, 15.300149758975733, 15.380337519194107, 15.341874458121676, 0.9999999825960384, 0.999999768279582, 0.9999998916747135, 4306.61228422774, 4335.591228235198, 4331.262749130381, 72.5284525676791, -6.078266113487189, -0.008940540212961423, 4304.8496108313175, 4331.04587317705, 4326.326687036855, 284.82788048426664, 284.4082728025719, 284.6114460830245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 798.7157, 2.755297, 2200.537, 806.9481, 2.725965, 2199.657, 829.3493, 2.631423, 2182.208, 797.3002, 2.759338, 2200.084, 802.0023, 2.743892, 2200.352, 829.641, 2.630004, 2182.023, 100.0, 99.97006, 99.19987, 100.0, 100.0, 99.18423
20972.559400000002, 59.99712052113038, 59.992559775893845, 59.99154213327188, 15.269537466813503, 15.367656465219545, 15.328589470997684, 0.9999999753339871, 0.9999999979416132, 0.9999999917329729, 4309.133803422958, 4336.704673599583, 4324.1105467208245, 65.20484203486421, -2.2657007817174417, -2.1992503302107025, 4308.5441955249935, 4338.532740429722, 4325.199922482191, 284.9882800051529, 284.6618683097543, 284.7730466778172, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.2493, 2.776177, 2199.533, 800.6834, 2.74899, 2199.843, 835.5805, 2.599762, 2172.424, 791.0085, 2.779195, 2198.378, 808.2397, 2.720881, 2199.24, 835.8439, 2.598874, 2172.758, 99.95499, 99.99144, 98.77295, 99.92488, 99.96889, 98.76033
20974.929760000003, 59.99092460206634, 59.99286231860633, 59.995400754233614, 15.26028244034928, 15.356129039909817, 15.342677897865501, 0.9999999916667865, 0.9999994241031247, 0.9999999988800379, 4306.015551409844, 4327.119875048249, 4325.890656933813, 66.38312355124117, -2.7421023894617065, -1.6372456058045373, 4306.437737202513, 4330.810197440848, 4326.582174259754, 285.0186916546247, 284.59626065034064, 284.76270167730144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 798.6368, 2.755832, 2200.527, 806.987, 2.725597, 2200.122, 829.3299, 2.631238, 2182.65, 797.3002, 2.760809, 2200.229, 801.9069, 2.743526, 2200.368, 829.5615, 2.631652, 2181.1, 100.0, 100.0, 99.18683, 100.0, 100.0, 99.22163
20977.33784, 59.99020439342802, 59.994139173133426, 59.98938160893272, 15.261699201250604, 15.380097085137256, 15.358593608222261, 0.9999996547461036, 0.9999998158425545, 0.99999992956737, 4306.970791617903, 4325.654836103791, 4330.629784987708, 72.0992399533609, -0.3704754381667499, -0.7380187282940511, 4310.5299834677635, 4325.982066958304, 4332.190584103092, 285.0086040201937, 284.42642920618584, 284.7256808927371, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.2296, 2.77582, 2198.875, 799.6133, 2.7512, 2200.355, 827.2916, 2.642835, 2186.273, 787.0472, 2.791514, 2196.24, 796.7568, 2.760876, 2199.898, 823.6965, 2.658571, 2189.624, 99.94747, 100.0, 99.37467, 99.85472, 99.99396, 99.50587
20979.766720000003, 59.98808855307675, 59.98505433564219, 59.98514683061122, 15.273574146771697, 15.382665677045594, 15.35157634283126, 0.9999999993362109, 0.999999824907398, 0.9999998888002322, 4299.183703336421, 4331.048091233966, 4325.255193177026, 67.76526904313755, -3.6054990897898733, -3.766128546738855, 4310.436946783038, 4335.795579056121, 4326.310404273281, 284.95463047800223, 284.5169467001829, 284.85732841666714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 788.9766, 2.784922, 2198.939, 799.4772, 2.752489, 2200.423, 829.2134, 2.632527, 2183.005, 791.0474, 2.779379, 2198.543, 801.926, 2.744074, 2200.082, 829.5416, 2.631103, 2182.324, 99.94354, 99.99221, 99.2261, 99.9401, 100.0, 99.17827
20982.18128, 59.98623864924675, 59.9879536110289, 59.99304779287863, 15.259609677640759, 15.353698061412492, 15.33763773394044, 0.9999997256605904, 0.9999999622641159, 0.9999999059981577, 4302.3880430631925, 4332.137699890373, 4324.43897096213, 67.53099609923629, -0.6721353631310194, 1.0231843185249545, 4308.968438233107, 4327.290045080281, 4324.339034323232, 285.0182830316866, 284.59990631780204, 284.9809967280834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 786.0785, 2.794559, 2196.261, 800.5472, 2.747148, 2200.554, 829.3105, 2.63087, 2182.869, 784.7363, 2.797765, 2195.417, 801.9069, 2.743892, 2200.184, 829.5018, 2.63037, 2181.588, 99.85105, 99.98659, 99.18096, 99.80326, 100.0, 99.19761
20984.54016, 59.98644449902716, 59.98409220350551, 59.987278646501544, 15.246972520529663, 15.330806929913427, 15.296841638896906, 0.9999999901725658, 0.9999995014994542, 0.9999999588882987, 4302.09249494007, 4326.344563767354, 4317.7388351334685, 66.92996231009715, 0.7973537144506508, 1.7767383216653343, 4311.070465967312, 4327.459804148874, 4323.722983106516, 285.07333344070497, 284.6826488027105, 284.8495693982944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 779.7501, 2.812228, 2192.557, 806.8702, 2.725597, 2199.271, 835.6193, 2.599394, 2173.544, 778.4059, 2.815233, 2192.319, 808.2589, 2.721063, 2199.565, 835.7644, 2.599789, 2172.116, 99.67311, 99.96546, 98.73932, 99.64947, 99.96376, 98.73115
20986.966640000002, 59.9883784929503, 59.988472921684036, 59.987484879185004, 15.242689688019055, 15.355548610494143, 15.337654154208032, 0.9999999999178197, 0.9999986383272994, 0.999999995556464, 4303.97239294528, 4330.083975138193, 4323.787638546453, 65.73310996393616, -4.6245070357850295, -2.3848063138659654, 4304.245375108207, 4328.040868919429, 4323.60422723935, 284.9757837748749, 284.60540657302994, 284.7617497686744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.9799, 2.794738, 2196.471, 800.7612, 2.748253, 2200.139, 829.4075, 2.632711, 2183.047, 784.7946, 2.798133, 2195.698, 801.9451, 2.744257, 2200.782, 829.4024, 2.630553, 2181.292, 99.82842, 100.0, 99.20846, 99.80306, 100.0, 99.18707
20989.48168, 59.98808958925454, 59.98745505347171, 59.98483816035373, 15.261117622618574, 15.387628439067793, 15.353965669457878, 0.9999997650564924, 0.9999992306361074, 0.9999998836909572, 4308.421989915323, 4333.815816477855, 4330.203828121457, 64.97664449097829, -6.30645494775672, 0.6604998877887738, 4310.147781531878, 4329.243728753996, 4328.274463619606, 284.9725377253291, 284.55797115838396, 284.7492689670895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.9996, 2.794203, 2196.702, 806.987, 2.724676, 2199.327, 827.9323, 2.64081, 2185.223, 787.7656, 2.78655, 2198.464, 797.5007, 2.758867, 2200.269, 824.1736, 2.657289, 2189.51, 99.82344, 99.96802, 99.32691, 99.85066, 100.0, 99.49845
20991.892760000002, 59.986466117671874, 59.990777409213806, 59.988294067894415, 15.250608458946378, 15.343536167878726, 15.324864799801965, 0.9999999701242593, 0.9999995637657347, 0.9999999998512059, 4303.111637122122, 4322.941487280657, 4321.594090586417, 69.39756739484051, -4.374853719737075, -1.6152303377566568, 4302.2806655971435, 4327.350020752243, 4324.39224650639, 285.051924668462, 284.52088441774043, 284.8808659714952, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 789.2329, 2.786171, 2197.957, 808.6796, 2.72136, 2199.517, 829.1357, 2.632527, 2182.596, 784.7752, 2.797398, 2195.8, 801.9642, 2.743709, 2200.368, 829.4421, 2.629821, 2181.559, 99.90572, 99.96372, 99.172, 99.78281, 100.0, 99.16598
20994.297960000004, 59.98329416179634, 59.9884442884599, 59.98868811080699, 15.276198999710187, 15.367037013625634, 15.339779273758058, 0.9999999304284808, 0.9999992030116873, 0.9999998991875297, 4302.916873057721, 4326.914805482225, 4324.539183897514, 66.34598977450445, -0.6116160229082652, -2.0458955732349295, 4305.568567795096, 4326.18984285059, 4323.850721610292, 284.9665986615847, 284.5545301638816, 284.84204332067435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.3281, 2.775999, 2199.309, 806.987, 2.725412, 2199.501, 829.2523, 2.632527, 2183.042, 791.0668, 2.779379, 2198.552, 801.9451, 2.743892, 2200.46, 829.5217, 2.629638, 2181.682, 99.96717, 99.98063, 99.1598, 99.92023, 100.0, 99.1558
20996.684400000002, 59.98514892063745, 59.987185390385555, 59.98916872405338, 15.242348374378581, 15.357952509725155, 15.309389466263102, 0.9999998808968097, 0.9999998774933849, 0.9999997362281285, 4309.516625047462, 4332.323085276556, 4317.5641137538, 64.30716724867807, -1.9260874557935495, 1.3780578783450892, 4312.191108504776, 4332.312543995884, 4321.642067836582, 285.07238555508206, 284.47024027842514, 284.81354411513286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 798.5974, 2.756011, 2200.417, 800.6056, 2.749174, 2200.696, 835.5611, 2.600682, 2173.034, 797.3002, 2.759522, 2199.817, 808.2397, 2.721246, 2199.451, 835.824, 2.598691, 2172.986, 100.0, 100.0, 98.77816, 99.99029, 99.96341, 98.73094
20999.17092, 59.98753429619106, 59.98742061282956, 59.98532472253323, 15.263335339575864, 15.371976648928309, 15.343730646808796, 0.9999999920276685, 0.9999999596028085, 0.9999996626773493, 4309.828810893867, 4330.973123361438, 4325.765454075714, 63.59178791959471, -2.8676632846018038, -2.715912613120395, 4307.625414166412, 4330.175939393702, 4327.484670369443, 284.96982479969955, 284.6528877296762, 284.9155981671036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.3281, 2.775464, 2199.403, 806.9481, 2.726149, 2199.79, 829.0581, 2.630318, 2183.397, 790.9503, 2.778828, 2197.928, 802.0023, 2.742979, 2200.354, 829.462, 2.630553, 2181.864, 99.96694, 99.99093, 99.24392, 99.95246, 100.0, 99.17669
21001.51368, 59.98175834549257, 59.98797675738991, 59.98525426032718, 15.281587088705084, 15.35504040379008, 15.347828116004413, 0.999999995809148, 0.999999995345856, 0.9999999534293774, 4309.145041589454, 4340.245602794657, 4323.410159582121, 68.60753802212093, -1.0899807224823235, -2.757511323595338, 4313.481173062942, 4332.180302133096, 4329.800527868919, 285.0162040721715, 284.4807453612238, 284.81890054307735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 798.5777, 2.755118, 2200.234, 800.7223, 2.747332, 2201.497, 829.2911, 2.631423, 2183.799, 798.2322, 2.753638, 2200.593, 799.4844, 2.751379, 2200.014, 826.1021, 2.64795, 2187.663, 100.0, 100.0, 99.22269, 100.0, 100.0, 99.42241
21003.936400000002, 59.98126067658647, 59.98256806237894, 59.98496126295078, 15.276525302384005, 15.367533013241793, 15.343648024247344, 0.9999999849173995, 0.999999994179273, 0.999999939173574, 4309.181503997009, 4327.729596337287, 4329.310355900351, 68.89155991411417, -2.3541838287073915, -0.7740371744275762, 4309.499955478886, 4331.281173065349, 4325.414101857798, 284.9654217875082, 284.4958538681837, 284.83253214180104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 804.0387, 2.737985, 2200.488, 796.4226, 2.761147, 2200.094, 826.224, 2.642835, 2184.844, 798.543, 2.756948, 2200.234, 801.7925, 2.743344, 2200.363, 829.5217, 2.629821, 2181.867, 100.0, 100.0, 99.30967, 99.99836, 100.0, 99.17598
21006.392320000003, 59.98698738423213, 59.98305419809659, 59.98553355586477, 15.27613759016135, 15.373232198331687, 15.354196471736824, 0.9999999992927873, 0.9999998748687455, 0.9999999519994145, 4310.2770454776255, 4326.286233247127, 4321.294049615972, 73.34532913628505, -2.4235954750478186, -0.021053314674645662, 4308.750241472397, 4328.589386226162, 4323.96874684365, 285.0631815244176, 284.56684217987896, 284.82781946244444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 798.6566, 2.755475, 2200.58, 800.5083, 2.747885, 2199.684, 829.2134, 2.632343, 2182.1, 797.3196, 2.759522, 2200.104, 801.9451, 2.744074, 2200.357, 829.5416, 2.631103, 2181.902, 100.0, 100.0, 99.18499, 100.0, 99.99958, 99.17598
21008.8138, 59.980336090429276, 59.98602517532293, 59.982966525394986, 15.238634673056044, 15.330808019740367, 15.29596939099683, 0.9999999534041919, 0.9999998078623104, 0.9999999765110253, 4302.449165492333, 4325.485376663559, 4317.989621804952, 63.207718350964115, -1.6677610511959529, -3.3252063932754936, 4308.182558730637, 4332.262679259997, 4315.336575927733, 285.04985528864296, 284.6249362608747, 284.78794076394274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.2493, 2.775999, 2199.046, 806.9481, 2.725781, 2198.882, 835.5805, 2.601234, 2173.04, 791.0085, 2.779379, 2198.552, 808.2397, 2.720881, 2199.235, 835.7842, 2.598691, 2171.892, 99.95523, 99.98361, 98.77008, 99.92488, 99.96144, 98.75474
21011.23256, 59.98312560838958, 59.98335640055474, 59.98106515651965, 15.276628515803782, 15.366082960965008, 15.343919019632503, 0.9999999481853495, 0.999999901511012, 0.9999996632278311, 4306.814840113924, 4329.8312652100085, 4327.808658093427, 67.51085189256935, -3.4654320932329483, -2.3721710461813927, 4306.111166232001, 4330.201339253124, 4324.077755077053, 284.9524850889922, 284.55866583225315, 284.88345561549266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 798.6368, 2.755118, 2200.274, 800.3721, 2.747885, 2199.862, 829.2328, 2.632895, 2182.042, 797.3196, 2.759522, 2200.204, 801.9451, 2.743709, 2200.03, 829.5217, 2.630736, 2182.197, 99.99344, 100.0, 99.23137, 100.0, 100.0, 99.14346
21013.57656, 59.98227838824492, 59.97725780532517, 59.9833087668797, 15.252354231552713, 15.3535585088632, 15.33364880041218, 0.9999999744259781, 0.9999999134277431, 0.9999998740123525, 4307.260152796583, 4332.530258493616, 4324.256328334444, 68.99299509419485, -1.9202083265329293, -0.3662571374309209, 4307.971552881453, 4333.141379216595, 4329.632114135348, 285.0247604506294, 284.6391251769461, 284.77294985294674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 792.3281, 2.775642, 2199.328, 806.9675, 2.725965, 2199.791, 829.2328, 2.63087, 2182.476, 791.0474, 2.779563, 2198.897, 800.9341, 2.749188, 2200.887, 827.116, 2.643738, 2186.336, 99.96807, 99.97571, 99.20204, 99.91245, 100.0, 99.34312
21015.940680000003, 59.98248079297242, 59.98145218640352, 59.980986549899264, 15.248826706319914, 15.34028713730812, 15.34276108652943, 0.999999918547719, 0.9999999999764483, 0.9999999923001172, 4308.0558439587685, 4327.561694754837, 4326.503568262814, 67.05957715381578, 2.051082690061776, -5.031252048962415, 4303.6347085915, 4332.518975564579, 4325.137124157809, 284.8649770723488, 284.459030789927, 284.7310218917134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.9405, 2.794738, 2196.704, 812.24, 2.707545, 2198.455, 824.6516, 2.65167, 2186.812, 788.5035, 2.786182, 2197.278, 800.2093, 2.747362, 2200.94, 829.3626, 2.630187, 2181.277, 99.8488, 99.91176, 99.39914, 99.89614, 100.0, 99.17402
21018.317440000003, 59.988970723962986, 59.98382928888807, 59.98324368157922, 15.240900747418314, 15.350616345841711, 15.32137386068297, 0.9999999854926646, 0.9999999884174887, 0.9999999992075367, 4302.546849865325, 4329.830476877057, 4322.481215343152, 64.20196681864172, -4.305718039586736, 1.0250843487457928, 4307.207646704577, 4324.605180194767, 4318.086391365461, 284.96118353976215, 284.5402841909138, 284.8930110384794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.4_strings=(1 1 1 1 1 1), 5500.0, 800.0, 788.878, 2.78635, 2197.594, 806.987, 2.725965, 2199.505, 829.0969, 2.633079, 2182.936, 784.814, 2.798133, 2195.412, 802.0214, 2.743344, 2200.509, 829.5416, 2.630919, 2182.627, 99.88923, 99.99114, 99.18927, 99.79007, 100.0, 99.18419
