TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
21977.86416, 59.98368096236217, 59.98409240659768, 59.980236992549536, 30.248880627089513, 30.442545244526798, 30.40871556862366, 0.9999797655275368, 0.9999826013347554, 0.9999802875543748, 8584.70249459264, 8626.08654350901, 8620.710349937804, 203.9413433614327, 50.79895539042718, 51.98866746390104, 8595.259493732769, 8627.706434673004, 8622.319770393678, 285.2467089754869, 284.63242842538637, 284.85630310320573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 791.3818, 6.950178, 5495.354, 793.3487, 6.934493, 5496.995, 818.7892, 6.685816, 5481.107, 776.8136, 4.229142, 3284.707, 785.8079, 4.191569, 3294.176, 814.9487, 4.042226, 3293.633, 99.91412, 99.94395, 99.66023, 99.53517, 99.81547, 99.80567
21980.240960000003, 59.98525233662417, 59.98525795787466, 59.98422930511101, 30.241478806235452, 30.442928035091235, 30.420097188918948, 0.999979173824621, 0.9999789230641238, 0.9999800961695967, 8584.089916284436, 8630.682151545281, 8627.71593277343, 201.45144570833236, 53.33953913563073, 53.67823780728801, 8592.27672636209, 8633.25026529293, 8623.474165518619, 285.13994934313024, 284.66076907336566, 284.83631392590377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 790.7706, 6.94536, 5496.799, 795.5082, 6.911652, 5499.26, 826.0493, 6.6155, 5464.687, 782.6586, 4.205424, 3290.86, 792.1407, 4.16381, 3298.374, 821.5095, 4.000658, 3287.1, 99.9404, 99.98514, 99.39235, 99.72163, 99.93432, 99.6077
21982.60852, 59.98585935145901, 59.9865638100713, 59.98839107489696, 30.287389160239577, 30.488180878820405, 30.41626127699035, 0.9999781650521397, 0.9999793244376285, 0.9999791801880767, 8595.262324594984, 8644.613874910172, 8631.345023034753, 201.41848569168587, 56.186131782609664, 44.25862670172887, 8600.978892282668, 8639.902304257983, 8630.963464237017, 285.1719400599042, 284.64149556464236, 284.8210079888716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.131, 6.939649, 5497.023, 795.6444, 6.911652, 5499.15, 825.8552, 6.618629, 5465.875, 782.6392, 4.205607, 3291.368, 792.0453, 4.16381, 3298.371, 821.5294, 4.00139, 3286.283, 99.94447, 99.98311, 99.38323, 99.73704, 99.94601, 99.58294
21984.96196, 59.987851244247736, 59.98975258981207, 59.984747320065026, 30.28230500634739, 30.506076609500344, 30.43923809867742, 0.9999801237579159, 0.9999775952962664, 0.9999777433037841, 8598.042324522314, 8640.410484754559, 8633.383341976984, 199.43603416563928, 58.091677693662405, 58.968458073001784, 8601.453098549473, 8640.112852261893, 8636.210427261223, 285.1521571955186, 284.5991268234369, 284.8504769205256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4594, 6.888785, 5500.527, 801.9285, 6.858788, 5500.431, 832.2805, 6.541687, 5444.522, 789.2026, 4.177293, 3295.982, 798.3591, 4.133677, 3300.094, 827.8715, 3.957258, 3276.223, 100.0, 100.0, 98.98992, 99.90525, 100.0, 99.2691
21987.358200000002, 59.98868724061918, 59.98728519464248, 59.988930777083056, 30.310108408769835, 30.50095272237322, 30.429153414435472, 0.9999834643731734, 0.9999801943963, 0.9999807404721668, 8603.566624330459, 8648.712801808204, 8638.292313920825, 198.67980011769987, 50.488190977650675, 55.21882047809959, 8593.931755015652, 8640.819626441915, 8638.887197205135, 285.1886181831384, 284.6602082470939, 284.9105810380361, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.131, 6.93947, 5497.133, 795.6249, 6.911468, 5499.09, 826.0104, 6.617893, 5465.645, 782.6198, 4.20524, 3291.428, 792.4459, 4.162166, 3298.727, 822.7422, 3.989854, 3283.588, 99.94647, 99.98314, 99.37716, 99.73192, 99.95783, 99.51822
21989.723, 59.98388971210072, 59.99027653141148, 59.99053903635451, 30.244044681577957, 30.421657518864382, 30.37999259499467, 0.999982982877273, 0.9999838668722834, 0.999980396239725, 8584.332704029146, 8628.89766046406, 8617.398053981828, 208.06544649178022, 50.6922408876888, 53.802546709962826, 8583.035616176274, 8633.311564232321, 8619.907405914495, 285.21972026808294, 284.67807919170355, 284.9212828646491, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.1507, 6.939649, 5497.306, 795.6249, 6.911837, 5499.144, 825.8358, 6.619366, 5468.343, 781.1245, 4.21333, 3288.453, 801.1249, 4.116692, 3300.326, 832.3647, 3.92448, 3264.008, 99.94552, 99.98302, 99.40056, 99.65735, 100.0, 98.97606
21992.14068, 59.9911447793804, 59.99275795708781, 59.98850051723338, 30.269949609964524, 30.46948839173213, 30.42699829627516, 0.9999847591474081, 0.9999799343445975, 0.9999829962639418, 8578.326088226851, 8639.496372954043, 8625.946170889289, 212.86018261386425, 55.044130073583574, 51.03253725205741, 8589.888807095967, 8633.022131345639, 8630.000319939963, 285.1932199921523, 284.66754742075915, 284.89642675548356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 787.222, 6.9732, 5493.231, 792.1813, 6.935782, 5497.706, 824.244, 6.63041, 5467.384, 782.5032, 4.206343, 3291.534, 798.3972, 4.133494, 3300.09, 828.0505, 3.956343, 3276.332, 99.87553, 99.95035, 99.44337, 99.73188, 100.0, 99.27288
21994.550560000003, 59.99419114233389, 59.991640892756834, 59.99142919335527, 30.256359592528657, 30.496252492689646, 30.415769470576826, 0.9999772958602559, 0.9999809779491212, 0.9999831523733561, 8594.662309555904, 8634.754492105332, 8631.653084556485, 200.9727734204714, 55.73371920583031, 55.19767177307676, 8594.424767645894, 8640.394403360113, 8630.503963600988, 285.29815146391894, 284.7530986778048, 284.8279602897411, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.1507, 6.93947, 5497.133, 795.6639, 6.911099, 5499.096, 828.8834, 6.600038, 5462.617, 782.6198, 4.205424, 3291.423, 798.3591, 4.133494, 3300.15, 834.154, 3.910929, 3262.164, 99.94647, 99.98213, 99.31892, 99.73863, 100.0, 98.85741
21997.038040000003, 59.99064872675503, 59.990571527614655, 59.99031408161507, 30.24617740090415, 30.468565107664908, 30.406430113553984, 0.9999805620049596, 0.9999786458807363, 0.9999796930670395, 8588.645434967031, 8637.379564920977, 8622.330456655376, 203.14087930808864, 57.17752719063628, 51.63284874094006, 8590.94411775486, 8635.926259739925, 8629.767298094195, 285.10227258118357, 284.66097568932514, 284.8884839678512, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4594, 6.888785, 5500.302, 801.9091, 6.859525, 5500.489, 832.2805, 6.542055, 5444.636, 788.9502, 4.17858, 3296.581, 792.1407, 4.164723, 3297.812, 840.4763, 3.861853, 3245.158, 100.0, 100.0, 98.99199, 99.89335, 99.9323, 98.35261
21999.434920000003, 59.99188323266152, 59.99214311199639, 59.991424516358045, 30.27693463953316, 30.495297710211645, 30.44470917718423, 0.9999794789630088, 0.9999844191970537, 0.9999787729972586, 8588.528577857844, 8641.016871848575, 8625.69742504632, 198.41421832520547, 51.81519112543856, 53.90884443064442, 8594.520631116238, 8636.98756007163, 8637.387457250512, 285.1854600802065, 284.67961131450045, 284.8443335999554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.131, 6.939291, 5497.186, 795.6249, 6.911468, 5499.15, 826.0493, 6.617709, 5465.874, 782.6198, 4.205056, 3290.918, 798.3591, 4.133859, 3300.202, 834.154, 3.911295, 3262.804, 99.94552, 99.98109, 99.38218, 99.74056, 100.0, 98.85393
22001.837160000003, 59.98831053814175, 59.98372109583182, 59.98688515462654, 30.287230020003452, 30.524498127782106, 30.437861289880175, 0.9999782795333358, 0.9999815490935385, 0.999980842119278, 8594.11376849502, 8643.586587663845, 8632.24474485241, 200.36452699088068, 52.41177043937296, 54.35910318722654, 8594.819015450292, 8638.030654931757, 8633.026862447081, 285.13898464661054, 284.6243284717624, 284.83392728022267, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4594, 6.888428, 5500.308, 801.9091, 6.859156, 5500.489, 825.9716, 6.617341, 5466.264, 789.8629, 4.173615, 3297.628, 800.6671, 4.121988, 3300.169, 830.7941, 3.938763, 3271.965, 100.0, 100.0, 99.38523, 99.90793, 100.0, 99.12326
22004.217320000003, 59.98537429858677, 59.98450350063983, 59.98365154715716, 30.284039642358543, 30.490094268430006, 30.4289621369531, 0.9999790227496689, 0.9999798658364574, 0.9999793164283134, 8593.247180381348, 8641.921642422058, 8631.795850722108, 204.85998575869735, 53.637800104378584, 53.40534652481483, 8591.194273646608, 8638.563339358534, 8636.90131587049, 285.2412584488245, 284.6519403787852, 284.88601430445544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 803.9598, 6.840956, 5500.346, 806.4033, 6.822317, 5499.576, 823.3898, 6.646057, 5469.514, 790.8532, 4.173064, 3296.441, 798.6261, 4.133129, 3300.255, 834.0944, 3.911112, 3263.035, 100.0, 99.98104, 99.49125, 99.89074, 100.0, 98.87847
22006.558480000003, 59.983737854761216, 59.98482546374942, 59.98474585739951, 30.27493566928332, 30.488579598921433, 30.42667606863249, 0.9999811033224945, 0.9999812090723561, 0.999980685661636, 8596.582644577033, 8645.533340983307, 8625.007400639179, 198.39661552903954, 54.09016052201423, 53.10836951602744, 8602.167040917739, 8643.598290505435, 8627.456537996422, 285.0734738707244, 284.58539132807164, 284.85886296509835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4594, 6.888428, 5500.359, 801.9285, 6.859156, 5500.602, 825.9328, 6.616973, 5466.323, 788.9696, 4.179132, 3296.101, 798.3591, 4.133677, 3300.147, 834.1938, 3.911844, 3262.45, 100.0, 100.0, 99.38629, 99.8889, 100.0, 98.86075
22008.9422, 59.980600167500874, 59.98523716968918, 59.98026399219216, 30.22707176531282, 30.448391311590118, 30.375439623017854, 0.9999813024219607, 0.9999821150650275, 0.9999820489270125, 8577.749219350288, 8625.218381280687, 8611.463380003344, 200.31618097732007, 56.221809969142214, 52.24119263589796, 8586.834807201225, 8635.255407716933, 8619.028880266113, 285.20156062248907, 284.7721638497837, 284.8262577262491, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.1507, 6.93947, 5496.913, 795.6055, 6.911837, 5499.094, 832.3193, 6.541687, 5444.58, 782.678, 4.205424, 3291.419, 792.0834, 4.163445, 3298.255, 840.4763, 3.861487, 3245.445, 99.94552, 99.98213, 98.99092, 99.73053, 99.92619, 98.34388
22011.4042, 59.982969645945694, 59.9829384419856, 59.982767447309584, 30.284341345428743, 30.482310472290823, 30.42826098157726, 0.9999827242127447, 0.9999817060597255, 0.9999794066013351, 8593.703525042341, 8640.591315558488, 8626.029682021242, 199.7456380352014, 54.90208114108384, 50.93014805322446, 8587.586882133483, 8637.07949379087, 8633.453313090518, 285.27441925084656, 284.7026967536942, 284.8619724121993, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4594, 6.888607, 5500.365, 801.9091, 6.858972, 5500.6, 826.0104, 6.616789, 5465.93, 789.0278, 4.17858, 3296.651, 798.3591, 4.133494, 3300.201, 834.1341, 3.912028, 3262.045, 100.0, 100.0, 99.38111, 99.89712, 100.0, 98.84846
22013.804920000002, 59.98426788597894, 59.98100013910316, 59.979211058470945, 30.25648180844835, 30.458841972348417, 30.399868483674577, 0.9999829246893011, 0.9999826270985012, 0.9999816662121895, 8584.058627180071, 8631.183582888107, 8625.010292896437, 203.52234021476443, 45.338565697067, 52.285558503142056, 8586.307636589456, 8634.258706195807, 8625.86404285728, 285.2920253798392, 284.80603320858495, 284.9277498619127, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.1507, 6.93947, 5497.139, 795.6249, 6.911652, 5499.148, 826.1464, 6.616789, 5465.644, 782.6198, 4.205791, 3291.529, 798.3972, 4.133494, 3300.259, 833.3786, 3.921184, 3266.925, 99.94657, 99.98516, 99.37502, 99.7419, 100.0, 98.99635
22016.205520000003, 59.982637252680924, 59.98191682908128, 59.98252287670887, 30.26521665133201, 30.47633714844391, 30.419113633392683, 0.999984759064834, 0.9999792121102397, 0.9999824045968307, 8587.37401868655, 8636.156744966062, 8631.942541905322, 211.14594379184837, 52.11875481433708, 45.4135880019885, 8595.489850678232, 8633.68145048596, 8633.531994115629, 285.25935910089066, 284.6989562559139, 284.8609576863182, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 785.8419, 6.986586, 5490.33, 789.3408, 6.960649, 5494.687, 820.7498, 6.672563, 5477.588, 779.0856, 4.220868, 3289.251, 800.6862, 4.123815, 3300.442, 832.8021, 3.916606, 3263.581, 99.82487, 99.90199, 99.59112, 99.63343, 100.0, 98.89501
22018.728880000002, 59.98221929159855, 59.98340338897883, 59.982612301526174, 30.25269992090578, 30.486349576157664, 30.411252047984657, 0.9999837293824518, 0.9999808833982615, 0.9999830216001296, 8592.037157605273, 8645.342187715269, 8624.57869107504, 204.05247827332784, 47.245919963798315, 52.910351946256924, 8589.222284354313, 8639.985811131648, 8628.249166187039, 285.26990705862687, 284.696034836365, 284.87563539327857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.1507, 6.93947, 5497.133, 795.6249, 6.911468, 5499.148, 825.991, 6.616973, 5465.813, 782.6392, 4.205607, 3291.422, 798.3591, 4.133677, 3300.198, 834.0546, 3.911112, 3262.115, 99.94647, 99.98314, 99.3781, 99.73866, 100.0, 98.85538
22021.160160000003, 59.98299439490213, 59.98480416802205, 59.983601545623955, 30.25274574893493, 30.435654455490646, 30.397761771957118, 0.99998314578662, 0.9999800306416023, 0.9999819934021131, 8580.510112998896, 8626.45005081961, 8617.232910828896, 197.50613032314368, 54.70545329695051, 52.06159108206475, 8584.50677801484, 8632.340443891888, 8617.961427074159, 285.24520708014234, 284.6620563815694, 284.9024598703339, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.42, 6.888607, 5500.245, 801.8896, 6.85934, 5500.435, 832.2805, 6.541871, 5444.523, 788.9502, 4.178396, 3296.47, 792.1788, 4.163992, 3298.916, 840.4564, 3.86167, 3244.811, 100.0, 100.0, 98.98995, 99.89337, 99.92955, 98.32623
22023.563840000003, 59.97972826638549, 59.98094433572847, 59.98229327926875, 30.290879528008755, 30.494401873348636, 30.42788629624323, 0.9999813530414774, 0.999982355507347, 0.9999800687047752, 8592.597071992866, 8635.999902746236, 8629.629581023823, 199.96323197182437, 46.303392150165564, 51.92827433019744, 8599.611146125155, 8642.82654651935, 8622.697197341065, 285.25344895192666, 284.7121468520337, 284.8386851083807, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.1507, 6.93947, 5497.081, 795.6249, 6.911837, 5499.148, 826.0687, 6.616605, 5465.989, 782.6392, 4.205424, 3291.306, 798.3591, 4.133859, 3300.31, 834.1341, 3.911295, 3262.34, 99.94656, 99.98311, 99.38423, 99.73513, 100.0, 98.86803
22025.986200000003, 59.982918925580265, 59.98438407253115, 59.983431925363895, 30.27856923569893, 30.503660141680793, 30.427923058318363, 0.9999787116201714, 0.9999812123387862, 0.999980949817469, 8595.745407440403, 8640.590508312851, 8631.865050592867, 201.41420599436879, 58.607045012229264, 55.87185062154572, 8592.173568241125, 8645.43339316529, 8636.690599240823, 285.1268255483877, 284.6747874364263, 284.840896190382, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4791, 6.888428, 5500.412, 801.9091, 6.858972, 5500.436, 825.991, 6.616789, 5465.703, 788.989, 4.177293, 3295.826, 798.3591, 4.133311, 3300.242, 833.3786, 3.921367, 3266.812, 100.0, 100.0, 99.37714, 99.89665, 100.0, 98.95863
22028.39668, 59.98489683030683, 59.98549188200575, 59.98588381356133, 30.288205986147876, 30.465087908967096, 30.424521201093615, 0.9999806037350306, 0.9999805571045648, 0.999980201334496, 8589.286761381803, 8634.12900932465, 8627.24771715407, 200.7626226692346, 51.58669982747642, 60.18229632827024, 8600.10118994613, 8644.967267559561, 8626.689861078701, 285.233250511542, 284.6314138612074, 284.85492931699014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 804.7681, 6.833817, 5500.004, 808.2516, 6.805187, 5498.115, 820.9634, 6.672747, 5477.417, 793.0475, 4.1624, 3298.382, 800.7625, 4.12144, 3300.384, 832.7623, 3.916423, 3263.22, 99.99867, 99.95827, 99.58799, 99.95168, 100.0, 98.88406
22030.763880000002, 59.98411212223311, 59.98218472003667, 59.98635594154049, 30.295088085141376, 30.509601474625875, 30.43904845966481, 0.9999814983695002, 0.999981644247948, 0.9999805371607081, 8597.758028173126, 8638.979488649022, 8630.497364504325, 206.47545318713128, 50.90522563225582, 55.75081471736803, 8601.620670124013, 8647.140001329506, 8630.790174265416, 285.2807613823674, 284.721443321796, 284.9164199244132, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4594, 6.888607, 5500.245, 801.8896, 6.859156, 5500.489, 826.127, 6.618445, 5465.706, 788.8725, 4.178947, 3296.515, 798.3591, 4.133311, 3300.259, 834.154, 3.910746, 3262.218, 100.0, 100.0, 99.38423, 99.88145, 100.0, 98.87492
22033.13488, 59.98655265310979, 59.99275986257989, 59.9883188747695, 30.243768949629846, 30.431647260873397, 30.38071188527635, 0.999983039631839, 0.9999793346142948, 0.9999813140584228, 8586.402691394656, 8626.593005273508, 8613.935274044696, 202.3483968638384, 56.820905166623106, 53.0180357096433, 8586.475194546445, 8621.524124883603, 8609.792036165656, 285.27732865480726, 284.6817173543261, 284.8186108433992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 793.6687, 6.932153, 5497.416, 795.7028, 6.910915, 5499.377, 832.4164, 6.540767, 5444.295, 782.4838, 4.20524, 3291.6, 791.969, 4.164358, 3298.325, 840.3768, 3.861487, 3244.938, 99.95865, 99.98728, 98.98579, 99.75033, 99.94784, 98.34892
22035.4958, 59.993267558363215, 59.99161412072523, 59.991415907184454, 30.30370669168055, 30.496653159449014, 30.455743918782947, 0.9999803684512683, 0.9999792706617431, 0.999983394061189, 8588.651142603843, 8640.263270638878, 8639.33667182962, 201.76107284456884, 54.12087617061934, 53.22885770870289, 8591.156523120659, 8641.706007969831, 8633.766076791657, 285.21945657952915, 284.69475371146643, 284.89727108794256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4594, 6.888607, 5500.47, 801.9091, 6.858972, 5500.43, 825.991, 6.616973, 5466.207, 788.8531, 4.178212, 3296.362, 798.3781, 4.133677, 3300.037, 834.1938, 3.910746, 3262.514, 100.0, 100.0, 99.37508, 99.88836, 100.0, 98.88701
22037.964320000003, 59.99404309026277, 59.99380108408678, 59.99394522857227, 30.259533140308395, 30.501091998369805, 30.448314738969447, 0.9999765713380269, 0.9999826135800647, 0.999981052352381, 8594.048795674706, 8638.294363724675, 8624.393777126174, 202.87938651773368, 51.84969146205822, 55.282228235911134, 8595.37813945012, 8631.472906254789, 8624.772890517286, 285.13346280119623, 284.6994425909858, 284.85974924057604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.1704, 6.93947, 5497.023, 795.6444, 6.911652, 5499.261, 825.9716, 6.616605, 5465.875, 782.6003, 4.20524, 3291.096, 798.3591, 4.133677, 3300.151, 834.2733, 3.911295, 3262.63, 99.94448, 99.98205, 99.37814, 99.73354, 100.0, 98.84143
22040.33148, 59.99539973064827, 59.99592718836862, 59.991706952445924, 30.208253118255048, 30.471087182710843, 30.40000749488122, 0.9999834693807842, 0.999978813262115, 0.9999860860667892, 8579.90163083572, 8626.470776173841, 8619.710860857345, 210.28727776645803, 56.6585792984165, 49.13212762474586, 8584.010043759952, 8628.143660370497, 8624.533222769698, 285.1652049040734, 284.64002645982134, 284.8627852599358, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 785.8222, 6.986586, 5490.56, 789.3408, 6.960833, 5494.343, 819.721, 6.687105, 5481.444, 776.3475, 4.230797, 3284.979, 803.8335, 4.107561, 3300.282, 829.8994, 3.942975, 3269.679, 99.81982, 99.89575, 99.6591, 99.54344, 100.0, 99.12515
22042.823760000003, 59.99554919653783, 59.99626904916796, 59.99530663083684, 30.279692310092912, 30.486539775077777, 30.397165136539943, 0.9999824348676267, 0.9999837517104447, 0.9999804005982341, 8592.651198577398, 8634.953155333562, 8629.781537627214, 199.31708973151345, 52.222694314376895, 48.63442872391943, 8591.421474370549, 8633.977328876992, 8631.78113229076, 285.1812009498226, 284.75300624188213, 284.8723251063197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.1507, 6.93947, 5497.191, 795.6444, 6.911837, 5499.261, 825.9522, 6.617709, 5465.7, 782.6198, 4.205791, 3291.538, 798.3591, 4.133494, 3300.151, 834.154, 3.912028, 3262.582, 99.94552, 99.98516, 99.37605, 99.73176, 100.0, 98.88532
22045.26108, 59.99709865180504, 59.993289427353616, 59.99243474303999, 30.247281125486534, 30.440177233310198, 30.384075531635755, 0.9999831539917419, 0.9999801457041669, 0.9999846012822858, 8586.984946925717, 8627.776998374284, 8615.863674693612, 201.59885530670823, 55.53357711086619, 51.018558451933586, 8587.260696906309, 8632.768184189192, 8617.860916088022, 285.1615262063379, 284.6868733337406, 284.8361766685173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 796.4879, 6.904848, 5499.972, 801.0142, 6.863208, 5500.54, 832.4746, 6.539478, 5444.351, 788.9307, 4.178212, 3296.639, 792.0453, 4.163627, 3298.922, 840.3768, 3.860937, 3245.736, 99.99808, 100.0, 98.98681, 99.88984, 99.96594, 98.33149
22047.623320000002, 59.99424351853318, 59.99111738557451, 59.99006501633613, 30.277917575972175, 30.481499528010193, 30.43841212074072, 0.999981454139055, 0.9999843389323627, 0.9999796445082256, 8587.416554659007, 8635.456009064055, 8624.815210304843, 198.54655621945278, 51.11905988701483, 50.858198858330525, 8592.614140545871, 8639.301067102653, 8627.386076758465, 285.2082381172848, 284.68019554406703, 284.85817238794084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.1704, 6.939113, 5497.029, 795.6249, 6.911652, 5499.09, 825.9522, 6.616237, 5465.821, 782.6198, 4.205607, 3291.48, 798.3591, 4.133677, 3300.202, 834.1739, 3.91038, 3262.525, 99.94751, 99.98311, 99.37099, 99.74043, 100.0, 98.86636
22050.043960000003, 59.99598191485836, 59.99197722714053, 59.99334343625394, 30.28819512140476, 30.482310508954285, 30.433844974025874, 0.99998111581067, 0.9999807883762013, 0.9999803443661957, 8596.116098827591, 8647.25570905262, 8632.904491383199, 209.01319139797783, 53.18902023779992, 52.509783745236746, 8592.955927552539, 8641.068982453648, 8628.56143617, 285.2471234647124, 284.7619965247547, 284.8130722391735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4594, 6.888428, 5500.412, 801.8896, 6.858972, 5500.435, 825.9716, 6.617525, 5465.761, 788.8725, 4.17766, 3295.904, 798.3781, 4.133677, 3300.202, 834.1341, 3.910563, 3262.403, 100.0, 100.0, 99.37608, 99.90664, 100.0, 98.84857
22052.516760000002, 59.99677278271126, 59.992879124090834, 59.98925396145625, 30.26619644935199, 30.453748358751234, 30.43868840627394, 0.9999775078508722, 0.9999801735906682, 0.9999774791678985, 8587.125790039076, 8635.605553148886, 8618.18937874819, 201.37665304677648, 57.50211765135009, 55.829550280070634, 8597.49375448971, 8634.649973774922, 8627.376650454937, 285.2051936121444, 284.6273970069521, 284.7933875094488, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 804.7878, 6.833639, 5499.841, 808.2711, 6.801687, 5497.799, 819.6434, 6.687105, 5482.4, 795.3583, 4.14861, 3299.609, 804.4248, 4.105186, 3299.901, 829.3825, 3.942426, 3271.055, 99.99562, 99.95858, 99.6786, 99.98258, 99.99559, 99.12148
22054.852280000003, 59.99590512593428, 59.99442387273805, 59.99543700394847, 30.276929025192935, 30.474318010242527, 30.422833062443264, 0.999977235528858, 0.9999790881464414, 0.9999795080036243, 8593.174163414125, 8646.312332264104, 8629.195339593363, 203.32707318060557, 52.76287346691697, 56.00271918617, 8595.868389134419, 8638.497936208163, 8632.644247426602, 285.2722259207421, 284.72708981847586, 284.90276344327503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4791, 6.888607, 5500.302, 801.9091, 6.859156, 5500.489, 825.9716, 6.617341, 5465.705, 788.7172, 4.17858, 3295.403, 798.3591, 4.133494, 3300.094, 834.154, 3.91038, 3262.572, 100.0, 100.0, 99.38018, 99.89335, 100.0, 98.86444
22057.222840000002, 59.99223290596447, 59.99492290664473, 59.987888932787115, 30.231432473983723, 30.430568599064575, 30.371067175899544, 0.9999809351284387, 0.9999785001129886, 0.9999809223870157, 8580.147343645642, 8626.194994973219, 8614.580289256948, 199.379171726177, 53.679225576360295, 51.96996551977418, 8580.793700559867, 8628.599376784716, 8613.782184939393, 285.21678111121, 284.7446408173559, 284.82330679968214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 796.7639, 6.902527, 5499.361, 799.1659, 6.887707, 5500.139, 829.9899, 6.570219, 5447.168, 782.9692, 4.205976, 3290.979, 792.0644, 4.163445, 3297.941, 840.4365, 3.861303, 3245.166, 99.98697, 100.0, 99.06658, 99.72525, 99.95444, 98.36128
22059.67508, 59.99637356378515, 59.993519793290645, 59.98889396651595, 30.289527199520627, 30.482671777587235, 30.434537103256304, 0.9999830550591849, 0.9999801185986749, 0.9999810556434414, 8588.602054906396, 8645.317024666507, 8631.005688200608, 202.1134624306901, 52.70300191483693, 53.53097597017404, 8598.971736739633, 8640.411125548437, 8638.257187833453, 285.21389754677244, 284.6495911098581, 284.86454964853294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.3608, 6.889321, 5500.469, 801.8896, 6.859156, 5500.543, 825.9328, 6.618077, 5465.872, 788.756, 4.178028, 3295.898, 798.3591, 4.133859, 3300.363, 834.1341, 3.910929, 3262.749, 100.0, 100.0, 99.38325, 99.87431, 100.0, 98.8698
22062.104000000003, 59.987508610390805, 59.99300526968888, 59.99394816594682, 30.258507043208464, 30.47186790065626, 30.441982278032746, 0.9999813508260219, 0.999979441570923, 0.9999765148376557, 8593.77225983864, 8635.493585924325, 8636.368042255106, 199.66777361376717, 52.672388605600645, 54.55229808079429, 8597.582381672039, 8642.173814439511, 8633.627303193864, 285.1491654192708, 284.61378435797303, 284.7882380796569, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.131, 6.93947, 5497.081, 795.6249, 6.911652, 5499.319, 826.0687, 6.616237, 5465.762, 782.678, 4.205791, 3291.476, 798.3591, 4.133494, 3300.145, 833.9949, 3.911661, 3262.635, 99.94552, 99.98621, 99.37912, 99.7403, 100.0, 98.86633
22064.491680000003, 59.9894052294949, 59.989461837992785, 59.99371433871176, 30.25698465319915, 30.466862869509132, 30.424228510316183, 0.999983886590317, 0.999978895660906, 0.999985844167299, 8584.32212596951, 8619.260168115932, 8621.858269223752, 211.63340552313775, 53.476948124462524, 46.20111024332965, 8593.564215799033, 8631.49803000251, 8627.386672457405, 285.11973611403624, 284.6869848102217, 284.905487978369, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 785.8025, 6.986586, 5490.277, 789.3408, 6.960833, 5494.397, 819.6434, 6.688025, 5481.105, 776.2892, 4.230429, 3284.327, 804.6728, 4.100803, 3299.938, 827.8914, 3.955976, 3275.257, 99.82487, 99.89575, 99.67347, 99.52387, 100.0, 99.24882
22066.88448, 59.991909273908135, 59.99325303576677, 59.99336783193967, 30.231270556790893, 30.50311874372584, 30.423145548322996, 0.9999801979780247, 0.9999806969243691, 0.9999830463554595, 8590.72164619176, 8636.284258546397, 8635.567285392312, 200.64913194836208, 51.575259983760134, 51.39019236031538, 8583.768437227633, 8636.245967395438, 8628.806374041227, 285.1413562971599, 284.6607216343403, 284.97287927382774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.1507, 6.93947, 5496.971, 795.6249, 6.911652, 5499.148, 825.8746, 6.616053, 5465.817, 782.5809, 4.205424, 3291.48, 798.3781, 4.133311, 3300.204, 834.1739, 3.910563, 3262.167, 99.94552, 99.98516, 99.37092, 99.74041, 100.0, 98.85763
22069.299880000002, 59.98815197006743, 59.98978922695598, 59.99357400255604, 30.248760979647574, 30.458588530624436, 30.388807708222863, 0.9999812078229157, 0.9999815204879486, 0.9999782230829619, 8583.65790477014, 8626.521630536223, 8619.762412687489, 199.42837203234194, 53.740404525038684, 53.283888948902586, 8583.812802834935, 8630.646703647084, 8616.309594524686, 285.1558631288177, 284.712625753577, 284.8680610179886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.1507, 6.937328, 5497.748, 796.8701, 6.897838, 5500.129, 828.1652, 6.592123, 5455.769, 786.717, 4.186486, 3295.166, 792.5031, 4.162166, 3297.187, 839.9792, 3.863135, 3245.28, 99.95765, 99.99762, 99.23006, 99.83408, 99.91701, 98.35816
22071.681200000003, 59.99093517350582, 59.99364594707425, 59.99124346405544, 30.289657575981614, 30.46437645113685, 30.44045070889657, 0.9999841386578473, 0.9999852575456986, 0.9999810140727465, 8586.71833627839, 8636.922810222904, 8624.737781766742, 203.09083470220503, 45.228223286631646, 52.54781737976964, 8600.876871095172, 8640.890844144653, 8631.614597080936, 285.1853275053303, 284.70123836561544, 284.88570797702954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 794.1024, 6.923944, 5497.693, 796.5588, 6.9076, 5499.32, 826.3987, 6.612923, 5465.983, 782.6586, 4.20524, 3291.591, 798.3781, 4.133677, 3300.09, 834.1143, 3.912028, 3263.146, 99.96477, 99.98654, 99.3669, 99.74378, 100.0, 98.86991
22074.047160000002, 59.99218299693239, 59.99002120150101, 59.99075300785394, 30.26053794816291, 30.480769269958454, 30.432186676594863, 0.9999796755141646, 0.9999817989382433, 0.9999811908024677, 8597.452645199173, 8647.919981126439, 8634.857999340882, 201.58029106169943, 56.21826134320008, 55.218354470271606, 8597.545283797546, 8632.794462609096, 8628.99671423646, 285.14823501819274, 284.7320612966377, 284.87194595105876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4594, 6.888607, 5500.192, 801.9091, 6.858972, 5500.435, 826.0104, 6.617525, 5465.763, 788.8143, 4.178028, 3297.225, 798.3591, 4.133311, 3300.145, 834.1143, 3.911112, 3262.23, 100.0, 100.0, 99.37612, 99.89649, 100.0, 98.85407
22076.424560000003, 59.98994684143004, 59.98848775697617, 59.98787459566523, 30.28304673923042, 30.494035176645983, 30.43853535888656, 0.9999812617174625, 0.9999789579358301, 0.9999778244393834, 8588.037816183301, 8633.10645521491, 8641.641736298236, 193.8503454782458, 56.19657040118159, 57.3624725610498, 8593.373714592832, 8637.844767355215, 8625.836743059777, 285.10164706912786, 284.64920160686506, 284.91495487312187, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 804.7681, 6.833996, 5499.841, 808.2711, 6.801687, 5497.568, 819.5851, 6.687841, 5481.215, 795.3195, 4.148426, 3299.419, 804.6918, 4.100803, 3299.877, 827.9908, 3.956526, 3275.802, 99.99571, 99.95645, 99.65706, 99.98597, 99.99488, 99.26907
22078.81288, 59.99123145308105, 59.986710102796216, 59.98616423320176, 30.30047127143565, 30.48893382506127, 30.439427589648112, 0.9999816036349332, 0.9999803192325748, 0.9999800062434315, 8596.970521653813, 8641.70708656162, 8633.92943219482, 201.74527543670638, 57.89795898556429, 53.21326775194029, 8598.656469599764, 8634.614389688206, 8632.379434312586, 285.0580131313139, 284.6818943581446, 284.83583171675843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4594, 6.888785, 5500.417, 801.9285, 6.858972, 5500.489, 826.0104, 6.617157, 5465.65, 788.6978, 4.177293, 3296.929, 798.3591, 4.133494, 3300.094, 834.0944, 3.912394, 3262.108, 100.0, 100.0, 99.37506, 99.90554, 100.0, 98.85038
22081.30788, 59.98759668894893, 59.98823616585956, 59.98827184004437, 30.230008133379595, 30.439011553148994, 30.381556143353173, 0.9999798039095168, 0.999975224465039, 0.9999791804783235, 8579.323010908975, 8625.018020543344, 8611.854714534002, 198.10124619797853, 57.11518731468777, 49.84829029030152, 8578.622288675948, 8625.293531762778, 8616.35479878554, 285.1920328927439, 284.72621420834935, 284.8979306652318, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 798.4594, 6.888607, 5500.47, 801.9091, 6.859156, 5500.421, 826.3016, 6.611083, 5463.571, 787.1248, 4.189244, 3294.985, 795.1736, 4.152122, 3299.057, 838.011, 3.874122, 3247.86, 100.0, 100.0, 99.33626, 99.84402, 99.97002, 98.41861
22083.739400000002, 59.98891152795045, 59.986181451390514, 59.98428963361442, 30.274194328323063, 30.486418362289104, 30.43136053297355, 0.9999785924219425, 0.9999792472933204, 0.9999795786085418, 8595.315997720048, 8638.787822214474, 8636.122809691515, 201.41299238920328, 53.86710539880187, 52.10807377140554, 8594.398556888475, 8640.079436157894, 8633.73913701336, 285.15247161452254, 284.65433159069823, 284.95525862203584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 794.7728, 6.913949, 5499.53, 799.9052, 6.876102, 5500.406, 827.3304, 6.608138, 5464.133, 788.8337, 4.179499, 3296.863, 798.3781, 4.133494, 3300.037, 834.154, 3.910563, 3261.928, 99.98596, 100.0, 99.33528, 99.88295, 99.99972, 98.85205
22086.188560000002, 59.986939049435215, 59.98934694441828, 59.990832374374506, 30.26856697834256, 30.488035246243307, 30.434217661799416, 0.9999810746775095, 0.9999816676860813, 0.9999790151378312, 8581.31423972092, 8635.516581714262, 8630.590479545055, 195.78020899044225, 53.61875289743966, 56.251740891291774, 8597.22376240821, 8640.251110279643, 8632.044225528367, 285.0970732104152, 284.5849904774962, 284.8222970840804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.2098, 6.939291, 5497.081, 795.6055, 6.911652, 5499.26, 825.9716, 6.617341, 5465.705, 782.6392, 4.20524, 3291.369, 798.3781, 4.133677, 3300.037, 834.1739, 3.911112, 3262.349, 99.94552, 99.98516, 99.37506, 99.72999, 100.0, 98.85382
22088.562520000003, 59.98761331398059, 59.981831598304076, 59.98279160579415, 30.243747860751164, 30.473288465821103, 30.39119008477874, 0.9999871800659254, 0.9999815526868953, 0.99998843337999, 8585.469320216016, 8632.63070310845, 8623.38802105929, 211.7614985147061, 55.33386831892858, 41.09835078136484, 8586.133797595772, 8629.352671497645, 8620.40057888424, 285.08724548687087, 284.62630155765845, 284.8894206151159, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 785.8222, 6.986586, 5490.502, 789.3019, 6.960833, 5494.396, 819.7404, 6.688393, 5481.892, 776.4252, 4.230981, 3284.735, 804.6346, 4.100986, 3299.931, 827.9908, 3.956709, 3276.095, 99.82591, 99.89572, 99.66937, 99.54577, 99.99829, 99.27421
22091.036320000003, 59.98743587951705, 59.985125705655214, 59.986779374122776, 30.29467066590034, 30.48347455903814, 30.415670115522573, 0.9999808213049918, 0.9999827829070456, 0.9999803007643407, 8596.05666897852, 8637.85599935472, 8631.811425972792, 197.35112222898397, 50.851736484741195, 55.36459604261768, 8591.292449526336, 8634.216645258248, 8629.239473770855, 285.18857805498504, 284.6921597129786, 284.8195760725622, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.1507, 6.939649, 5497.133, 795.6249, 6.911837, 5499.319, 826.0298, 6.617709, 5465.594, 782.6198, 4.205607, 3291.427, 798.3591, 4.133494, 3300.259, 834.1739, 3.910746, 3262.167, 99.94847, 99.98621, 99.37304, 99.73706, 100.0, 98.86956
22093.420120000002, 59.98192155741286, 59.982364009674214, 59.98325042853373, 30.24537905336769, 30.453073569558224, 30.390795319871792, 0.9999820311547617, 0.9999795586440139, 0.9999811268311358, 8579.789993828175, 8628.043631861092, 8617.603125675807, 194.89188416857496, 55.29854685170312, 53.06295007235212, 8581.706097554046, 8629.856848064002, 8617.13460457119, 285.0999859294399, 284.5794455922224, 284.8431114988971, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 792.131, 6.93947, 5497.191, 795.6249, 6.911837, 5499.267, 826.1658, 6.615316, 5464.92, 783.7654, 4.201011, 3293.408, 796.1464, 4.147556, 3299.199, 836.0029, 3.895913, 3253.043, 99.94752, 99.98514, 99.36079, 99.79321, 99.9848, 98.57569
22095.89956, 59.98239543718694, 59.984416109834484, 59.98204357552184, 30.30681198621369, 30.460813673491238, 30.44281678252514, 0.9999801766161915, 0.9999844279705968, 0.9999812026742234, 8591.14913022042, 8634.65334035784, 8629.853306251796, 197.7728112975292, 50.89253860400754, 54.711354389329244, 8592.989968877257, 8633.541707466089, 8630.999040270435, 285.111763723442, 284.6731863684171, 284.8753991050988, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 0 1 1 1), 5500.0, 800.0, 796.8231, 6.906989, 5499.31, 798.6211, 6.88697, 5499.953, 828.1069, 6.59875, 5461.941, 783.0081, 4.204872, 3291.422, 798.34, 4.133494, 3300.094, 835.6451, 3.904703, 3262.344, 99.98604, 100.0, 99.30663, 99.73812, 100.0, 98.85555
