TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22112.304160000003, 59.9930634736462, 59.9954407588301, 59.990319243758314, 35.242741307283666, 35.48342947789907, 35.410542570680015, 0.9999755618830798, 0.9999710908974582, 0.9999735296262544, 10005.64927203131, 10069.464206039069, 10061.425297060665, 249.29002250083613, 78.44942841968077, 75.71058652539568, 10014.441363087066, 10066.163142635587, 10058.207456899083, 285.2893021544395, 284.71690196724074, 285.0887312041225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 788.8977, 6.964277, 5492.792, 791.2475, 6.949413, 5494.757, 825.2922, 3.975708, 3280.76, 776.8524, 7.047584, 5474.956, 786.2847, 6.982644, 5490.675, 828.13, 6.594005, 5459.619, 99.88166, 99.91073, 99.38409, 99.54325, 99.82905, 99.2644
22114.691680000004, 60.001324601010005, 59.99746957462356, 59.99350944637946, 35.22448751546427, 35.49515582331893, 35.42888602703478, 0.9999728264488053, 0.9999704652551467, 0.9999704177536236, 10011.133497094303, 10065.007017593307, 10063.302224721716, 245.76404409030647, 81.56169526722533, 71.68475219739139, 10011.780319820475, 10062.127819742018, 10055.252494169757, 285.32555457308365, 284.7693971988452, 285.0059302365554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0916, 6.940006, 5497.081, 795.5666, 6.912021, 5499.204, 818.9445, 4.017677, 3289.695, 783.1246, 7.005296, 5486.104, 792.5603, 6.935709, 5497.119, 834.3329, 6.515446, 5436.717, 99.94541, 99.98316, 99.68634, 99.74903, 99.94622, 98.84168
22117.032880000002, 59.997241958788386, 59.99853090151575, 59.99856581846671, 35.27648984496316, 35.51548547901955, 35.46821633433192, 0.999971993213244, 0.9999692275924749, 0.9999705250858828, 10022.047288548083, 10076.147226350753, 10068.81026100589, 244.10738018634834, 73.76634117658341, 73.44666195978743, 10025.160670713263, 10073.764292228814, 10075.10364225206, 285.26020599481893, 284.69302748873815, 285.0118928736786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0718, 6.939649, 5497.022, 795.5666, 6.912205, 5499.202, 825.4475, 3.973867, 3280.357, 783.1246, 7.005479, 5486.274, 792.5603, 6.936074, 5497.005, 828.0704, 6.593089, 5459.62, 99.94456, 99.98409, 99.41176, 99.74381, 99.94414, 99.26132
22119.49624, 60.00211228695149, 60.001537340329904, 59.99924382639911, 35.24704933689049, 35.51602903044808, 35.427934275172056, 0.9999742275808184, 0.9999699402243224, 0.9999722632485677, 10011.371116782064, 10072.893620280787, 10066.409997747742, 246.04617787297616, 77.62350805561255, 69.7774580767209, 10025.802822651078, 10078.349996534347, 10064.861476755703, 285.3129950495057, 284.79574953085904, 285.0850594979482, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.42, 6.889143, 5500.475, 801.8313, 6.859709, 5500.373, 831.7758, 3.928954, 3268.186, 789.4162, 6.959698, 5494.187, 798.855, 6.884939, 5500.128, 822.603, 6.65535, 5471.762, 100.0, 100.0, 99.03453, 99.89803, 100.0, 99.51435
22121.93228, 60.000163696880634, 59.99868675010712, 59.994344129732724, 35.23348806643618, 35.505908600277685, 35.45927847632855, 0.9999758390376214, 0.9999717811917262, 0.9999729257963527, 10016.389706794911, 10075.127773663165, 10057.755788183395, 248.54264617882745, 80.92706719857688, 68.6943970880011, 10013.213259532502, 10077.418574461548, 10061.613721221556, 285.3068693593552, 284.8179801629664, 284.9757019024955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0718, 6.940006, 5497.08, 795.5666, 6.912205, 5499.146, 826.127, 3.96448, 3277.504, 785.9015, 6.983048, 5491.681, 796.7186, 6.902653, 5499.801, 823.3187, 6.716695, 5483.884, 99.94751, 99.98316, 99.31691, 99.82978, 99.99497, 99.7688
22124.32876, 59.994947413333485, 59.99712927084892, 59.99379607000682, 35.2729583086688, 35.505608808163274, 35.44774249447229, 0.9999707969683914, 0.9999729091031034, 0.9999763419424315, 10010.439095179556, 10071.579908968688, 10067.112313444588, 250.48768343661254, 85.35586231944126, 76.47433740971428, 10004.788765289117, 10072.053150315534, 10063.334365189337, 285.32363425315424, 284.7535590233239, 284.9593512257591, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 790.4749, 6.956425, 5494.574, 792.2786, 6.938177, 5496.53, 836.0658, 3.890298, 3255.236, 795.3, 6.914283, 5499.104, 805.0924, 6.830333, 5499.348, 815.3265, 6.732626, 5489.115, 99.90699, 99.9355, 98.64827, 99.98231, 99.98577, 99.80376
22126.9046, 59.99086999894703, 59.99020715095034, 59.99576448636353, 35.25449648386797, 35.52233080024084, 35.4347498945564, 0.9999713990801629, 0.9999657729758987, 0.9999738626228649, 10015.318209774978, 10070.798987344482, 10064.134368337096, 249.61142343280358, 85.80921915212821, 74.9953506070483, 10019.713820115669, 10068.243835296633, 10064.991681821375, 285.12545193674407, 284.7249199051459, 285.0254800599573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0916, 6.939827, 5496.965, 795.5666, 6.912205, 5499.145, 831.7563, 3.929138, 3268.365, 789.4356, 6.959881, 5494.415, 798.855, 6.884939, 5500.193, 821.6686, 6.664506, 5477.374, 99.94341, 99.98198, 99.03997, 99.89908, 100.0, 99.56838
22129.33852, 59.991460204693816, 59.991696234076166, 59.98400030383811, 35.255308970814305, 35.4898355602361, 35.46019694682679, 0.9999697204754994, 0.9999676669939429, 0.9999734062399929, 10011.350362502264, 10062.16733871233, 10061.199579098284, 252.3610335356293, 80.137333172529, 77.32070094182109, 9999.602296536694, 10052.398465966697, 10045.153514388394, 285.1434527057369, 284.729683749942, 284.97251982966236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0718, 6.939827, 5497.132, 795.5861, 6.912205, 5499.033, 837.7935, 3.882567, 3252.582, 789.4551, 6.959698, 5494.416, 798.855, 6.885121, 5500.244, 821.7084, 6.666337, 5476.392, 99.94646, 99.98207, 98.56169, 99.89193, 100.0, 99.58722
22131.73672, 59.98731005164637, 59.98869149258396, 59.98723152022318, 35.25938166210291, 35.50464077119523, 35.454571381306, 0.9999749316939328, 0.9999647424647112, 0.9999737178457354, 10014.208712859598, 10069.625035065857, 10063.354462444737, 254.76266626944835, 83.21423151537874, 72.39214887749483, 10008.42389201469, 10067.73340643131, 10068.109644231017, 285.1787607332443, 284.77279006044256, 284.9098663602662, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.4003, 6.889143, 5500.307, 801.8118, 6.859893, 5500.261, 844.3741, 3.828266, 3232.513, 783.144, 7.005112, 5486.162, 792.5984, 6.934247, 5497.533, 826.8973, 6.606091, 5465.638, 100.0, 100.0, 97.96378, 99.74699, 99.94738, 99.35611
22134.166480000004, 59.98740304703464, 59.987513814657284, 59.988023765706345, 35.238935523814376, 35.514219322950936, 35.438461086950255, 0.999974625104282, 0.9999686861935929, 0.9999656627686024, 10015.860990340649, 10061.707511848645, 10057.268109470619, 251.19119771964597, 79.12842095463202, 70.12446743900324, 10013.008121377441, 10067.672053214423, 10056.755881338066, 285.26555483814525, 284.82704423304597, 284.8935056285623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0916, 6.939827, 5497.028, 795.8195, 6.910363, 5499.812, 838.3176, 3.877045, 3252.396, 786.7365, 6.979739, 5489.857, 794.6586, 6.91909, 5498.28, 821.6089, 6.665421, 5476.911, 99.94456, 99.9865, 98.55608, 99.83076, 99.96732, 99.5788
22136.61372, 59.98666071645215, 59.9915405123434, 59.99022050098737, 35.25458703163073, 35.50738825717704, 35.43037886192112, 0.9999705490165676, 0.9999655524579761, 0.9999717620942713, 10007.778452819566, 10062.16327054761, 10055.790279160177, 240.92656026488294, 82.97263478925879, 79.85783066031968, 10015.917262062325, 10068.58025561498, 10062.130600718583, 285.1935890144632, 284.7389388527469, 285.01305246580256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 800.9829, 6.862015, 5500.519, 805.5278, 6.821212, 5498.763, 832.9017, 3.920486, 3267.607, 777.0466, 7.047033, 5475.185, 786.342, 6.982826, 5490.894, 815.4259, 6.731528, 5489.343, 100.0, 99.97611, 98.99559, 99.54742, 99.82711, 99.80064
22138.96844, 59.985556894752385, 59.98518827350615, 59.98591381370696, 35.23810921206151, 35.501306337470226, 35.444821313545056, 0.9999723428861856, 0.9999649662743716, 0.9999669288470471, 10014.311250334806, 10068.738748495449, 10053.10665189945, 245.09147215666053, 82.47671681335237, 78.60776770179746, 10011.123294816298, 10067.04039055779, 10055.260432365461, 285.2156751108961, 284.70074620505846, 284.9655201031643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.558, 6.887714, 5500.417, 801.8702, 6.859709, 5500.432, 838.0264, 3.880543, 3252.053, 783.144, 7.005112, 5486.157, 792.5794, 6.935709, 5497.062, 821.6885, 6.66414, 5477.202, 100.0, 100.0, 98.56481, 99.74701, 99.94821, 99.58409
22141.40332, 59.98275584313287, 59.98265320284963, 59.98337560239165, 35.22570839625015, 35.47811921872385, 35.41968001795028, 0.9999717658469024, 0.9999674065443334, 0.9999684324931856, 10007.647225204342, 10065.618473783214, 10051.14592327977, 242.69133436572974, 83.0723159328652, 82.28967087255569, 10009.431108895093, 10055.167631400915, 10037.65079246232, 285.2250866220018, 284.7819850915911, 285.0032902326893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.4003, 6.888964, 5500.249, 801.8313, 6.860077, 5500.431, 838.0264, 3.881279, 3252.334, 783.144, 7.005112, 5485.993, 792.5603, 6.935526, 5497.223, 821.6686, 6.663774, 5477.258, 100.0, 100.0, 98.55452, 99.74904, 99.9481, 99.57053
22143.887680000003, 59.98331197878252, 59.98298965875152, 59.98514004452362, 35.26442675811212, 35.50656930553765, 35.441178322682134, 0.9999724162802575, 0.9999651677086026, 0.9999717274675026, 10011.476080979237, 10064.767229927515, 10054.789419344714, 247.61635354463215, 81.66343508394675, 72.62528937051138, 10007.935824358077, 10059.748332120744, 10053.155648003845, 285.2541779639267, 284.7420515687615, 284.96826366605194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0916, 6.940184, 5497.08, 795.5666, 6.912205, 5499.204, 844.4323, 3.827898, 3232.91, 789.4551, 6.959698, 5494.474, 798.855, 6.885121, 5500.354, 827.4142, 6.605358, 5465.186, 99.94655, 99.98412, 97.94335, 99.89407, 100.0, 99.31649
22146.3208, 59.98585922941715, 59.98626091890964, 59.98316095828876, 35.258831368053684, 35.49985840909385, 35.450487804553916, 0.9999719634457025, 0.9999694621293609, 0.9999731987583413, 10003.380720358044, 10069.199944247604, 10056.543719525862, 249.5216934724541, 84.51312361194823, 77.80244125025183, 10009.761817542287, 10069.579259906459, 10054.600762210714, 285.1569377566888, 284.7878921907935, 284.9746974203547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.4003, 6.888964, 5500.475, 801.8507, 6.861551, 5500.245, 838.3952, 3.87502, 3251.516, 785.9015, 6.985622, 5491.569, 796.3752, 6.902653, 5499.906, 821.5891, 6.667069, 5477.657, 100.0, 100.0, 98.49765, 99.83182, 99.99242, 99.57579
22148.7808, 59.99191396441472, 59.990460495562175, 59.992416338577414, 35.23404989758662, 35.49912601074249, 35.44276914642726, 0.9999691413210419, 0.99996461617012, 0.9999710003268449, 10015.950305133318, 10067.340894723835, 10062.707500160941, 249.09754423602044, 81.03598289559159, 75.53773304553351, 10011.39198099861, 10071.992630559636, 10061.910604811872, 285.27746625152963, 284.75256717083977, 284.9757664315862, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 789.9426, 6.95928, 5494.013, 792.337, 6.940939, 5496.168, 833.3287, 3.920118, 3266.842, 795.5719, 6.911893, 5499.164, 805.1497, 6.830151, 5499.404, 815.4656, 6.731894, 5489.0, 99.89892, 99.92893, 98.94611, 99.98645, 99.98776, 99.81013
22151.15164, 59.99228849588128, 59.98913849276204, 59.988959597859676, 35.22148994083524, 35.46853011437036, 35.41472040735436, 0.9999724653359946, 0.9999649853034163, 0.9999707964250768, 10014.273097863512, 10060.08931963841, 10056.398811819989, 253.85654824930543, 80.66224511439304, 80.0950947090464, 10013.3884034519, 10059.847273936799, 10053.372214953091, 285.25371122996745, 284.8182477138788, 284.9940098584747, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 791.9338, 6.941255, 5497.19, 795.5666, 6.912389, 5499.204, 838.0847, 3.880174, 3251.937, 789.4356, 6.959698, 5494.42, 798.855, 6.884939, 5499.972, 821.6885, 6.664506, 5477.549, 99.94455, 99.98614, 98.52689, 99.89503, 100.0, 99.59041
22153.54636, 59.993392440179896, 59.98996450821252, 59.9905872321808, 35.22515632769501, 35.487410365132895, 35.44240479674499, 0.9999720115244294, 0.999969155479389, 0.9999691857682805, 10000.865365545838, 10056.02832111483, 10050.420094540976, 249.35350877405153, 88.86126206692097, 72.91288666390619, 10009.070370852962, 10061.568145634183, 10055.366968954784, 285.23896882394376, 284.81555707545243, 284.978645478354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0916, 6.939827, 5496.97, 795.5666, 6.912205, 5499.145, 838.0458, 3.881647, 3252.507, 789.4356, 6.959698, 5494.298, 798.855, 6.884939, 5500.193, 821.7481, 6.666703, 5476.567, 99.94351, 99.98305, 98.54583, 99.89407, 100.0, 99.58301
22155.8934, 59.99281848307591, 59.99502566880721, 59.99334735592696, 35.21798911305104, 35.46853898422556, 35.39135132922167, 0.9999713155342513, 0.9999621200173788, 0.9999699700426025, 10001.047698749539, 10056.355110471188, 10057.536162456368, 250.33858743229575, 85.46055803099262, 74.93389254786211, 10008.085708441286, 10064.554255484678, 10058.041257922017, 285.3045994896276, 284.7424098720525, 285.1055474843121, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.4003, 6.889143, 5500.359, 801.8313, 6.85934, 5500.319, 844.3935, 3.828082, 3232.396, 783.144, 7.005112, 5486.215, 792.5794, 6.935709, 5497.286, 828.1101, 6.592723, 5459.329, 100.0, 100.0, 97.95541, 99.74797, 99.94417, 99.25503
22158.256680000002, 59.99386542587224, 59.99795102283072, 59.99051427633713, 35.186946742585114, 35.47647959870223, 35.40109945810916, 0.9999704752269629, 0.999966953621499, 0.9999738599223928, 10003.924215680763, 10060.440601634857, 10058.810569413206, 248.6921514090359, 80.112435057109, 73.47360501057688, 10003.077741955492, 10056.519845262757, 10057.011547861643, 285.25212677606606, 284.81674740143734, 285.07489309572355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0916, 6.939649, 5497.133, 795.5666, 6.912205, 5499.261, 838.337, 3.878518, 3250.89, 789.4356, 6.960433, 5493.62, 797.825, 6.893704, 5499.719, 821.7084, 6.664506, 5476.224, 99.94647, 99.98625, 98.51044, 99.89401, 99.9937, 99.56631
22160.715440000004, 59.99363869296509, 59.99076171821109, 59.992295203380294, 35.230945619036696, 35.46822196193486, 35.42480357490186, 0.9999704021665852, 0.9999640433406257, 0.9999707843375499, 10010.369704960447, 10064.026765960265, 10050.500022667347, 245.1615551574323, 82.87167553146719, 85.65086447237627, 10013.588844564985, 10063.270455256916, 10058.605395435941, 285.3164159917593, 284.8509096385218, 285.04557466014325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.42, 6.888964, 5500.303, 802.376, 6.855104, 5500.14, 836.2211, 3.89895, 3259.705, 780.0759, 7.030669, 5479.107, 787.8489, 6.971503, 5492.215, 815.7838, 6.730246, 5489.342, 100.0, 100.0, 98.77755, 99.63321, 99.85705, 99.79653
22163.11748, 59.991781965373235, 59.99309795619955, 59.995957150687964, 35.211661142624294, 35.45883078661376, 35.422980208838084, 0.9999675705494886, 0.9999648977763813, 0.9999711049151646, 10009.320763401614, 10055.804414204127, 10051.066459525404, 240.54782120340406, 85.39944756226305, 75.65312676064534, 9999.659266272782, 10066.790011520237, 10052.523201612341, 285.3000039145773, 284.8050591687833, 285.103027669471, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 801.1012, 6.865942, 5500.634, 803.4655, 6.850867, 5500.222, 838.007, 3.881095, 3252.058, 783.1635, 7.005479, 5486.157, 792.5794, 6.935709, 5496.956, 821.6686, 6.66414, 5477.545, 100.0, 100.0, 98.55959, 99.74691, 99.94916, 99.59034
22165.49004, 59.997421919906635, 59.9950907699294, 59.99606206623381, 35.23069867707149, 35.46054280900371, 35.41246173126423, 0.9999726236976553, 0.999962706593246, 0.9999697177054238, 10002.568425545911, 10060.88124562559, 10054.490037046562, 248.73466376521992, 85.78373463375465, 75.17478736699736, 10004.876223343885, 10061.187829189505, 10054.707145370334, 285.2897375162392, 284.7371124184557, 285.0122572622156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.42, 6.888785, 5500.469, 801.8507, 6.859525, 5500.319, 838.0458, 3.880543, 3252.224, 783.1635, 7.004928, 5486.104, 792.5984, 6.935526, 5497.006, 821.6885, 6.663041, 5477.086, 100.0, 100.0, 98.55086, 99.74894, 99.94419, 99.56426
22167.9818, 59.99899229854181, 59.999690345643835, 59.99740836862477, 35.21430525153774, 35.44128181888075, 35.38755440496408, 0.9999723065008628, 0.9999635329914083, 0.9999718772982585, 10000.178447025208, 10060.843801690327, 10051.820193216377, 249.3485834877265, 82.26730107434014, 73.12791986899575, 10006.779578053352, 10066.701003780054, 10048.996639040997, 285.29912758081105, 284.7633593308226, 285.01959637981184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.1113, 6.939827, 5497.08, 795.5471, 6.912205, 5499.32, 844.3935, 3.828266, 3232.79, 789.4551, 6.959881, 5494.363, 798.8741, 6.884939, 5500.142, 828.0505, 6.593272, 5459.853, 99.94551, 99.98507, 97.94502, 99.89908, 100.0, 99.2404
22170.32496, 59.998505164889515, 59.99631200184851, 59.9942005783677, 35.217157817854975, 35.47187020004619, 35.43473059880944, 0.9999708846599906, 0.9999670825509047, 0.9999710830090711, 9994.058152663149, 10066.654592072495, 10053.815302687823, 246.90435798582166, 83.48518602801778, 77.06090853900332, 10007.687896765132, 10064.508831767258, 10058.440372242387, 285.22073890859417, 284.83067800687786, 284.9615400866176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.4003, 6.889143, 5500.359, 801.8313, 6.859525, 5500.485, 838.2011, 3.879254, 3251.77, 783.144, 7.005296, 5486.274, 792.5794, 6.93443, 5497.7, 821.9867, 6.661942, 5477.258, 100.0, 100.0, 98.5347, 99.74903, 99.94727, 99.58512
22172.71744, 59.99078893845391, 59.991760197840776, 59.99266231380661, 35.259414819442874, 35.513438650906465, 35.42742530599191, 0.9999729315043305, 0.9999681803595765, 0.9999715707216695, 10013.521725649467, 10064.23805923958, 10060.347439749428, 254.74590266800897, 84.28086714846813, 76.88452056238555, 10012.357654456368, 10071.984290549124, 10058.922853536791, 285.28118459730246, 284.82228372430956, 284.9540065997104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.1113, 6.939827, 5497.081, 795.5861, 6.912205, 5499.145, 837.8905, 3.881831, 3255.768, 790.4454, 6.947379, 5496.471, 801.5255, 6.859005, 5500.396, 817.414, 6.711202, 5487.069, 99.94646, 99.98305, 98.6337, 99.93443, 100.0, 99.76349
22175.087480000002, 59.98353694829209, 59.99194746584734, 59.99137991857857, 35.22037885647035, 35.463132747465025, 35.42988331182303, 0.9999726035454577, 0.9999640219839038, 0.999973941416444, 10008.454345321945, 10065.278039071345, 10057.27809226512, 256.3333304682119, 84.28316139143453, 75.75240603073439, 10005.012896067203, 10064.271300664705, 10055.905065815343, 285.36661221963726, 284.83617696985084, 284.9992391927503, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 786.8868, 6.975699, 5492.897, 791.8311, 6.941676, 5497.47, 835.6776, 3.896005, 3256.186, 790.6396, 6.950688, 5494.587, 799.0267, 6.884756, 5500.08, 821.6686, 6.665055, 5477.088, 99.85725, 99.94921, 98.71354, 99.90335, 100.0, 99.58517
22177.48812, 59.988454101048525, 59.990685547030054, 59.990498180545316, 35.23427147437744, 35.47417191202777, 35.43174189569968, 0.9999696751543224, 0.9999654166421141, 0.9999714760900794, 10009.307260864138, 10064.210141517744, 10057.116500271646, 255.1924235734714, 82.31301838994477, 79.54900077463753, 10012.872766118971, 10058.253672107787, 10061.329180238543, 285.1347529922789, 284.8343507572959, 284.9929706057956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0916, 6.939827, 5497.022, 795.5666, 6.912389, 5499.204, 838.007, 3.881095, 3252.338, 789.4356, 6.959698, 5494.362, 798.855, 6.884939, 5500.296, 821.6288, 6.665788, 5476.736, 99.94655, 99.98623, 98.55771, 99.89608, 100.0, 99.57772
22179.889600000002, 59.983123555516336, 59.982730850859795, 59.98137601721914, 35.18892053824739, 35.41769907991633, 35.36372652429791, 0.9999689955450958, 0.9999625377670548, 0.9999721090055574, 9989.856977945225, 10046.205014571431, 10037.629991429716, 256.5622580496647, 85.64908298050943, 73.53892495231412, 10006.297749273044, 10051.416242667416, 10041.849880790458, 285.1833094302147, 284.7307307712404, 285.00132342081486, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.42, 6.889143, 5500.301, 801.8507, 6.859709, 5500.657, 844.4517, 3.828634, 3232.285, 783.1635, 7.005112, 5486.163, 792.5984, 6.935709, 5497.279, 827.9908, 6.593272, 5459.445, 100.0, 100.0, 97.94664, 99.74594, 99.94624, 99.2676
22182.23588, 59.981133983696786, 59.98232379418177, 59.9833798401137, 35.2371269914906, 35.47705421619421, 35.42232860216697, 0.9999723273865982, 0.9999696682625241, 0.9999715340818738, 10003.076984558073, 10062.082551004703, 10058.11910362096, 250.36419590612195, 80.8455612259645, 75.70228307384423, 10006.389839378986, 10059.231604779421, 10059.685672719661, 285.26636021743894, 284.7700091742711, 285.05718990031215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.1113, 6.939827, 5497.08, 795.5471, 6.912205, 5499.315, 838.2593, 3.878518, 3251.173, 789.4356, 6.959514, 5494.245, 798.855, 6.884939, 5500.301, 821.7481, 6.665605, 5477.199, 99.94351, 99.98307, 98.528, 99.89504, 100.0, 99.58195
22184.637160000002, 59.978956866919596, 59.97643820528004, 59.98004390921739, 35.250086383510826, 35.481034606038236, 35.416093822946834, 0.9999678667368587, 0.999965254551574, 0.9999702295712026, 10000.57699663671, 10063.548044421346, 10055.983707408475, 250.1005504704997, 86.84732004711532, 78.81025307479104, 10011.098539052147, 10062.211314284148, 10049.910206890958, 285.24683856298765, 284.773709933574, 285.03939133016496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.42, 6.888785, 5500.307, 801.8507, 6.859709, 5500.256, 838.0847, 3.880543, 3252.062, 783.144, 7.005296, 5485.993, 792.5984, 6.936256, 5496.361, 820.5552, 6.686297, 5481.309, 100.0, 100.0, 98.55083, 99.74894, 99.93372, 99.65876
22187.000920000002, 59.978601124302976, 59.97421066702606, 59.97608130684597, 35.23003242062599, 35.489863073337986, 35.439953083328575, 0.9999668566539283, 0.9999610737269072, 0.9999722684763145, 9999.524676716394, 10058.6382917671, 10059.821771187033, 241.10277197453115, 83.26023727961183, 74.48308889188161, 10004.379543970632, 10059.635495408744, 10060.2452840201, 285.2607707816064, 284.8128876322456, 284.989063304062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 804.709, 6.834531, 5500.003, 808.1543, 6.804081, 5498.007, 832.7076, 3.916989, 3263.551, 778.8719, 7.030301, 5480.698, 790.0425, 6.952145, 5495.894, 820.436, 6.675493, 5476.854, 99.99875, 99.96237, 98.91923, 99.64766, 99.91552, 99.57776
22189.44508, 59.97538198556809, 59.96568448494893, 59.969961877422314, 35.2697689550309, 35.47717530847584, 35.414770046691885, 0.999972174043227, 0.9999621443832102, 0.999969600694369, 10008.433287840759, 10058.578545592814, 10055.938938753505, 251.91918032807098, 82.02135128269583, 77.09643940445744, 9999.432132953958, 10060.02898947571, 10051.118984304916, 285.18112951984796, 284.77221822758884, 285.03671043275597, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.42, 6.889143, 5500.417, 801.8702, 6.859709, 5500.432, 838.1041, 3.880727, 3251.88, 783.144, 7.005479, 5486.163, 792.5984, 6.935526, 5497.063, 821.6885, 6.665605, 5476.505, 100.0, 100.0, 98.54442, 99.74701, 99.94615, 99.57876
22191.8322, 59.982696661414636, 59.97870600267135, 59.982559350538125, 35.18519384062527, 35.416704064821616, 35.370152204463515, 0.999973922367397, 0.9999665664994397, 0.9999707964936455, 9996.552980018432, 10042.543216988695, 10042.277542331627, 250.48111688472727, 86.32211541350603, 80.79762516685787, 9995.014023492557, 10047.327461740397, 10042.75845974281, 285.22963352697803, 284.76655336079546, 285.0153981114784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.7618, 6.938399, 5497.138, 795.5666, 6.912205, 5498.979, 844.3935, 3.82845, 3232.285, 789.4551, 6.959881, 5494.416, 798.8359, 6.884939, 5500.079, 828.0902, 6.592174, 5459.16, 99.94449, 99.98004, 97.94664, 99.89608, 100.0, 99.26647
22194.230280000003, 59.97894142973817, 59.978036096829, 59.97895809780655, 35.20873322685359, 35.506252037356155, 35.410482368293074, 0.9999686776862967, 0.9999694471925106, 0.9999677412232141, 10008.407202975119, 10063.313879976733, 10053.989532420426, 248.3736750224307, 75.95144813587922, 82.25084335220981, 10005.707797037183, 10065.449273727443, 10063.337036128532, 285.29550320824967, 284.68191131734073, 285.0423248886392, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.4003, 6.888964, 5500.302, 801.8313, 6.859893, 5500.432, 837.9293, 3.879254, 3251.816, 783.144, 7.005112, 5486.104, 792.5794, 6.935526, 5497.229, 821.8077, 6.664872, 5477.258, 100.0, 100.0, 98.54191, 99.74998, 99.94821, 99.58191
22196.67176, 59.98075937692266, 59.98131323411288, 59.98243382259547, 35.26168537486948, 35.48453877901304, 35.44048349244438, 0.9999684255257506, 0.9999640818406094, 0.9999687165343838, 10010.554912196481, 10061.529665748028, 10055.647781555173, 251.80559890385348, 82.02656902831222, 72.7181921111769, 10017.466257811633, 10070.915314290169, 10064.374175355304, 285.1945608244341, 284.7154778677806, 285.0491539328156, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0718, 6.939827, 5497.022, 795.5666, 6.912205, 5499.262, 838.007, 3.880727, 3251.65, 789.4551, 6.959698, 5494.304, 798.855, 6.885121, 5500.301, 821.7084, 6.665055, 5477.144, 99.94351, 99.98412, 98.58781, 99.89503, 100.0, 99.58303
22199.088200000002, 59.9798527926528, 59.97812256672091, 59.97829621462185, 35.2118306164142, 35.46591604145134, 35.446215283233286, 0.9999717855289495, 0.9999678779115567, 0.9999668107488922, 10012.379430616349, 10060.39020317162, 10056.71835293317, 254.29881748604475, 82.28959142181793, 79.98169615287088, 10009.412902369106, 10064.90655976905, 10058.746347171505, 285.3256802392276, 284.770228470378, 285.050340071527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 785.7828, 6.986943, 5490.334, 789.263, 6.961201, 5494.222, 831.7758, 3.928954, 3266.9, 794.8729, 6.917777, 5498.19, 803.1659, 6.853709, 5500.213, 819.2431, 6.688128, 5480.46, 99.82285, 99.89355, 99.02758, 99.96569, 100.0, 99.66403
22201.54664, 59.98321013728406, 59.98040179246476, 59.98083168059384, 35.243998910138615, 35.49201434481763, 35.43379856198035, 0.9999681370811045, 0.9999698447079466, 0.9999699678085122, 10012.797190649693, 10064.44880377433, 10056.487303249665, 250.87817927916603, 83.7781212305681, 77.78122033025818, 10010.270609213658, 10064.979239903874, 10059.445137876652, 285.21429119384425, 284.7995606848993, 285.04112228061274, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.1113, 6.939827, 5497.022, 795.5861, 6.912205, 5499.204, 837.9293, 3.880543, 3252.522, 789.4551, 6.959514, 5494.304, 798.8741, 6.885121, 5500.353, 821.7879, 6.663957, 5477.198, 99.94655, 99.98412, 98.55988, 99.89396, 100.0, 99.57886
22203.92452, 59.9839959743591, 59.98145774397425, 59.98150817610961, 35.18306579227605, 35.449636642893324, 35.36811464824827, 0.9999726394573571, 0.9999634256437786, 0.999970865676452, 9994.974162136003, 10043.535258929813, 10038.397302583373, 250.18670526537153, 90.61377845679863, 80.07757281582872, 9995.753174469937, 10049.211996029764, 10040.959101179827, 285.2338588336923, 284.79907045226076, 285.0296167494784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 796.1528, 6.904134, 5500.142, 801.0725, 6.861551, 5500.313, 844.2382, 3.82937, 3232.91, 783.144, 7.005112, 5486.274, 792.5984, 6.935709, 5497.281, 828.13, 6.594554, 5458.642, 100.0, 100.0, 97.9708, 99.74903, 99.94417, 99.24664
22206.32128, 59.98206258395928, 59.985681048356135, 59.985020196465854, 35.22905086629519, 35.49609618251486, 35.45227834250433, 0.9999711866881147, 0.9999670670167449, 0.9999694912931565, 10006.579552265459, 10065.814951281176, 10059.204260503242, 248.13183530288643, 83.64763305264614, 80.90600243669314, 10015.524466916697, 10065.970799009578, 10053.26023774802, 285.27552923558426, 284.70614625770077, 284.967495746197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0916, 6.939827, 5497.195, 795.5666, 6.912205, 5499.091, 838.7058, 3.876309, 3251.217, 789.4356, 6.959881, 5494.303, 798.8741, 6.885121, 5500.245, 821.5692, 6.666886, 5476.688, 99.94552, 99.98207, 98.50692, 99.89501, 100.0, 99.56632
22208.743240000003, 59.9881040502156, 59.98677024311173, 59.989116430206394, 35.214537871519184, 35.481699415595834, 35.42373637317765, 0.9999709737324511, 0.9999635547319112, 0.9999714082092527, 10007.449482047818, 10065.125016054484, 10052.246047393028, 249.91121060881142, 83.0443106830827, 75.50214429450807, 10013.884905134837, 10070.529875741133, 10052.914395612494, 285.2930363913358, 284.83124249023683, 285.020134741631, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.42, 6.889143, 5500.082, 801.8313, 6.859525, 5500.202, 838.0652, 3.880727, 3251.942, 783.144, 7.005296, 5486.269, 792.5794, 6.935526, 5497.23, 821.6686, 6.665605, 5476.456, 100.0, 100.0, 98.54916, 99.74381, 99.94823, 99.58504
22211.17796, 59.9875987486272, 59.98558834754829, 59.985583642909745, 35.23342219775139, 35.461970600401095, 35.43854156671508, 0.9999664261832706, 0.9999665466320279, 0.9999690304815206, 10004.463172861408, 10065.392991634402, 10059.33855969887, 244.7387330152651, 87.66062853337712, 80.47896579453118, 10011.247932831711, 10061.123193457937, 10064.717059805806, 285.35673432412136, 284.7834042622848, 284.98012792171994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 804.7287, 6.834174, 5500.003, 808.1738, 6.802792, 5497.96, 831.7758, 3.928954, 3268.017, 776.8718, 7.047033, 5476.836, 787.2576, 6.971138, 5493.129, 818.1695, 6.70351, 5482.395, 99.99865, 99.95643, 99.03306, 99.56392, 99.86531, 99.70558
22213.65188, 59.98304844986939, 59.983493238660635, 59.98551958935036, 35.23475045281133, 35.48709900691779, 35.434420629077174, 0.9999689761725696, 0.9999646142703251, 0.9999651078161722, 10008.720535166936, 10067.277443663723, 10053.134877395325, 249.11190502266686, 83.01056886379774, 79.84015902069586, 10003.678911735875, 10066.356822910075, 10051.03797353504, 285.2089511696528, 284.7747804527853, 285.0500521627853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.4003, 6.888964, 5500.359, 801.8118, 6.859525, 5500.485, 838.1041, 3.880911, 3252.0, 783.144, 7.005479, 5486.046, 792.5794, 6.935526, 5497.063, 821.7084, 6.664689, 5477.197, 100.0, 100.0, 98.54409, 99.7449, 99.94521, 99.584
22216.034000000003, 59.984433197673084, 59.98437367194937, 59.982687249383844, 35.21278215044932, 35.466634495072135, 35.37980343987892, 0.9999683872488923, 0.9999647254951899, 0.9999687543231155, 9995.31428127176, 10044.769560470406, 10036.470062676432, 246.53682766380382, 81.28415944333028, 77.40899374940545, 9994.798062496819, 10046.015411123375, 10047.371091440898, 285.10672847129723, 284.5642262537773, 284.85429721039634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 794.9305, 6.922159, 5498.137, 797.337, 6.902258, 5499.572, 844.0441, 3.829738, 3233.032, 789.4162, 6.959514, 5494.363, 798.8741, 6.884939, 5500.415, 828.0107, 6.593638, 5459.733, 99.97385, 99.99082, 97.97805, 99.896, 100.0, 99.25599
22218.378920000003, 59.98357775841622, 59.98716794715856, 59.983637514968144, 35.23472173820455, 35.48810975931372, 35.4228228035011, 0.9999704052399325, 0.9999657474348234, 0.9999728755364, 10016.653986940917, 10059.921452576305, 10053.591561677338, 247.5400885152785, 81.88596376526766, 79.27140704963995, 10009.716779825027, 10063.568881532863, 10051.647280075693, 285.24189115227165, 284.80849726201643, 285.0125066121195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 798.3806, 6.889143, 5500.417, 801.8507, 6.859893, 5500.597, 838.0458, 3.880911, 3251.943, 783.144, 7.005112, 5486.104, 792.5794, 6.935709, 5497.006, 821.8077, 6.66414, 5477.085, 100.0, 100.0, 98.54235, 99.74701, 99.94417, 99.57473
22220.72372, 59.98456033021022, 59.98068654775351, 59.981143625449576, 35.24433509474935, 35.464357444402935, 35.41257117190549, 0.9999706504076766, 0.9999672810877177, 0.9999698364577784, 10008.62423421721, 10060.295258844595, 10054.696252910853, 247.3208642859613, 80.63362123620664, 75.40431976285328, 10016.777582112454, 10070.333162067016, 10055.362886223693, 285.2374374237788, 284.6871493491265, 284.987833516282, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0916, 6.939827, 5496.913, 795.5861, 6.912021, 5499.149, 838.0458, 3.880911, 3252.232, 789.4551, 6.959698, 5494.191, 798.8741, 6.884939, 5500.137, 821.7481, 6.665055, 5476.851, 99.94551, 99.98313, 98.55119, 99.89299, 100.0, 99.58401
22223.031320000002, 59.98371046601579, 59.985313497794714, 59.98627517234015, 35.25824201767273, 35.484138736165065, 35.434296425955075, 0.9999706588832709, 0.9999674559562969, 0.9999739480878148, 10011.798308815585, 10058.582819074825, 10058.572505038543, 249.39752620694344, 83.66966778288906, 74.9219836860068, 10011.522610194874, 10063.348587257335, 10053.296345740073, 285.31847373666756, 284.7501924328242, 285.01153779517193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 785.7828, 6.986943, 5490.276, 789.263, 6.961385, 5494.398, 831.7758, 3.929138, 3268.137, 795.7855, 6.910238, 5499.164, 805.1497, 6.830333, 5499.292, 815.406, 6.73226, 5489.173, 99.8218, 99.89365, 99.03306, 99.98649, 99.98573, 99.80693
22225.52144, 59.98187127315934, 59.98355233476739, 59.98084726702743, 35.23422390256232, 35.50656307338773, 35.43926532135326, 0.9999692149835943, 0.9999661387427439, 0.9999705508331658, 10012.061356921658, 10059.404061308745, 10064.403743555922, 252.6930764846229, 83.96411436117455, 80.35681268670714, 10008.253909418963, 10060.069750366552, 10061.294665664582, 285.20849374098316, 284.6366673466788, 284.9591380490649, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.0916, 6.939827, 5497.19, 795.5666, 6.912021, 5499.261, 837.8711, 3.881279, 3252.041, 789.4356, 6.959514, 5494.187, 798.8741, 6.884939, 5500.251, 821.768, 6.666337, 5477.659, 99.94551, 99.98516, 98.5371, 99.89608, 100.0, 99.57153
22227.946920000002, 59.97857868311207, 59.98244549880754, 59.97821804213356, 35.190786671908626, 35.42161115557353, 35.35281811375875, 0.9999718400221111, 0.9999634534697184, 0.9999691307274764, 9994.834748028443, 10051.469388260279, 10040.700806193767, 250.46986746201037, 84.34855425694559, 72.80114072968627, 10000.351009392252, 10052.963831882073, 10045.092921580557, 285.2454825301862, 284.80459308007937, 284.99318799862533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.1704, 6.93715, 5498.19, 796.9674, 6.895812, 5500.208, 840.3364, 3.854036, 3241.732, 784.8528, 6.995919, 5487.07, 792.8464, 6.9337, 5497.229, 828.0704, 6.592723, 5459.449, 99.95969, 100.0, 98.23293, 99.78106, 99.94821, 99.25606
22230.474960000003, 59.98356594379073, 59.97848320406773, 59.9778736389863, 35.234660267996695, 35.47293561655916, 35.44598482686994, 0.9999682320694127, 0.9999681804704436, 0.9999687042938195, 10011.39824479277, 10060.436120955168, 10056.230592484846, 256.38838961504666, 83.80789034767167, 75.93739907898726, 10011.431022806037, 10062.519687912652, 10059.628301364462, 285.23131565280727, 284.6693707335089, 285.05264501216027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 0), 5500.0, 800.0, 792.3281, 6.937864, 5497.134, 795.5861, 6.912205, 5499.202, 838.1817, 3.880543, 3252.621, 789.4356, 6.959881, 5494.532, 798.855, 6.884756, 5500.244, 821.6487, 6.666154, 5476.222, 99.94648, 99.98412, 98.56288, 99.89917, 100.0, 99.56628
