TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22246.93964, 59.980921861772394, 59.97624212940683, 59.982541809265875, 32.751528846430794, 33.010809521922, 32.94281757497454, 0.9999731634531898, 0.9999741204110854, 0.9999736372339924, 9295.934664059614, 9351.901442111217, 9349.575986778984, 221.45157336357647, 65.33593327846302, 71.61574413536846, 9314.047138652511, 9354.250981941188, 9348.618156749928, 285.3085404003264, 284.7358897064787, 284.98377088717706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 785.8222, 6.986764, 5490.277, 789.263, 6.961201, 5494.228, 831.7952, 3.928954, 3268.188, 795.7855, 6.910422, 5499.28, 805.1115, 6.830333, 5499.402, 834.0944, 3.911112, 3262.106, 99.82286, 99.89365, 99.0328, 99.98551, 99.98773, 98.85919
22249.3486, 59.98174215018173, 59.98260978628663, 59.981845964919316, 32.75938739534388, 33.01902989848881, 32.94311844478742, 0.9999762367000595, 0.999970443531337, 0.999975683370886, 9310.071916213723, 9362.293497773931, 9354.096444874644, 231.41888467791432, 72.22801201885795, 69.33771473912691, 9308.656902533021, 9354.553226730895, 9348.416135192916, 285.1696657803035, 284.6641885821187, 284.9952621568085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.1113, 6.939827, 5496.971, 795.5471, 6.912389, 5499.204, 837.8905, 3.881279, 3252.29, 789.4162, 6.959881, 5494.302, 798.8359, 6.885121, 5500.082, 827.9908, 3.956892, 3276.044, 99.94352, 99.98721, 98.55285, 99.89608, 100.0, 99.27266
22251.73828, 59.982706523417484, 59.98052862774604, 59.98841692620095, 32.759335629174714, 33.01600436409263, 32.95949273967754, 0.9999754024719045, 0.9999716562866149, 0.9999729317585612, 9305.462490638636, 9360.739034480735, 9346.894026794502, 225.73433934988407, 70.54526876662112, 66.73429642096448, 9307.770945923388, 9355.722561981846, 9352.027096395776, 285.22545542754597, 284.66865653057994, 284.951038797871, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.0916, 6.939827, 5496.965, 795.5666, 6.912205, 5499.321, 831.8535, 3.929138, 3267.902, 789.4162, 6.959881, 5494.42, 798.8359, 6.884756, 5500.19, 834.1143, 3.911661, 3262.385, 99.94647, 99.98412, 99.02595, 99.89703, 100.0, 98.8591
22254.13508, 59.982809902961144, 59.983808524389076, 59.98333752189995, 32.65247379719292, 32.81825192649618, 32.69106398430752, 0.9999741215583763, 0.9999724656743073, 0.9999751471213704, 9177.219778776163, 9201.340866457751, 9174.541067902544, 227.52342457905434, 71.13069441654602, 65.23311634623497, 9077.533684151362, 9095.137398536986, 9067.547527119445, 285.1566367870477, 284.61742821775624, 284.9168803826113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.0916, 6.93947, 5497.248, 795.5666, 6.912205, 5499.145, 831.7563, 3.929138, 3268.191, 789.4162, 6.959881, 5494.303, 798.8168, 6.885121, 5500.19, 834.1341, 3.910929, 3262.388, 99.94352, 99.98518, 99.03471, 99.89511, 100.0, 98.85921
22256.550880000003, 59.98565498720638, 59.98480280572123, 59.98475341538668, 30.834355628806943, 30.85238236139472, 30.635518584940645, 0.9999748178243258, 0.9999678115902634, 0.999973151918061, 8501.140906571143, 8509.638690008363, 8469.788573769956, 200.48227584148617, 63.32115494805987, 57.140311767007915, 8282.121040021533, 8296.568670135684, 8249.12989655951, 285.11392088373833, 284.6592735341856, 284.8723013542071, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 785.5462, 6.988192, 5497.806, 795.9946, 6.910731, 5499.205, 832.0087, 3.928586, 3267.139, 789.3968, 6.960065, 5494.25, 764.1199, 7.299865, 5165.162, 832.4243, 3.924297, 3266.508, 99.97185, 99.98413, 99.03109, 99.89405, 96.06638, 98.9837
22258.963920000002, 59.97891043037633, 59.98472439941759, 59.98387955751705, 29.278038465822114, 29.618006060987998, 29.79064717943716, 0.9999799927579389, 0.9999782350878241, 0.9999813376378035, 8654.221125575346, 8763.99321158115, 8815.851434475593, 217.44599478955115, 65.40429662161182, 53.56649895515602, 8968.707011593875, 9108.538626147349, 9161.812422615714, 285.1124688137067, 284.59852656909896, 284.8956367496647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.993, 6.940362, 5496.858, 795.6444, 6.911284, 5499.266, 833.2511, 3.918278, 3264.953, 600.5319, 7.54328, 4143.782, 798.5498, 6.887678, 5500.123, 832.4243, 3.924846, 3266.689, 99.93943, 99.98525, 98.92981, 75.34043, 100.0, 98.9892
22261.2864, 59.979162247125764, 59.97935343146244, 59.984885853224995, 31.368338038862646, 31.675481839304986, 31.639609783274626, 0.9999767562313708, 0.9999771111661787, 0.9999775003019555, 9104.191305477818, 9211.628538517785, 9252.508444069588, 214.70817108850457, 64.8582879886676, 65.60549952959718, 9313.435458050884, 9360.360780106015, 9004.811236582522, 285.16701798684, 284.66668695439336, 284.9485838839325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.0127, 6.940362, 5497.189, 795.839, 6.909995, 5499.385, 526.4078, 4.544678, 2178.062, 789.4162, 6.959698, 5494.362, 798.7405, 6.886034, 5500.238, 832.4641, 3.923747, 3266.218, 99.9475, 99.98423, 66.00094, 99.89397, 100.0, 98.98564
22263.64728, 59.978382063262515, 59.97699696418771, 59.979649949429934, 33.75768554785459, 33.198463027383404, 32.90513958714822, 0.9999740676502672, 0.9999770839778008, 0.9999724957008832, 9315.84403852869, 9368.803829509297, 9357.353013350577, 222.9268703314865, 63.37140891638137, 71.61644489558148, 9311.88215698098, 9363.609457493245, 9350.895025130445, 285.2087746183234, 284.74633678528215, 284.98914549887235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8747, 6.941076, 5496.853, 405.8725, 7.591891, 2625.587, 824.5352, 3.984176, 3283.569, 789.4356, 6.959146, 5494.358, 798.7214, 6.886399, 5500.188, 832.643, 3.923015, 3266.281, 99.94138, 52.70471, 99.50068, 99.89197, 99.99997, 98.97505
22266.02448, 59.978605198693074, 59.98154648832623, 59.97913472259574, 32.79712501733177, 33.05800406096724, 32.9897031697816, 0.999974880386439, 0.9999745963474772, 0.9999753572104483, 9302.746417704277, 9362.83296522503, 9359.700650760866, 220.75379997080745, 70.11001639587539, 74.85472165533008, 9310.192778678384, 9361.65591923513, 9366.285522781725, 285.20409654508154, 284.70147987318757, 285.02537398570166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 277.2399, 7.594982, 2642.926, 794.5355, 6.920678, 5498.43, 822.4969, 3.993011, 3284.51, 789.358, 6.960433, 5493.788, 798.0538, 6.913428, 5500.396, 830.6549, 3.919536, 3265.798, 48.05253, 99.96999, 99.56481, 99.89401, 99.9332, 98.94557
22268.42492, 59.97813153602521, 59.976610310904185, 59.97734195700119, 32.81453852451951, 33.04325363594662, 32.98202534266286, 0.9999730968924071, 0.9999754852398637, 0.9999747947669428, 9320.35861977996, 9367.364250030476, 9365.070962688893, 227.28540548425008, 64.63248459615215, 66.42755099593296, 9321.56918000803, 9370.27500930822, 9354.476924178449, 285.2273190831634, 284.7776288551915, 285.0730598817245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8747, 6.941612, 5496.91, 794.5549, 6.919757, 5498.661, 822.9822, 3.990986, 3284.577, 789.4162, 6.959881, 5494.304, 798.7787, 6.885487, 5500.074, 832.5635, 3.923015, 3266.163, 99.94242, 99.97429, 99.52783, 99.89607, 100.0, 98.97491
22270.79592, 59.97735409242557, 59.97727421705795, 59.976290410105584, 32.76736092641833, 33.00207649140622, 32.92769979607142, 0.9999747915123085, 0.9999713750062885, 0.9999770890515883, 9308.19436493323, 9351.754433261527, 9348.470732524964, 227.82684583858327, 74.43355539131454, 65.39539104616233, 9309.880915753307, 9355.685498038862, 9345.769380793534, 285.23977861638156, 284.686317960628, 284.9773334474235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 794.3193, 6.919303, 5499.142, 797.8429, 6.888259, 5500.446, 817.2557, 4.031298, 3292.744, 783.4741, 7.004928, 5486.268, 792.5413, 6.935891, 5497.061, 838.5279, 3.875587, 3250.492, 99.97993, 100.0, 99.77264, 99.74893, 99.94515, 98.49838
22273.303720000004, 59.97983361788422, 59.97829893185056, 59.977998422642926, 32.793597662360874, 33.02791290875612, 32.955190299471774, 0.9999754657735735, 0.9999745508082066, 0.9999752897422761, 9300.346963892263, 9359.290254983942, 9356.558983325038, 229.5707708870118, 71.56264161234412, 63.77949391914808, 9316.818954302687, 9357.306114651517, 9352.90889533675, 285.21562691152405, 284.76476440299643, 285.04807832147424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8944, 6.941433, 5496.8, 794.5938, 6.92031, 5498.719, 823.0211, 3.990986, 3284.64, 789.4356, 6.959698, 5494.133, 798.7787, 6.885487, 5500.13, 832.5635, 3.923198, 3266.565, 99.94042, 99.97427, 99.52797, 99.89608, 100.0, 98.9767
22275.77532, 59.976111985937955, 59.97864576301127, 59.98029700864463, 32.79463306427282, 33.01830534654551, 32.975717953981324, 0.9999762228463143, 0.999972446307738, 0.9999726085497339, 9310.185182395668, 9364.76830872713, 9361.81623179773, 222.14209809523948, 73.86424802562942, 68.08364808284477, 9311.060015417666, 9359.967792079273, 9363.06881968895, 285.13835786052675, 284.60073567172714, 285.0360495455263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.144, 6.891462, 5500.362, 800.8779, 6.867998, 5500.567, 822.8657, 3.992275, 3284.92, 789.4162, 6.959881, 5494.304, 798.7978, 6.885304, 5500.239, 832.5635, 3.923015, 3266.336, 100.0, 100.0, 99.52106, 99.893, 100.0, 98.9785
22278.16544, 59.977699878788556, 59.976981234818425, 59.97645424494008, 32.82471187048181, 33.00279250372538, 32.981926863319224, 0.9999748961029186, 0.9999745390536591, 0.9999777321373471, 9311.21236405843, 9360.685569786716, 9362.196536635003, 222.7776343838741, 68.96559150476241, 60.758403995556364, 9318.58341990014, 9363.216594378191, 9353.046281615012, 285.2711074986765, 284.6627251976066, 284.93963330058705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 804.433, 6.83703, 5500.005, 807.1621, 6.812002, 5498.391, 829.2911, 3.947177, 3273.365, 795.7078, 6.91079, 5499.05, 805.0543, 6.831064, 5499.446, 826.7383, 3.962386, 3276.414, 99.99869, 99.96933, 99.19148, 99.98345, 99.98852, 99.28387
22280.566000000003, 59.97286082095143, 59.97222788243707, 59.98314936108689, 32.80818334863944, 33.026662692058665, 32.962834319007655, 0.9999766521625768, 0.9999779944936311, 0.9999765930844351, 9312.764124901036, 9365.741159768722, 9353.829377737778, 223.54828432645172, 59.89855636923494, 65.81576763300336, 9312.615934667949, 9364.194459335838, 9356.868750482035, 285.2471090716907, 284.717222720243, 285.088734691477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.144, 6.891462, 5500.309, 800.8585, 6.867998, 5500.229, 824.244, 3.982703, 3282.017, 789.4162, 6.960065, 5494.356, 798.7978, 6.885487, 5500.023, 832.5635, 3.923015, 3266.158, 100.0, 100.0, 99.45365, 99.89917, 99.99902, 98.97311
22282.94052, 59.9719995042606, 59.97034898241826, 59.972863516471136, 32.76702741219375, 32.96469254294608, 32.907216743929425, 0.9999763401734012, 0.9999718340761738, 0.9999753597528444, 9301.623587633054, 9352.963927633737, 9344.06436542278, 221.2092855781002, 71.75740694669503, 67.57638660620478, 9298.174395639866, 9350.64258929455, 9338.25714239365, 285.0820306378169, 284.6742700293557, 284.9571418159058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 796.7836, 6.90574, 5499.362, 798.018, 6.892128, 5499.766, 833.0958, 3.914044, 3261.027, 783.979, 7.003641, 5486.445, 792.5603, 6.935709, 5497.01, 838.1899, 3.876319, 3251.137, 99.99101, 99.99464, 98.85366, 99.75108, 99.94711, 98.50408
22285.3744, 59.97470620521294, 59.97508061740732, 59.974083272716996, 32.812017655233355, 33.04335888628799, 32.97047022087634, 0.9999751056641459, 0.9999765964447683, 0.9999744797748832, 9317.435844878972, 9366.569984895154, 9358.53028370656, 223.64467473752347, 65.9040635903516, 66.30316110818967, 9308.795051950006, 9362.423663492043, 9362.922609903655, 285.15908860557397, 284.60864052480105, 284.9579136542249, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 797.3159, 6.894318, 5500.193, 800.8196, 6.868182, 5500.57, 829.4464, 3.946257, 3273.311, 789.4162, 6.959881, 5494.245, 798.7978, 6.885487, 5500.244, 832.5436, 3.923015, 3266.277, 100.0, 100.0, 99.1864, 99.89396, 100.0, 98.9785
22287.705120000002, 59.972705812534215, 59.97122565409938, 59.96998002010809, 32.78496981403815, 33.015560883957605, 32.97450575484363, 0.9999747729973472, 0.9999763844841245, 0.9999761004330499, 9305.360709009572, 9362.16135756521, 9357.728349544079, 224.52902408376167, 64.5092343427159, 62.404757684040305, 9309.834611450538, 9369.540064480954, 9351.398476876995, 285.2208899238719, 284.699355137158, 284.87049987874184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8747, 6.941433, 5496.858, 794.5938, 6.920125, 5498.656, 829.2523, 3.947545, 3273.549, 783.1246, 7.005296, 5485.991, 798.7978, 6.885487, 5500.193, 832.5635, 3.923381, 3266.332, 99.94051, 99.97416, 99.20231, 99.74389, 100.0, 98.97836
22290.10656, 59.97031509356454, 59.96914209239605, 59.96916732892361, 32.75975639835747, 32.98078387759486, 32.980007689128044, 0.9999749654097729, 0.999979957183377, 0.9999766871123927, 9307.986891549686, 9355.998080944573, 9354.309188014695, 224.37224893015446, 59.621651308666515, 63.575881196300884, 9323.41896697874, 9363.003770606965, 9357.281415760814, 285.3416439518022, 284.7526394869922, 285.0079329039124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 785.5659, 6.988549, 5490.001, 788.3097, 6.968385, 5493.169, 823.0016, 3.990802, 3284.519, 776.8136, 7.047768, 5474.784, 805.0734, 6.831064, 5499.509, 826.3009, 3.968062, 3278.881, 99.81681, 99.87441, 99.52949, 99.54013, 99.99068, 99.35865
22292.48356, 59.96861432541301, 59.972376934049024, 59.969593638573045, 32.78603061417737, 33.013498072800594, 32.96267490663332, 0.999980721430327, 0.9999762869015427, 0.9999786248831888, 9317.312089504681, 9359.526203858231, 9360.30799551302, 226.55065754280395, 60.35172791569963, 62.99565641608251, 9310.19880988383, 9359.479901651706, 9364.970814870492, 285.37918098785593, 284.9078636814121, 285.03111453618254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8747, 6.941612, 5497.025, 794.5743, 6.920125, 5498.549, 829.3105, 3.947177, 3273.716, 783.0858, 7.005479, 5486.049, 798.7978, 6.885669, 5500.184, 832.5635, 3.922832, 3266.392, 99.94147, 99.97638, 99.18097, 99.74495, 100.0, 98.97314
22294.853840000003, 59.96861473926294, 59.969965348980395, 59.97183463184911, 32.76719437607705, 33.022719005866314, 32.95950654697037, 0.999971951913296, 0.9999787471916476, 0.999976923456377, 9306.546853672193, 9360.690020006461, 9343.625283267542, 228.6528574132085, 66.95458538964704, 63.10686785105463, 9310.749859347206, 9361.084377570034, 9345.841093135514, 285.3809348402833, 284.80938153446306, 284.93626873288355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8747, 6.941433, 5496.853, 794.5743, 6.918652, 5499.135, 817.7993, 4.022463, 3290.467, 785.3966, 6.984887, 5490.995, 795.0591, 6.916168, 5498.275, 837.3549, 3.886025, 3253.808, 99.94042, 99.97638, 99.75171, 99.82142, 99.96759, 98.59886
22297.24836, 59.969804475542986, 59.97106951924858, 59.97140646149022, 32.781162938237834, 32.99690440475833, 32.956967416719344, 0.999976002145955, 0.999968975549437, 0.9999788059694316, 9298.902994351094, 9350.338857685665, 9355.909516229924, 230.825291156586, 68.3247317011892, 65.47336302444683, 9303.201465944976, 9363.961854494939, 9343.224663603534, 285.20835811725414, 284.7480163655839, 285.0956373619521, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 795.8176, 6.910202, 5498.807, 797.4927, 6.900232, 5499.444, 821.8757, 3.995588, 3285.563, 783.2217, 7.005296, 5485.992, 798.7787, 6.885304, 5500.246, 832.5834, 3.923198, 3266.332, 99.98596, 99.99198, 99.55204, 99.7469, 100.0, 98.97836
22299.622040000002, 59.972280006742146, 59.97205008611958, 59.970855144636104, 32.782693066349196, 33.01006468588946, 32.971236695615474, 0.9999779752384791, 0.9999722986553229, 0.9999788846070023, 9310.892054230948, 9360.368132948815, 9349.938970006726, 225.00044656346563, 65.68172201315156, 68.25093386615117, 9325.399876193394, 9360.878024321422, 9351.245982097842, 285.4213330205294, 284.8867518891312, 285.1515873776018, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.855, 6.941612, 5496.8, 800.8585, 6.867814, 5500.4, 823.0211, 3.990986, 3284.291, 789.4356, 6.959881, 5494.361, 798.7787, 6.885304, 5500.079, 832.5834, 3.922832, 3266.392, 99.93947, 100.0, 99.5296, 99.89407, 100.0, 98.97478
22302.02588, 59.970681312947946, 59.97583178494029, 59.97167963465642, 32.786512642477845, 33.02323157745118, 32.96613984826494, 0.9999757035948267, 0.9999726024350752, 0.9999748684758344, 9314.312202654264, 9364.534853782874, 9355.284060748041, 225.76106856896013, 60.51462673576172, 60.69435494516165, 9315.833735133983, 9366.82428679471, 9360.448292499583, 285.2786038539589, 284.7791835492685, 284.9304388635219, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 785.5659, 6.98837, 5490.222, 807.1426, 6.812002, 5498.443, 829.3105, 3.946441, 3273.42, 795.7272, 6.91079, 5498.997, 805.0543, 6.830881, 5499.62, 826.2015, 3.968978, 3278.881, 99.81577, 99.97337, 99.18296, 99.98335, 99.98673, 99.36761
22304.44308, 59.96974806886696, 59.97060989378442, 59.971103835849554, 32.775147679872404, 33.02869272889173, 32.965972898681436, 0.9999750585677736, 0.9999761022368033, 0.9999786741473633, 9303.851717292657, 9361.406079725166, 9354.567607048768, 221.52980808112466, 65.70060760214801, 63.98570844694041, 9318.097054969036, 9368.620748030979, 9350.484374437576, 285.16312460777647, 284.7856318725775, 284.99912414918134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8747, 6.941433, 5496.8, 800.8585, 6.868182, 5500.453, 822.9434, 3.990802, 3284.519, 789.3968, 6.960065, 5494.191, 798.7978, 6.885851, 5500.023, 832.5436, 3.923198, 3266.395, 99.94252, 100.0, 99.52949, 99.8981, 99.99902, 98.97836
22306.88436, 59.97069115218037, 59.971291950268096, 59.970151785606845, 32.766542402748456, 32.9845478967249, 32.951138979183305, 0.9999772544792771, 0.9999687778929287, 0.9999733914642212, 9295.913846587651, 9343.116632100004, 9341.983067786969, 217.52966376145878, 70.44393303747074, 63.77559767172488, 9305.37905023325, 9351.578423866951, 9337.531672114295, 285.31045726199454, 284.75252700635536, 285.0311831430416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8944, 6.941433, 5496.916, 800.8585, 6.868366, 5500.572, 829.3493, 3.947361, 3273.133, 789.1832, 6.965581, 5492.997, 797.1192, 6.904114, 5499.248, 835.3867, 3.897744, 3255.372, 99.93946, 100.0, 99.19847, 99.87126, 99.99029, 98.68616
22309.24708, 59.968129078844505, 59.96978863094124, 59.96978931126275, 32.79504789744296, 33.01877375539048, 32.95451044192704, 0.9999765510339028, 0.9999776048697605, 0.9999750080466413, 9312.815123144333, 9366.944703381781, 9353.405114277992, 219.96831930203734, 66.90890550620998, 65.04294321748444, 9312.499746427033, 9354.685299280804, 9353.757219131197, 285.3105626787342, 284.8662000086157, 285.0800971111685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 797.868, 6.89646, 5499.751, 796.3643, 6.905758, 5499.815, 833.0181, 3.923984, 3267.376, 787.3773, 6.975142, 5493.278, 797.825, 6.890234, 5500.131, 832.5834, 3.923198, 3266.331, 100.0, 99.99523, 98.98512, 99.86707, 100.0, 98.98198
22311.62392, 59.97077102702665, 59.971085636336426, 59.96939310718728, 32.75980190724721, 33.021336179985006, 32.991170522890165, 0.9999747607937903, 0.9999770510035345, 0.9999768249612461, 9311.649990259262, 9362.403338162309, 9346.808800894532, 229.71667733154572, 58.45287441550187, 60.58181308182702, 9316.81258847429, 9356.598584334566, 9364.088612314896, 285.45348571657667, 284.8208803170749, 285.07556528378115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.855, 6.941612, 5496.858, 795.0413, 6.919388, 5498.833, 829.3493, 3.947545, 3273.434, 789.4162, 6.959881, 5494.361, 798.7787, 6.885487, 5500.246, 832.5436, 3.923015, 3266.277, 99.94147, 99.97433, 99.19358, 99.89511, 100.0, 98.97839
22314.048840000003, 59.97615947998148, 59.97938646577898, 59.97761353780249, 32.79958328030145, 33.03763654774821, 32.954794516535934, 0.999976755298748, 0.9999798493729457, 0.9999796944424197, 9313.874378112672, 9368.642250935005, 9349.56908737033, 225.0224725341577, 54.69712819994447, 64.627449814594, 9322.889695191032, 9372.025438131248, 9354.09424636806, 285.4349803525182, 284.87400035339624, 284.9714530400813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 785.5659, 6.988727, 5490.106, 788.2902, 6.968569, 5493.169, 822.9822, 3.990618, 3284.582, 795.7078, 6.910974, 5499.109, 805.0734, 6.831064, 5499.507, 826.3605, 3.968246, 3279.226, 99.81872, 99.87129, 99.52775, 99.98228, 99.98964, 99.36909
22316.42596, 59.98174533551297, 59.97822736727192, 59.97617868502267, 32.78116978739151, 33.010021885170104, 32.971881242051346, 0.9999792378961369, 0.9999800752749005, 0.9999794446405302, 9308.06264660462, 9365.24709772596, 9355.498229647108, 219.67647582377504, 61.42008906577303, 60.51522210801613, 9311.458426877567, 9362.682301241164, 9362.212267124234, 285.3318213431311, 284.70822692858684, 285.02478604703083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.855, 6.94179, 5496.91, 794.5743, 6.919941, 5498.602, 829.3105, 3.947177, 3273.438, 789.3968, 6.959881, 5494.414, 798.7978, 6.885487, 5500.187, 832.5436, 3.923198, 3266.45, 99.94347, 99.97318, 99.19369, 99.89395, 100.0, 98.98031
22318.90536, 59.9792931815619, 59.97821049117667, 59.97899325365216, 32.77975680975212, 33.01822598760169, 32.960094199250705, 0.9999773993474276, 0.9999785265962589, 0.999976766551276, 9307.947151209752, 9359.779362290346, 9351.133953641436, 227.22747419685265, 62.54642322812742, 66.04122307263242, 9317.949701852036, 9361.452767560591, 9356.661490410608, 285.31163702475993, 284.7708004076948, 284.9947327578837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8747, 6.941433, 5496.858, 794.5549, 6.92031, 5498.719, 822.9628, 3.990986, 3284.575, 789.4162, 6.959881, 5494.191, 798.588, 6.88713, 5499.755, 833.7563, 3.91038, 3261.016, 99.94147, 99.97531, 99.53108, 99.89298, 99.9976, 98.81729
22321.3064, 59.97799744441499, 59.98147787748221, 59.9800044124632, 32.75594382866291, 32.99202277815156, 32.94509821680302, 0.9999781897285571, 0.9999742431541303, 0.9999756443486503, 9314.242416387986, 9359.514851774062, 9352.005948393115, 229.47083098241274, 72.40926111388217, 63.492915177838995, 9318.90273031491, 9357.267950973266, 9348.838584454099, 285.3922512489515, 284.8955737338839, 285.1600771378049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.144, 6.891284, 5500.361, 800.6056, 6.870208, 5500.416, 818.1293, 4.019333, 3290.148, 785.9209, 6.985622, 5491.342, 796.1845, 6.902105, 5499.797, 833.5974, 3.91862, 3266.034, 100.0, 100.0, 99.70301, 99.83076, 99.9949, 98.93349
22323.652080000003, 59.97627042847397, 59.977805051997606, 59.98238671707204, 32.767340404400585, 33.01139137571574, 32.959806457439626, 0.9999790192137225, 0.9999751628894273, 0.999974904319667, 9316.359284110093, 9359.33603638546, 9346.627519990947, 226.6075050168629, 66.7899861990661, 62.59182294614584, 9304.405880585888, 9359.091570634026, 9354.115246210993, 285.4127968008352, 284.83177872202464, 285.1209176694025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.855, 6.941433, 5496.743, 798.2903, 6.890101, 5500.461, 823.0016, 3.99117, 3284.234, 789.4162, 6.959881, 5494.191, 792.5603, 6.936256, 5497.336, 832.5635, 3.923015, 3266.332, 99.93937, 100.0, 99.52083, 99.89811, 99.94613, 98.97673
22326.04736, 59.98221090467191, 59.9839009106721, 59.983109044089744, 32.7904357568051, 33.00881093902147, 32.93764883913472, 0.9999747606688206, 0.9999739032910171, 0.9999761311912634, 9308.812801139346, 9363.75820552929, 9350.499758423626, 225.41612727007578, 65.93413981816366, 67.56692180482423, 9313.686112317386, 9355.764856336162, 9352.254398421124, 285.3261557295343, 284.76817924704034, 285.00483117275235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 787.084, 6.981767, 5490.615, 807.0453, 6.81237, 5498.554, 829.194, 3.947361, 3273.316, 795.7078, 6.910974, 5499.05, 786.2466, 6.983009, 5490.456, 826.3009, 3.968795, 3278.943, 99.83699, 99.9723, 99.19698, 99.98133, 99.82807, 99.37112
22328.38992, 59.977648684707205, 59.97856608237119, 59.97705661208591, 32.77856792991163, 33.0175204780028, 32.957952369639465, 0.9999795734205642, 0.9999778839733809, 0.999976478751955, 9315.202264626825, 9354.20457193695, 9355.60725557705, 223.83599513751938, 61.27469182142249, 63.53674172196497, 9320.18364108962, 9365.807697616427, 9354.730342270723, 285.3664430596096, 284.7967327442171, 285.0318348571913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.855, 6.941612, 5496.69, 800.8585, 6.867998, 5500.283, 822.9628, 3.990802, 3284.691, 789.3968, 6.959698, 5494.25, 792.5413, 6.935891, 5497.003, 832.5436, 3.923198, 3266.278, 99.94347, 100.0, 99.53471, 99.89193, 99.94411, 98.97836
22330.760560000002, 59.979668950954654, 59.97480841323066, 59.97613683622457, 32.75651427311404, 33.0193676603212, 32.94400311917205, 0.9999775913790054, 0.9999766799373068, 0.9999764626861687, 9294.390459428223, 9355.33742737454, 9350.714849177937, 225.93279344490747, 64.66647296224801, 63.709091550570065, 9306.746811663694, 9354.939639445267, 9353.67903317246, 285.390837311372, 284.79922108838366, 285.13382312112566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8944, 6.941433, 5496.968, 800.8391, 6.868182, 5500.459, 829.3299, 3.946809, 3273.6, 789.3968, 6.959881, 5494.08, 792.5413, 6.935709, 5497.17, 832.5635, 3.923198, 3266.446, 99.94042, 100.0, 99.19861, 99.89511, 99.94714, 98.98181
22333.22232, 59.98217276895325, 59.979790203884555, 59.98073566654078, 32.76637360054639, 33.00022484962849, 32.95793826668292, 0.9999733552875613, 0.9999746261214246, 0.9999753997522275, 9314.946165256624, 9361.071863890113, 9345.78344227641, 225.77331855917555, 70.27961590221639, 65.50684798570705, 9317.26768151926, 9356.127695215273, 9345.992549768856, 285.4429525109765, 284.86828945335856, 285.08638259916927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.1243, 6.891641, 5500.304, 794.5549, 6.919941, 5498.543, 835.6387, 3.900238, 3258.934, 783.0858, 7.004376, 5487.292, 797.7105, 6.89827, 5499.66, 837.5537, 3.88456, 3253.295, 100.0, 99.97211, 98.75418, 99.7491, 99.99781, 98.606
22335.64472, 59.97949774331441, 59.97750896850919, 59.98140468802232, 32.80619600570103, 33.02238840233094, 32.93929560917984, 0.9999744629273397, 0.9999778507073452, 0.9999747729084638, 9302.458187889151, 9353.993243432576, 9361.97619640198, 224.65407213829167, 67.74531043268644, 64.79234142686687, 9309.88497708459, 9355.14296644911, 9353.63164175137, 285.284951608783, 284.7456270456496, 285.0594028504544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 792.0718, 6.937328, 5497.86, 799.6717, 6.881997, 5500.273, 829.3493, 3.947545, 3273.195, 789.4162, 6.959881, 5494.307, 798.1492, 6.890965, 5500.18, 832.5834, 3.923198, 3266.278, 99.95157, 100.0, 99.20035, 99.89395, 100.0, 98.97684
22338.175440000003, 59.9802979623039, 59.980470024701646, 59.97932856209545, 32.796110716088656, 33.05969601686342, 32.98941746816483, 0.9999780961287229, 0.9999786179541394, 0.9999752286475664, 9324.413283221107, 9369.52990142486, 9362.434627257007, 220.85394938842182, 61.509728814437665, 62.46726767456812, 9318.138813480413, 9366.220883216563, 9368.815542243947, 285.35535728234237, 284.82822047351317, 285.08139767993697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 802.4023, 6.855234, 5500.398, 788.8156, 6.964333, 5493.224, 823.1181, 3.990618, 3284.514, 795.6884, 6.910974, 5499.277, 805.0543, 6.830881, 5499.29, 826.3407, 3.967879, 3279.17, 100.0, 99.87648, 99.52934, 99.98334, 99.98577, 99.36739
22340.540920000003, 59.973927160336636, 59.98051214541415, 59.9783472964688, 32.792645353411864, 33.008246344474635, 32.95318643732435, 0.9999764666822706, 0.9999786238527029, 0.9999795874266761, 9312.233652666468, 9359.114889537972, 9343.187933109126, 224.533731739446, 61.53566702225544, 63.138966331604024, 9321.524279303203, 9358.639875991592, 9352.260435636119, 285.331923743878, 284.81365905787055, 285.02689934827015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.144, 6.891106, 5500.472, 794.5938, 6.920125, 5498.603, 829.3687, 3.946809, 3273.477, 789.4162, 6.960065, 5494.361, 798.7978, 6.885487, 5500.134, 832.5635, 3.923015, 3266.336, 100.0, 99.97531, 99.18984, 99.89608, 100.0, 98.9785
22342.99376, 59.97502736858385, 59.974399180706264, 59.974441867237644, 32.778268792168596, 33.025636205854866, 32.971065016232046, 0.9999758978436168, 0.9999754839890895, 0.9999760896877535, 9304.715863969808, 9356.871420422449, 9353.58602364991, 226.8749943848136, 66.93555639531769, 62.186041305394156, 9316.695425567255, 9363.410851268214, 9347.96574714935, 285.33395051907996, 284.75752745367123, 285.0467956171488, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.1243, 6.891284, 5500.246, 794.5938, 6.920125, 5498.662, 822.9628, 3.990802, 3284.523, 789.4162, 6.959698, 5494.08, 798.7787, 6.885487, 5500.131, 832.5436, 3.923198, 3266.391, 100.0, 99.97523, 99.52757, 99.89395, 100.0, 98.9767
22345.431080000002, 59.97736874498635, 59.97608619480211, 59.97479424837094, 32.75346249670465, 32.999812175747245, 32.93855725157804, 0.9999757611727241, 0.9999703386355057, 0.999974883850744, 9315.310720005105, 9357.020468854147, 9352.728984408453, 231.0533310109504, 65.87027763306742, 63.1362783476211, 9308.127895275707, 9359.397642973045, 9352.39202634126, 285.3282868278474, 284.7574149749651, 285.01074439425264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8747, 6.941255, 5496.916, 800.8585, 6.867998, 5500.347, 816.6927, 4.031666, 3292.546, 783.1052, 7.004376, 5487.074, 793.5713, 6.927855, 5498.638, 837.1958, 3.887673, 3254.882, 99.94147, 100.0, 99.77271, 99.74803, 99.9653, 98.62862
22347.913360000002, 59.97878075082821, 59.97370836246823, 59.97729566180045, 32.7882647966064, 33.015152345380166, 32.93776472476607, 0.9999761055908631, 0.9999735864429922, 0.9999764567585109, 9314.88468719956, 9359.21250080512, 9349.922574062351, 227.21790635577054, 66.98266785517535, 67.42610904816456, 9307.749439824194, 9348.281904891453, 9354.59802450765, 285.2975651904883, 284.84153811987, 285.0744419753814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 797.9666, 6.895924, 5499.863, 795.7028, 6.907231, 5499.694, 822.8075, 3.99117, 3284.348, 789.4356, 6.959698, 5494.415, 798.7978, 6.885487, 5500.244, 832.5635, 3.923198, 3266.336, 100.0, 99.99303, 99.54629, 99.89503, 100.0, 98.9785
22350.410040000002, 59.97776764994145, 59.97367250450444, 59.973947524423245, 32.8011724435771, 33.02191492080802, 32.95678060327113, 0.9999798262379023, 0.9999781195149267, 0.9999750754062515, 9311.352228496915, 9361.667674374841, 9361.69985990375, 222.32164707313814, 64.94693506839701, 66.62297601018145, 9314.061193504824, 9363.502373137093, 9362.233903267517, 285.39760668986787, 284.7756055801861, 284.97649781045743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 787.636, 6.976413, 5491.338, 806.5784, 6.813476, 5498.498, 829.1552, 3.947545, 3273.542, 795.7078, 6.91079, 5499.161, 805.0734, 6.830881, 5499.399, 826.2413, 3.968795, 3279.111, 99.85227, 99.97128, 99.19547, 99.98442, 99.99262, 99.36561
22352.756400000002, 59.970458844595434, 59.97059821974658, 59.970970181979276, 32.78084881317031, 33.03280481479426, 32.97160129059309, 0.9999768782751232, 0.9999822848898579, 0.9999773985923444, 9323.70539649411, 9363.917359556772, 9356.09754274298, 223.43187276945537, 60.75676220284731, 66.35736382239247, 9315.68614070986, 9359.107610223795, 9353.152773984217, 285.34618849814785, 284.74529416697925, 284.9999140689118, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8747, 6.941255, 5496.916, 800.8585, 6.868182, 5500.57, 822.9822, 3.990986, 3284.689, 789.3968, 6.960065, 5494.244, 798.7787, 6.885669, 5500.187, 832.5436, 3.923198, 3266.336, 99.93937, 100.0, 99.52945, 99.89395, 100.0, 98.9785
22355.20576, 59.972378048946695, 59.97510638737845, 59.974121945919286, 32.754623725962595, 32.986554779894874, 32.93503329981635, 0.9999754124774898, 0.9999802021349462, 0.9999760485746815, 9301.302305002344, 9347.31382695882, 9347.060488922312, 220.59113552280905, 57.966433978655004, 64.99395504041058, 9311.445117295665, 9354.535177633006, 9349.876199392225, 285.2565839360345, 284.7050757316451, 285.0249269777647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.8747, 6.941433, 5496.69, 800.8585, 6.86855, 5500.459, 829.3687, 3.946625, 3273.2, 789.4162, 6.959881, 5494.414, 798.7787, 6.885487, 5500.022, 832.5436, 3.923198, 3266.391, 99.93841, 100.0, 99.19488, 99.89703, 100.0, 98.9767
22357.636440000002, 59.97533754025675, 59.973718315708794, 59.97409478024531, 32.80491108328713, 33.01378282127657, 32.95752183169938, 0.9999775199714734, 0.9999708149329145, 0.999973417917328, 9310.766047555157, 9360.076911083755, 9350.667666839387, 231.13820341467454, 67.75725873609326, 67.22895144461654, 9317.101471668275, 9366.823222820725, 9354.186056345216, 285.3753448664703, 284.806034715412, 285.0433022328972, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.144, 6.891462, 5500.251, 794.5549, 6.920125, 5498.66, 835.6193, 3.900238, 3259.049, 783.0663, 7.004744, 5487.753, 793.5522, 6.924933, 5498.419, 837.0566, 3.888955, 3255.844, 100.0, 99.97318, 98.75241, 99.76153, 99.96623, 98.63187
22360.0442, 59.972802744904634, 59.97641263205834, 59.97550758635369, 32.77166334267387, 33.00518115914729, 32.96372740123585, 0.9999734936460588, 0.9999809430186195, 0.999973391611774, 9310.664889519514, 9360.700557101234, 9353.575951951578, 224.81478773164145, 63.574672401689384, 64.64326031310247, 9318.34236388396, 9372.636035713247, 9347.95546874499, 285.30329828371447, 284.7799386905053, 285.0578047707157, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 791.993, 6.938221, 5497.749, 799.7301, 6.881075, 5500.259, 829.194, 3.947545, 3273.484, 789.3968, 6.959881, 5494.302, 793.228, 6.930595, 5497.232, 832.5237, 3.923198, 3266.336, 99.95155, 100.0, 99.19695, 99.89298, 99.94828, 98.9785
22362.381640000003, 59.976319561166434, 59.97999364871129, 59.9774250471389, 32.8149541141476, 33.03437029190145, 32.96523231456347, 0.999972023045987, 0.999981875113393, 0.9999748141293868, 9314.999541738951, 9359.894477283018, 9355.15309135008, 217.31883148529823, 61.07909097826405, 66.84523840995917, 9318.74519874898, 9361.78255090622, 9350.94916732958, 285.33633471203507, 284.78147327921266, 285.0024781370339, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 800.6478, 6.865049, 5500.85, 790.3914, 6.952728, 5494.34, 824.574, 3.98436, 3283.986, 795.6496, 6.911525, 5499.272, 786.2275, 6.983374, 5490.728, 826.2413, 3.968978, 3279.231, 100.0, 99.90533, 99.51333, 99.98438, 99.83001, 99.36242
22364.83596, 59.979245045100754, 59.98255435129278, 59.98026117730195, 32.78349477588782, 33.01127842307154, 32.96366167576539, 0.9999744272220785, 0.9999755303342936, 0.9999782031769269, 9316.398091178087, 9360.707911601809, 9349.54755990131, 218.54792994867785, 63.666342724261085, 66.58179976666452, 9313.232495726592, 9362.395985816385, 9354.34319105651, 285.3304706274649, 284.75426399581806, 284.9186765942598, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 0 1), 5500.0, 800.0, 798.2228, 6.891284, 5500.309, 794.5743, 6.92031, 5498.661, 829.3299, 3.946809, 3273.377, 789.3968, 6.959881, 5494.302, 792.5603, 6.935891, 5497.226, 832.5436, 3.923381, 3266.104, 100.0, 99.97628, 99.19687, 99.89395, 99.94919, 98.9785
