TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22381.97316, 59.972777051265325, 59.98353239411758, 59.977673913614495, 32.75446889936577, 32.98896184798495, 32.9327603226663, 0.9999718982639442, 0.9999728560643645, 0.9999718512432084, 9313.342881261548, 9355.017473639262, 9348.551815791727, 230.91394135554106, 67.15162588048952, 66.5132858071338, 9306.080833904402, 9360.168166490086, 9348.55390612802, 285.24318012573553, 284.6550536692255, 284.9358114187081, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.144, 6.891284, 5500.362, 794.5743, 6.919941, 5498.549, 835.6581, 3.899686, 3259.157, 783.0858, 7.005296, 5486.162, 792.8655, 4.161253, 3299.152, 837.5735, 6.476624, 5423.78, 100.0, 99.97523, 98.75096, 99.74389, 99.95213, 98.60129
22384.49524, 59.97763704800718, 59.97627690931537, 59.976156998737395, 32.79087066641071, 32.99256901291226, 32.92398604657069, 0.9999751232558999, 0.999978477216053, 0.9999754540579504, 9307.493949366624, 9358.7691129187, 9346.593993093265, 223.91015331698054, 60.06386893480749, 66.92381565467281, 9314.56439851338, 9362.291123508787, 9347.512623341967, 285.34226447589674, 284.7018317709341, 284.91353545393423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8944, 6.941433, 5497.026, 800.411, 6.871866, 5500.299, 829.3687, 3.946809, 3273.535, 789.4162, 6.960065, 5494.473, 793.2661, 4.16034, 3298.478, 832.6629, 6.536871, 5443.152, 99.94452, 100.0, 99.19162, 99.89608, 99.954, 98.96708
22386.832400000003, 59.977191768062816, 59.97610317191493, 59.97916345211448, 32.80160886668303, 33.054486236915245, 32.987748668565644, 0.9999740416158945, 0.9999775128750907, 0.9999764089505648, 9316.166869633886, 9363.2276116821, 9356.998561624194, 218.59486655535693, 59.637447824329456, 66.8364686585578, 9311.420651452581, 9360.316287880883, 9354.008115554634, 285.2120193835844, 284.75144479869, 285.02389283163865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 788.8386, 6.967668, 5492.729, 790.0412, 6.955307, 5494.101, 824.0887, 3.988409, 3284.34, 795.669, 6.910974, 5499.166, 785.7697, 4.191934, 3293.852, 826.46, 6.6125, 5464.605, 99.8807, 99.8978, 99.52405, 99.98334, 99.8123, 99.35409
22389.16588, 59.97622319092797, 59.975119199629496, 59.97663881733498, 32.785357100263425, 32.97955967541347, 32.9430832139147, 0.9999774757731832, 0.999981362166921, 0.9999763996445664, 9308.45311034091, 9354.768829306175, 9355.097810853267, 226.55189804198244, 60.21605382570624, 62.74693570558247, 9320.092514114345, 9361.944412257953, 9343.268876283044, 285.3100394553372, 284.7808437723347, 284.9355035884708, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.7958, 6.942147, 5496.748, 794.5743, 6.919941, 5498.662, 829.2523, 3.947361, 3273.203, 789.4162, 6.959698, 5494.244, 792.1025, 4.163627, 3298.428, 832.6828, 6.536688, 5443.092, 99.94347, 99.97525, 99.19683, 99.89395, 99.94764, 98.96392
22391.573160000004, 59.978108196230785, 59.97082100259541, 59.9806771609063, 32.823326004047054, 33.0369505555668, 33.00094117981775, 0.9999806179094812, 0.9999807455891445, 0.9999800656069645, 9320.140748399805, 9369.543475282937, 9366.4444890549, 224.27938827936373, 54.562558315176375, 61.73015836545983, 9325.905365116654, 9366.48535369768, 9360.002465152333, 285.4010072955672, 284.7348791533606, 284.9982372530582, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8747, 6.941612, 5496.916, 794.5938, 6.919941, 5498.832, 823.0016, 3.990986, 3284.466, 789.3968, 6.959881, 5494.133, 792.1407, 4.163445, 3298.425, 826.4998, 6.610852, 5464.778, 99.94252, 99.9732, 99.52435, 99.89193, 99.93428, 99.35404
22394.00112, 59.97549673908402, 59.97137448204057, 59.975748456215264, 32.77621705291045, 33.00241739660248, 32.95651492552762, 0.9999775556250781, 0.9999742306749331, 0.9999758441403177, 9303.283295627074, 9351.354182248713, 9351.779364752989, 227.3437343874075, 62.60569629520796, 61.43442371616038, 9306.247844538773, 9354.352776454394, 9350.220483706067, 285.2093381025748, 284.6465211554858, 284.9378034837315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.1834, 6.890927, 5500.415, 800.8779, 6.867814, 5500.291, 816.7122, 4.030746, 3292.833, 783.144, 7.004928, 5486.046, 798.3972, 4.133677, 3299.983, 820.2769, 6.675127, 5477.715, 100.0, 100.0, 99.76402, 99.74586, 99.99808, 99.61623
22396.49188, 59.97101596580502, 59.97281771362141, 59.97117320649054, 32.820040326895686, 33.00453213976288, 32.94949767509668, 0.9999758071530809, 0.9999724575224725, 0.9999764824395931, 9308.63279250169, 9361.58557751155, 9357.436287051303, 230.87297421594667, 67.29574390854168, 66.9385267275402, 9316.254459411093, 9368.135304973379, 9350.902687836935, 285.32616502976384, 284.7455799221911, 284.88389059323333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8747, 6.941433, 5496.853, 794.6133, 6.919573, 5499.014, 823.0016, 3.991539, 3284.786, 789.4356, 6.959698, 5494.356, 795.6505, 4.144999, 3299.766, 826.4202, 6.612317, 5464.607, 99.94243, 99.97636, 99.52468, 99.89599, 99.99149, 99.35092
22399.007400000002, 59.97301710579897, 59.96961242602514, 59.974086889780345, 32.76939843242166, 33.00030941642033, 32.928423226003304, 0.9999774971402803, 0.9999756889388964, 0.999977204019332, 9302.251614169185, 9359.323980851012, 9344.519694037204, 227.13042396171113, 61.199225782101735, 64.02237552569568, 9306.038530029364, 9350.918877361748, 9339.394561291128, 285.4015555138224, 284.7223255283406, 284.97740113857884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 789.5286, 6.96392, 5493.511, 804.9053, 6.832632, 5499.26, 828.4564, 3.953251, 3274.601, 795.6302, 6.91079, 5499.277, 804.5965, 4.101169, 3299.884, 832.7027, 6.536871, 5443.152, 99.88062, 99.99393, 99.22893, 99.98546, 99.99493, 98.96599
22401.52676, 59.976065484134814, 59.977809998916634, 59.97350174490471, 32.818748802131644, 33.038869899396744, 32.982650249135794, 0.999977596585743, 0.9999767813359498, 0.9999741351390868, 9314.199006102486, 9369.971219686242, 9356.243254290308, 222.9653315920466, 62.32302168104343, 66.64524261344195, 9307.751556617779, 9371.895171878694, 9363.35562986234, 285.3249943515874, 284.76478911854076, 284.92680287263954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.855, 6.941612, 5496.963, 800.8585, 6.867998, 5500.572, 822.9822, 3.990986, 3284.575, 789.4162, 6.959881, 5494.244, 798.3209, 4.133494, 3300.207, 826.4003, 6.612134, 5464.838, 99.94338, 100.0, 99.533, 99.89608, 99.99972, 99.35929
22403.88344, 59.97279311966011, 59.970862745968, 59.974313753622745, 32.75658111705152, 33.0320973835722, 32.981887560277805, 0.9999767502257164, 0.9999769492806448, 0.9999751944360314, 9307.539932050555, 9361.692684676658, 9349.284253912501, 224.55473841672847, 60.877865660620955, 68.08502245651925, 9311.312516059332, 9360.11938056801, 9364.621113067495, 285.32898353684385, 284.79438444364894, 285.0537688330184, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.9141, 6.941255, 5496.853, 800.8779, 6.867998, 5500.514, 829.3299, 3.946809, 3273.603, 789.4162, 6.959881, 5494.362, 798.3209, 4.133677, 3300.148, 826.3804, 6.612683, 5464.263, 99.94138, 100.0, 99.19343, 99.89608, 100.0, 99.34995
22406.237960000002, 59.97931857385221, 59.97944708854053, 59.97324627452563, 32.783255818233464, 32.990288593748375, 32.942609528882166, 0.9999756496233755, 0.9999718736641922, 0.9999752259586873, 9308.44349157034, 9356.9138748442, 9347.118386816976, 227.1992706442984, 70.50546812180892, 65.42064567482105, 9306.689951840102, 9359.94922711498, 9352.395581304456, 285.3351916996505, 284.7203674270465, 285.01055431900573, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.1637, 6.891284, 5500.472, 794.6133, 6.919941, 5498.49, 835.7358, 3.899686, 3258.875, 783.1246, 7.005112, 5486.108, 792.1025, 4.16381, 3298.706, 820.6547, 6.676592, 5476.626, 100.0, 99.97115, 98.74238, 99.74485, 99.95939, 99.60376
22408.6686, 59.978249483986254, 59.976698202601916, 59.97768085101252, 32.779515618962336, 32.98605052188138, 32.95905251729067, 0.999976603257448, 0.9999754205209721, 0.9999756417277248, 9309.487678231375, 9353.162705852857, 9350.657220785659, 227.98688735086307, 65.41747974067857, 66.73974801190343, 9304.136996569401, 9357.220549406884, 9353.8149600801, 285.33816753805195, 284.7924306301613, 285.02828881760564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8944, 6.941612, 5496.968, 800.8779, 6.867998, 5500.455, 829.4658, 3.941839, 3271.658, 789.3968, 6.960065, 5494.414, 798.3591, 4.133677, 3300.097, 826.281, 6.612683, 5464.551, 99.94347, 100.0, 99.14706, 99.89511, 99.99972, 99.35407
22411.06692, 59.978718577970476, 59.98173497611035, 59.97803555422856, 32.735796789415225, 32.943238405880926, 32.90377517438777, 0.999977277490105, 0.9999717074260785, 0.9999769130527856, 9295.584237865032, 9345.958498967328, 9332.694186171746, 225.08663385175032, 75.7941447539439, 68.17179676716114, 9299.069649371158, 9346.247312925487, 9336.549588758235, 285.36552562350334, 284.78991434878594, 284.96164746473846, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 790.9875, 6.951427, 5495.13, 792.2008, 6.938729, 5496.166, 838.2982, 3.880727, 3252.789, 794.3097, 6.917409, 5499.048, 804.5011, 4.101899, 3299.774, 832.8021, 6.53504, 5442.749, 99.92217, 99.93215, 98.56799, 99.97602, 99.99503, 98.95767
22413.58784, 59.979665431718395, 59.97975792032528, 59.98000777398101, 32.78983682600244, 33.000162566526924, 32.95766930224176, 0.9999762989502698, 0.9999751030401983, 0.9999767710109397, 9306.929452732817, 9366.282118063566, 9348.062022859312, 228.60919214063188, 64.7898488848009, 69.23077176143579, 9318.78967653193, 9362.983024087234, 9350.701926542208, 285.3291910727213, 284.75340580096605, 284.9869882725344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.6183, 6.942326, 5497.025, 794.5938, 6.919941, 5498.716, 835.6776, 3.89987, 3258.532, 789.4162, 6.959698, 5494.191, 798.3209, 4.133677, 3300.097, 826.3605, 6.6125, 5464.261, 99.94147, 99.97525, 98.74201, 99.895, 100.0, 99.36032
22416.044360000004, 59.98440889203395, 59.98539626003605, 59.98565473215465, 32.7884036039528, 33.03100374246395, 32.97165325904801, 0.9999748026287826, 0.9999701699761818, 0.9999761148938726, 9303.905663358632, 9362.008055088098, 9353.806616000136, 224.1212051820591, 70.76246615510354, 66.542362731288, 9315.623767646552, 9368.708235730739, 9352.735572387008, 285.2664387218025, 284.7460614050076, 285.0064819000379, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.5659, 6.988549, 5489.887, 794.5938, 6.919941, 5498.55, 835.5805, 3.900238, 3258.818, 795.7078, 6.910974, 5499.161, 798.3209, 4.133677, 3300.145, 826.3407, 6.613232, 5464.38, 99.81472, 99.97629, 98.75263, 99.98547, 100.0, 99.35818
22418.470200000003, 59.99074651492077, 59.99302892085944, 59.99082448061693, 32.78981086130532, 32.988649559336416, 32.93719841698684, 0.9999737002336675, 0.9999714159034897, 0.9999771918534328, 9299.015094379172, 9353.446403566326, 9339.03107116158, 232.31645533251913, 71.05992617157517, 60.26348457813401, 9303.027792771409, 9350.635017433806, 9348.483867120003, 285.35280024516595, 284.81062490060725, 284.99393469229085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 779.2966, 7.031917, 5480.009, 800.8779, 6.867998, 5500.454, 829.4075, 3.946625, 3273.196, 801.9412, 6.858389, 5500.395, 792.1597, 4.163262, 3298.444, 820.7143, 6.67238, 5477.658, 99.63312, 100.0, 99.18637, 100.0, 99.95559, 99.59239
22420.840440000004, 59.99576402303722, 59.99578059227987, 59.99454138648567, 32.77246771253987, 32.989895904757795, 32.9326844429773, 0.9999763309843788, 0.9999726047981949, 0.9999756202352658, 9310.70074107585, 9354.403304856698, 9350.744802387453, 229.30206094516552, 72.17057889462012, 66.88965515915515, 9303.928711592456, 9358.801791075584, 9342.534246831963, 285.383544282665, 284.81997420729334, 285.0995431278198, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.5659, 6.98837, 5489.834, 794.5938, 6.919941, 5498.773, 835.6193, 3.900054, 3258.823, 795.7078, 6.910974, 5498.997, 798.3209, 4.133677, 3300.04, 826.281, 6.613598, 5464.437, 99.81472, 99.97629, 98.75415, 99.98036, 100.0, 99.3573
22423.220240000002, 59.99385488313216, 59.99511781050367, 59.9995123303771, 32.73105852515584, 32.936349812499394, 32.878926420029984, 0.999975394084492, 0.9999710588935565, 0.9999764923700125, 9291.08194446066, 9339.327334597407, 9333.342887906578, 226.5633613547211, 73.33857562065896, 68.39280872109202, 9297.79199259383, 9345.582551989632, 9334.443021676761, 285.3224891844251, 284.7923813545582, 285.0172815855585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 786.394, 6.982481, 5492.285, 792.7066, 6.937993, 5496.632, 837.8905, 3.882199, 3253.327, 791.2222, 6.949217, 5494.992, 804.2531, 4.102995, 3299.938, 832.7623, 6.535589, 5442.864, 99.84506, 99.93736, 98.54579, 99.90755, 99.99035, 98.95978
22425.65536, 59.99523387658158, 59.99817678401202, 59.99703688438622, 32.790188516447266, 32.99916655940193, 32.96936513227463, 0.9999734444067707, 0.9999735941967017, 0.9999752052204581, 9306.292647135058, 9356.833492344722, 9352.493166260081, 226.0924457458691, 72.1672086983699, 60.943171082289155, 9317.705292159582, 9359.617673909554, 9347.70007357227, 285.2258308027407, 284.70193331798623, 284.9971671967513, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 786.8277, 6.981946, 5490.219, 794.4576, 6.92031, 5498.772, 835.6387, 3.89987, 3258.76, 795.7078, 6.91079, 5499.107, 798.3209, 4.133677, 3300.148, 826.4401, 6.612134, 5464.263, 99.82077, 99.97628, 98.74904, 99.98345, 100.0, 99.34884
22427.995560000003, 59.99854142603737, 59.99778920041717, 59.99567515472463, 32.80141216678465, 32.989223571788486, 32.964844229379835, 0.9999740829017498, 0.9999731653475719, 0.9999761492158525, 9307.195735602565, 9357.989946651225, 9353.533412037148, 228.2540937557992, 68.03837240568828, 66.34195271450244, 9310.158927494907, 9355.323506428711, 9350.619383849595, 285.30062783851093, 284.7405617567275, 284.95907479632376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8944, 6.941433, 5496.858, 794.6133, 6.920125, 5498.663, 835.6387, 3.899686, 3258.763, 789.4162, 6.959881, 5494.191, 798.34, 4.133677, 3300.093, 826.3407, 6.61195, 5464.667, 99.93937, 99.97429, 98.75592, 99.89299, 99.99982, 99.35618
22430.384400000003, 59.99191680732615, 59.990499398778475, 59.99728794840705, 32.7718136718182, 33.00732517221269, 32.961319849979766, 0.9999723132932674, 0.9999710611937763, 0.9999752088317757, 9311.405243421043, 9353.408613150925, 9341.65781452057, 224.7245946905664, 66.3646457788791, 64.9114488240557, 9308.146335771145, 9354.523915283995, 9343.109959163692, 285.31197367992513, 284.75645227297593, 284.98609513945814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.144, 6.890927, 5500.142, 800.8779, 6.867998, 5500.566, 829.3687, 3.947177, 3273.023, 783.1246, 7.005112, 5486.098, 792.1407, 4.163262, 3297.828, 820.0781, 6.683001, 5480.569, 100.0, 100.0, 99.19687, 99.74178, 99.93278, 99.65268
22432.790800000002, 59.99254838198077, 59.99133449796002, 59.98962759495988, 32.76937360426648, 33.00979147401595, 32.945139639801, 0.9999759441655488, 0.9999726517358061, 0.9999754727671762, 9306.652342498046, 9359.01331757629, 9359.315953108384, 226.53082052433183, 73.75127739140589, 63.18035715092469, 9308.907961278572, 9360.44960296348, 9348.051368543383, 285.23625966110046, 284.7127704815196, 284.971277797367, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.855, 6.941433, 5496.8, 794.5938, 6.919941, 5498.546, 835.5805, 3.89987, 3258.764, 789.4162, 6.959698, 5494.191, 798.34, 4.133677, 3300.097, 826.4202, 6.6125, 5464.376, 99.94042, 99.97523, 98.75263, 99.89308, 100.0, 99.35409
22435.16108, 59.98776373647774, 59.990394495521784, 59.99116704603193, 32.719989600787265, 32.940226626368975, 32.89712377415017, 0.9999739520618547, 0.9999700638785656, 0.9999736711231606, 9298.034508106992, 9341.378181462067, 9330.319489938935, 222.96745413273447, 67.47021300213692, 66.2526962219523, 9295.73072401743, 9339.316869457467, 9332.642402124371, 285.3470668430751, 284.6804715408026, 284.97442439416295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8944, 6.941612, 5497.136, 794.5938, 6.919941, 5498.424, 836.3376, 3.892691, 3254.793, 791.1251, 6.942047, 5496.928, 801.7734, 4.116144, 3300.225, 830.5555, 6.557564, 5446.193, 99.94242, 99.97423, 98.6287, 99.93653, 100.0, 99.02031
22437.503480000003, 59.98473837287828, 59.98893356997518, 59.987815305759014, 32.79534847356237, 33.021297763191804, 32.95072593475394, 0.9999771223526459, 0.9999717291751994, 0.9999772206020653, 9306.899407565195, 9356.892011049566, 9344.025090391016, 226.80876141648423, 71.05776591837275, 64.11075891839045, 9320.237457793515, 9357.768745834983, 9350.81747545, 285.3469140396771, 284.8282546255976, 284.9920104061354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 786.808, 6.974985, 5492.792, 791.2086, 6.946281, 5496.994, 838.2982, 3.877781, 3251.929, 790.1929, 6.95363, 5494.305, 798.3972, 4.133859, 3300.201, 826.4401, 6.611767, 5464.38, 99.86241, 99.93524, 98.51942, 99.89917, 100.0, 99.35416
22439.89156, 59.98339924096284, 59.982540213872916, 59.98447985535589, 32.79084219066732, 33.01402396270656, 32.952742047343406, 0.9999750408574969, 0.9999712895623782, 0.9999752912046881, 9308.267727739165, 9359.950085203314, 9347.519975776166, 228.53634446165506, 67.96986941351679, 65.98848978504475, 9315.464109965054, 9355.58830057761, 9351.19150577884, 285.24107935979276, 284.6905272120836, 285.00636495208647, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 786.4334, 6.986228, 5490.107, 794.5743, 6.920125, 5498.721, 835.6776, 3.900054, 3259.053, 795.7078, 6.910974, 5499.272, 798.34, 4.133677, 3300.366, 826.4003, 6.6125, 5464.784, 99.81873, 99.97424, 98.75781, 99.98237, 100.0, 99.34989
22442.30192, 59.97994126444349, 59.97910342224796, 59.98120952247352, 32.783572139486964, 33.01106949148451, 32.95663641471227, 0.999976539642649, 0.9999712744655607, 0.9999707760416878, 9310.765738797767, 9358.19856541924, 9355.716804839441, 227.8415231870349, 74.05658882804532, 66.30127979197323, 9307.127741232156, 9348.74255408387, 9347.952311042518, 285.2398799217703, 284.7641271481151, 284.96805471274183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 779.2966, 7.031738, 5479.956, 800.8974, 6.867998, 5500.567, 829.2911, 3.947177, 3273.434, 801.98, 6.858389, 5500.507, 792.0453, 4.16454, 3298.424, 820.0781, 6.68355, 5480.337, 99.63417, 100.0, 99.19173, 100.0, 99.93582, 99.65054
22444.697480000003, 59.97852890563624, 59.97871816704334, 59.97948694747269, 32.765203100770826, 33.00365718102382, 32.946306501305294, 0.9999775042702143, 0.9999697699340657, 0.9999779146242566, 9311.956591452743, 9356.632266987552, 9347.409740356867, 226.8260234896061, 71.65337421152117, 64.60179245632571, 9306.140774251135, 9362.884201985244, 9349.615790664922, 285.27723894612126, 284.6975169926728, 284.9855281769483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.5856, 6.988549, 5489.997, 794.6133, 6.919941, 5498.828, 835.5611, 3.89987, 3259.218, 795.7272, 6.91079, 5499.22, 798.3209, 4.133677, 3300.093, 826.3804, 6.613049, 5464.375, 99.81672, 99.9732, 98.7628, 99.98343, 99.99659, 99.35612
22447.096680000002, 59.97836887924822, 59.97513498544166, 59.97822231771213, 32.700366969439116, 32.93512256744651, 32.86975307416496, 0.9999777635605197, 0.9999687812206556, 0.9999762384358738, 9294.940434388232, 9336.74373690449, 9326.23237434468, 225.10672479637046, 68.5730107349882, 65.53768799437967, 9290.88114809896, 9337.332502266228, 9330.100699421266, 285.2163890725445, 284.683722277302, 284.9060547235842, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.5659, 6.98837, 5489.887, 794.5938, 6.919941, 5498.715, 835.5611, 3.900238, 3258.485, 795.7272, 6.91079, 5499.331, 798.7214, 4.129841, 3300.544, 827.6329, 6.588328, 5456.928, 99.81977, 99.97523, 98.75766, 99.98642, 100.0, 99.24364
22449.44524, 59.97697254156238, 59.97814914919815, 59.97570114174648, 32.77119652062237, 33.01713902233086, 32.96072000638386, 0.9999765946875647, 0.9999727109500689, 0.9999781674314112, 9307.10892779317, 9364.118293392601, 9345.32579008325, 231.7777466889529, 69.13051991799966, 63.67615922345772, 9306.736746261287, 9355.750127253441, 9343.6792160158, 285.25686835161827, 284.69189498306065, 284.97868666510954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8747, 6.941612, 5496.91, 788.3292, 6.966543, 5494.108, 840.4723, 3.864528, 3248.16, 791.7076, 6.939289, 5497.672, 800.1139, 4.124545, 3300.154, 827.5932, 6.603527, 5462.945, 99.94442, 99.89147, 98.38629, 99.95312, 100.0, 99.32487
22451.9552, 59.97462970418209, 59.97566237590189, 59.972673205762156, 32.75558623985382, 33.004747966282416, 32.9716821311297, 0.9999766398353725, 0.9999721429963708, 0.999975693785531, 9316.774085624322, 9351.259642396062, 9352.020985057225, 227.39528648050145, 67.85692470383128, 64.01022470625912, 9311.652761631842, 9362.626496969697, 9352.88650573113, 285.3274011303509, 284.7102485219022, 284.8593143264081, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 789.4695, 6.959994, 5495.853, 794.6133, 6.919757, 5498.774, 835.5999, 3.900238, 3258.938, 789.4162, 6.959881, 5494.303, 798.3209, 4.133677, 3300.097, 826.3407, 6.612317, 5464.668, 99.90803, 99.97631, 98.75603, 99.89607, 100.0, 99.3562
22454.362520000002, 59.97380489942808, 59.9715568663748, 59.96978546625366, 32.798267046676436, 33.02095052087108, 32.97623914588562, 0.9999710664782749, 0.99997604181965, 0.9999711015420976, 9307.975419164726, 9361.25638016424, 9347.821485321274, 225.56739420254416, 66.56716720263299, 66.21041326710701, 9312.242803772406, 9362.102959278001, 9347.26238419523, 285.12591431507514, 284.68920071341967, 284.8513982753574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 798.144, 6.891106, 5500.137, 800.8779, 6.867814, 5500.685, 829.2523, 3.947545, 3273.373, 783.1246, 7.005296, 5485.992, 792.1025, 4.16454, 3298.584, 820.1775, 6.683001, 5480.398, 100.0, 100.0, 99.19676, 99.74391, 99.93259, 99.64221
22456.69624, 59.97650752413926, 59.97354024975015, 59.97412397205512, 32.79683873877445, 33.007865452018564, 32.936225286234745, 0.9999732021344295, 0.9999709131562615, 0.9999727478414551, 9313.002621171803, 9354.403526518729, 9343.393640807375, 225.6148692005263, 71.31878446046903, 68.04724101944339, 9313.600792288762, 9354.613786962382, 9347.860092448222, 285.100643181251, 284.6755925524199, 284.92977125325547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8944, 6.941612, 5497.026, 794.5938, 6.920125, 5498.662, 835.6387, 3.900422, 3259.11, 789.3968, 6.959881, 5494.244, 798.3209, 4.133859, 3300.201, 826.4202, 6.613415, 5464.666, 99.94452, 99.97424, 98.75951, 99.89501, 100.0, 99.35617
22459.10452, 59.97547845091757, 59.97713049042327, 59.971160865847224, 32.77162293490618, 32.99386645274125, 32.95279353003563, 0.9999777028076422, 0.9999689872480443, 0.9999721521438362, 9303.48062737979, 9335.592015703693, 9321.794634018312, 222.01419107343645, 74.71743179961504, 63.2995862867574, 9290.38234191206, 9338.059478361554, 9327.94086517508, 285.1217488442597, 284.5644105695886, 284.8362472809973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8944, 6.941612, 5496.748, 794.5743, 6.919941, 5498.832, 835.6193, 3.89987, 3258.825, 789.3968, 6.959881, 5494.191, 798.3209, 4.133677, 3300.094, 826.4998, 6.611035, 5463.06, 99.93947, 99.9732, 98.75933, 99.89299, 100.0, 99.32696
22461.50344, 59.97455495497846, 59.97350640494591, 59.97316652583058, 32.811238663135654, 33.01159131692781, 32.93637239405313, 0.999975400915295, 0.9999677976528086, 0.9999731275775939, 9302.89298718531, 9358.40567669917, 9346.608102445933, 229.38557759334026, 72.03995666715309, 66.49919692027902, 9311.050240364953, 9346.31389766673, 9353.355426077103, 285.25850362915736, 284.6940709014221, 284.8729057519587, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.5659, 6.98837, 5489.997, 788.2902, 6.968385, 5493.169, 841.8505, 3.852931, 3244.996, 794.465, 6.924028, 5497.786, 801.8497, 4.119066, 3300.14, 828.3884, 6.589243, 5458.814, 99.81672, 99.87441, 98.29132, 99.96568, 100.0, 99.24978
22463.90912, 59.97489751668279, 59.97295852901062, 59.97078830384871, 32.797236022352486, 33.022397066218424, 32.961463465385464, 0.9999773215293514, 0.9999713861991243, 0.999977399663254, 9310.45879746987, 9358.758882192433, 9348.886136667088, 229.0361030034619, 73.04839946647348, 66.82743772749382, 9309.245413777078, 9357.528018808915, 9348.272048069242, 285.1078316830791, 284.5436571863149, 284.81204473221777, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 790.7706, 6.955175, 5494.854, 794.5743, 6.919941, 5498.549, 835.6193, 3.900422, 3259.284, 794.7563, 6.914835, 5498.992, 798.3209, 4.133859, 3300.042, 826.3804, 6.612134, 5464.613, 99.91103, 99.97523, 98.75259, 99.98026, 99.99986, 99.35195
22466.242400000003, 59.96999631542046, 59.96698395444384, 59.968978213718806, 32.772639849143815, 33.03213951962119, 32.95459566524509, 0.9999769666113307, 0.9999672161642322, 0.9999744755843258, 9302.958063354214, 9359.57751325604, 9344.69249157371, 229.20250566760842, 73.23765098342028, 66.94515043842148, 9307.053152705708, 9355.389011988698, 9339.170803859079, 285.13176645179607, 284.60914716939214, 284.78721422530117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 781.3667, 7.017817, 5482.522, 799.8468, 6.871313, 5500.622, 829.524, 3.945336, 3273.18, 801.9606, 6.858389, 5500.396, 792.1216, 4.163627, 3298.095, 819.8594, 6.682452, 5479.819, 99.68083, 100.0, 99.18589, 100.0, 99.94087, 99.65056
22468.628520000002, 59.96927857366192, 59.972569880329026, 59.968653712852216, 32.78969684202638, 32.99738656337583, 32.95119543992159, 0.9999750402319169, 0.9999692897565337, 0.9999743439757418, 9302.743861490917, 9356.661593217323, 9346.564361199627, 230.31180583387732, 70.01757627561892, 64.82255363174727, 9312.645057165646, 9354.201884885471, 9346.738141430249, 285.2775237171966, 284.83681654953375, 284.9651107262877, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.5659, 6.98837, 5490.054, 794.5938, 6.919941, 5498.55, 835.6776, 3.899318, 3259.16, 795.7078, 6.911158, 5499.108, 798.34, 4.133859, 3300.093, 826.3804, 6.612134, 5464.265, 99.81777, 99.97222, 98.76103, 99.98642, 100.0, 99.35304
22471.04088, 59.970036862396725, 59.970346074871735, 59.97276251082573, 32.77647290591939, 33.0168580498826, 32.94626428601102, 0.9999767840031246, 0.9999709648340939, 0.9999732942366422, 9295.34492884215, 9358.643322974976, 9356.255078227312, 232.462332338755, 71.11844475313956, 66.65353364698072, 9311.664129350838, 9350.725421865394, 9342.197951471388, 285.2812265677541, 284.8123013644502, 285.0218108765742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.5856, 6.98837, 5489.887, 794.5938, 6.920125, 5498.715, 835.5417, 3.900238, 3258.537, 795.6884, 6.911158, 5499.272, 798.34, 4.133494, 3300.202, 826.46, 6.611584, 5464.379, 99.81777, 99.97523, 98.76284, 99.98441, 100.0, 99.35311
22473.45, 59.975952903430404, 59.97609660469177, 59.97547225027213, 32.74653205705659, 32.98439196396883, 32.9180888726829, 0.999977296158173, 0.9999703237111178, 0.9999776346698274, 9309.194754255905, 9353.643692121319, 9344.527866482744, 232.89661957702174, 65.56497698318572, 62.95940240230402, 9308.302033136655, 9349.411347668602, 9344.487487464423, 285.3160591363098, 284.85103995849977, 285.0908969183189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8944, 6.941433, 5496.91, 788.2902, 6.968569, 5493.168, 841.967, 3.84925, 3241.153, 789.3968, 6.959881, 5494.138, 804.5965, 4.10263, 3300.023, 831.4104, 6.557381, 5451.703, 99.94242, 99.8775, 98.20693, 99.89202, 99.99962, 99.12047
22475.907120000003, 59.97759190498158, 59.97875957484314, 59.97451918520444, 32.77269548524141, 33.012578431684105, 32.931602612394244, 0.9999774744619102, 0.9999717049392216, 0.9999721979891621, 9309.839284905383, 9358.694622477848, 9350.504262649438, 227.52764393444886, 67.40681708550619, 66.54792022317633, 9314.33341543529, 9356.547351419822, 9341.950411689075, 285.35799229954307, 284.7057137970119, 284.9645012029374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.5659, 6.98837, 5490.224, 794.6133, 6.919757, 5498.716, 835.6193, 3.900054, 3259.05, 792.4455, 6.940208, 5496.135, 798.3591, 4.133677, 3300.093, 826.4003, 6.612134, 5464.724, 99.82085, 99.97427, 98.7473, 99.93967, 100.0, 99.35723
22478.404120000003, 59.974725703243436, 59.97880100157759, 59.977653343984464, 32.775428211374056, 33.00646596453086, 32.95206481183173, 0.9999740861380488, 0.9999762083179706, 0.9999736027489867, 9307.793616699117, 9360.687654442705, 9339.198099549809, 223.28080496609442, 65.98659944183373, 66.15699268003709, 9311.92677111994, 9367.701959101936, 9357.135160881377, 285.3984698395587, 284.83230066437756, 285.022402510306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 794.9502, 6.911629, 5499.359, 799.3799, 6.880707, 5500.497, 829.6405, 3.944784, 3272.785, 783.1246, 7.005296, 5485.992, 792.2361, 4.163627, 3297.879, 819.8395, 6.68355, 5481.086, 99.98694, 100.0, 99.17391, 99.74496, 99.93432, 99.64637
22480.760800000004, 59.98005181898768, 59.98035606709433, 59.97993307808453, 32.74069003870327, 33.01426874819688, 32.952230058105506, 0.9999737193237297, 0.9999703228751945, 0.9999732065680473, 9311.617459006182, 9356.563217323575, 9352.626705491954, 221.86928606424772, 68.94255062480352, 64.730481811544, 9310.266267031924, 9363.672869604157, 9347.232860550897, 285.3374461354067, 284.83499300287, 285.0345200914723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.9536, 6.941255, 5496.968, 794.5938, 6.919941, 5498.602, 835.6387, 3.900054, 3259.052, 789.3968, 6.959881, 5494.132, 798.34, 4.133677, 3300.262, 826.3804, 6.612866, 5465.009, 99.94147, 99.97427, 98.75777, 99.89404, 100.0, 99.36241
22483.09728, 59.983538429473626, 59.98359230074455, 59.98211291775664, 32.770215329623795, 32.97561776462449, 32.92349253108525, 0.9999727841418077, 0.9999719100941258, 0.9999763620782975, 9308.267105693738, 9360.0617573358, 9350.82463588401, 227.54356092188027, 72.51931833021081, 67.88976295777252, 9312.691334615041, 9360.164779513703, 9346.884941328093, 285.35935982893835, 284.73946375356206, 285.0217511761052, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8944, 6.941433, 5496.91, 800.8779, 6.867998, 5500.459, 835.7164, 3.90079, 3259.111, 789.4162, 6.960065, 5494.303, 798.3209, 4.133677, 3300.262, 826.46, 6.613415, 5464.662, 99.94242, 100.0, 98.75955, 99.89297, 100.0, 99.35717
22485.441000000003, 59.98293884580564, 59.98499273126031, 59.983923109395555, 32.773742769840624, 32.99605915464726, 32.92482235628141, 0.9999724773259249, 0.9999719307201721, 0.9999738817555445, 9301.53330062185, 9352.425166390361, 9342.679353976024, 224.24318770600257, 69.29180845947394, 69.8238605147285, 9304.775005482996, 9347.428519841038, 9354.895143195186, 285.2694438104747, 284.7457808248134, 284.94079642492386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.5659, 6.988549, 5490.054, 807.1621, 6.812186, 5498.501, 841.967, 3.84925, 3240.259, 795.6884, 6.91079, 5499.107, 804.5965, 4.101351, 3299.878, 832.6828, 6.537237, 5443.951, 99.81777, 99.97329, 98.18828, 99.98442, 99.99489, 98.96913
22487.8482, 59.9850048054634, 59.98464152342708, 59.985452988579425, 32.76705504913577, 32.98298140007339, 32.93296633717634, 0.9999734830656121, 0.9999724085261525, 0.999976620915571, 9314.277707647521, 9353.913704239767, 9343.815966230792, 228.00919788908323, 71.88713672099266, 65.28883128349526, 9302.593590937891, 9355.618327994216, 9353.478178975158, 285.3153278005963, 284.83609937645826, 285.07240229032504, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8944, 6.941433, 5496.858, 800.8779, 6.868182, 5500.454, 835.5999, 3.899318, 3259.442, 789.6298, 6.955836, 5495.384, 798.3209, 4.133859, 3300.318, 826.4003, 6.6125, 5464.204, 99.94347, 100.0, 98.76957, 99.9043, 100.0, 99.35197
22490.572920000002, 59.984730937656984, 59.98302844497814, 59.98530855067141, 32.768580576955074, 32.99049099691439, 32.93235931892792, 0.999975696333591, 0.9999737958719719, 0.9999775415783768, 9313.07532751637, 9359.739176909592, 9347.579427328032, 230.76893002962197, 69.70691783592952, 63.241564312050286, 9310.2777218231, 9350.0465293767, 9349.360399280971, 285.2802384803934, 284.8122816756757, 284.9374272521492, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.4279, 6.989263, 5488.272, 799.769, 6.882733, 5500.386, 832.9017, 3.920671, 3267.669, 799.9022, 6.876224, 5500.226, 792.0453, 4.163627, 3298.428, 819.8992, 6.684832, 5480.626, 99.79954, 100.0, 98.99049, 100.0, 99.93278, 99.64531
22492.96656, 59.98289930580837, 59.986727149508425, 59.98482272777024, 32.7906938914589, 32.99501761908819, 32.91496268018646, 0.9999776518554453, 0.9999706226337765, 0.9999743878415236, 9307.580596518454, 9355.496366419631, 9348.795324492277, 228.0490445821065, 71.41172190282714, 63.204800968027484, 9307.213335586486, 9350.910280036103, 9348.228460897859, 285.2894655436823, 284.7799728232638, 285.06042504972044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.5659, 6.988727, 5490.165, 800.8779, 6.868182, 5500.566, 835.6193, 3.900422, 3258.248, 795.7078, 6.910974, 5499.277, 798.34, 4.133859, 3300.207, 826.4202, 6.613232, 5464.265, 99.81777, 100.0, 98.7628, 99.98546, 100.0, 99.34887
22495.37412, 59.98044936448038, 59.98113163558133, 59.981368017300234, 32.784733768078546, 32.9920158271108, 32.928619319926675, 0.9999710399255759, 0.9999703436628482, 0.9999736093483944, 9306.034458919266, 9361.47082368032, 9343.520722106938, 231.9165189774609, 71.8264092747595, 65.80706845462964, 9306.689466210299, 9346.523054780855, 9345.688418300851, 285.3273777921396, 284.74584281874223, 284.9599684909924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.5856, 6.98837, 5490.06, 794.5938, 6.919941, 5498.602, 835.697, 3.90079, 3258.83, 795.7078, 6.910974, 5498.991, 798.34, 4.133677, 3300.207, 826.46, 6.611584, 5464.61, 99.81377, 99.97631, 98.76791, 99.98025, 100.0, 99.3457
22497.70748, 59.9820229751919, 59.97902038803427, 59.97798969714648, 32.77054918995185, 33.004027584149526, 32.94985663605494, 0.9999752414810454, 0.9999739043470192, 0.9999766613501866, 9300.455690012686, 9360.179618685874, 9353.171209612206, 230.63811636344235, 68.30109975653158, 65.93453957087604, 9303.62490802257, 9358.825691732043, 9348.107623392541, 285.2411901181725, 284.7079126972843, 284.93015289205874, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 791.8944, 6.941255, 5496.853, 788.2708, 6.968201, 5493.227, 841.8699, 3.849618, 3240.813, 789.4162, 6.960065, 5494.361, 804.5774, 4.101351, 3299.882, 832.6629, 6.539801, 5445.333, 99.94138, 99.8714, 98.20508, 99.8981, 99.99507, 99.00466
22500.031720000003, 59.97370344067373, 59.975809903887715, 59.9746915567443, 32.774443812146664, 32.98919968148081, 32.932390139438226, 0.9999758647130534, 0.9999725628420956, 0.9999767407318151, 9308.217108426703, 9356.355184695798, 9355.69791225478, 226.91146743597392, 68.96518150957536, 69.06162949349647, 9315.268548642123, 9352.262902660987, 9343.601715173956, 285.2672807806628, 284.75801627586605, 284.7930472525839, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 0 1 0), 5500.0, 800.0, 785.5659, 6.988549, 5490.106, 794.5938, 6.920125, 5498.832, 835.6581, 3.900606, 3259.152, 795.1641, 6.919799, 5498.246, 798.3781, 4.133311, 3299.985, 826.4799, 6.612134, 5464.607, 99.81872, 99.9732, 98.75418, 99.97197, 99.99813, 99.35204
