TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
22785.6476, 59.98198784630262, 59.98001633989188, 59.97922644797701, 30.293678762353334, 30.48842082703414, 30.44408863520881, 0.9999746364482707, 0.9999754997702112, 0.9999766334755732, 8594.086402390685, 8636.412999401877, 8632.292172572545, 199.9168325356368, 62.23832859690947, 58.785948780700664, 8595.953089282259, 8638.741370632, 8635.82821940552, 285.13539107443626, 284.41299977711105, 284.74118102854493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.1595, 6.95, 5496.3, 794.7689, 6.917731, 5498.838, 832.6299, 3.922695, 3266.251, 785.9985, 4.191266, 3294.097, 797.5198, 6.896261, 5499.808, 819.9389, 4.010912, 3288.714, 99.93133, 99.9765, 98.97592, 99.81497, 99.99511, 99.67393
22788.10264, 59.976710244189064, 59.975945413615015, 59.97842586436337, 30.30270806919029, 30.489846522333824, 30.438691262779134, 0.9999742159530055, 0.9999784435446653, 0.9999778432959779, 8590.754084208555, 8637.430885137834, 8635.009084040094, 200.97407958857457, 54.229511677257506, 64.37274433068865, 8592.516185302567, 8640.050320684837, 8629.427698603338, 285.082910649658, 284.4549824340491, 284.61145663802523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.4279, 6.989441, 5489.833, 794.9051, 6.917547, 5498.781, 832.6493, 3.922695, 3266.023, 786.0568, 4.190898, 3294.1, 797.5388, 6.896079, 5499.97, 820.1378, 4.010729, 3288.015, 99.80964, 99.97652, 98.97592, 99.83147, 99.99805, 99.66686
22790.4504, 59.974320784117886, 59.97625989079245, 59.97838257079659, 30.2977617113378, 30.478859680394823, 30.45271712436637, 0.9999773907117978, 0.999979979559176, 0.9999761955816606, 8593.086062405291, 8637.186938062487, 8638.05113585809, 196.12108866606422, 53.05788414666637, 63.49683079800616, 8601.75417554208, 8634.422883348198, 8635.26620759846, 285.1313711856844, 284.398988403662, 284.62553635899764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 779.1783, 7.032809, 5479.788, 801.1893, 6.865603, 5500.577, 826.3016, 3.968345, 3279.103, 779.7846, 4.217742, 3289.152, 791.3014, 6.945388, 5496.077, 826.4202, 3.967513, 3278.818, 99.6271, 100.0, 99.36365, 99.64794, 99.92712, 99.35672
22792.883640000004, 59.97611191003248, 59.97521123806716, 59.975065789085555, 30.304931101221904, 30.481450390289023, 30.429647461567345, 0.9999774310717731, 0.9999775037921731, 0.9999758971173202, 8597.417648232953, 8640.469156151103, 8626.598913736196, 206.257586555751, 58.54360663216312, 56.19291296078518, 8599.957999294047, 8640.1064864372, 8623.48914135844, 285.2105411549044, 284.6102420564356, 284.68796254527666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.4082, 6.98962, 5489.775, 794.8857, 6.917547, 5498.956, 832.6299, 3.922511, 3266.14, 785.7267, 4.192185, 3293.247, 797.5198, 6.896079, 5499.746, 822.7422, 3.992417, 3283.417, 99.81373, 99.97652, 98.96915, 99.80671, 99.99398, 99.53594
22795.251480000003, 59.97038848640964, 59.969389585270996, 59.9698296036062, 30.26133632233615, 30.467325841191585, 30.385846584851194, 0.9999756271285357, 0.9999771711903087, 0.999978757099601, 8580.242156073826, 8624.118955215534, 8610.934532580435, 203.8778385889209, 56.91016250459188, 60.53031865599223, 8587.171669855687, 8624.09988934662, 8611.702901297858, 285.14134498416246, 284.49467725920084, 284.65228723692246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.4082, 6.98962, 5489.775, 794.8662, 6.919573, 5498.062, 833.9111, 3.908706, 3260.178, 776.5029, 4.231349, 3283.425, 801.3156, 6.861014, 5500.24, 831.5496, 3.924663, 3266.336, 99.81364, 99.96995, 98.83598, 99.5425, 100.0, 98.98953
22797.58304, 59.96597085578142, 59.97055431396324, 59.969448030357604, 30.286400272852752, 30.502320934637197, 30.4315322174811, 0.9999754175806062, 0.9999782991409715, 0.9999779382678233, 8592.544018820232, 8637.0113835655, 8621.808769817611, 202.2781735617259, 55.95344962903573, 59.76866007886362, 8600.213486888737, 8638.035613101043, 8634.312606887339, 285.0969443576614, 284.4079354800743, 284.5658309761676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 789.6075, 6.962136, 5493.627, 792.2202, 6.938729, 5497.992, 836.6676, 3.896373, 3263.807, 779.6099, 4.216823, 3287.242, 797.5007, 6.896626, 5499.802, 826.46, 3.968429, 3278.932, 99.89275, 99.95357, 98.70873, 99.63601, 99.99598, 99.36228
22800.11024, 59.96408301852584, 59.96575355881597, 59.96538217733621, 30.34835848227211, 30.50402757632982, 30.491061463261634, 0.9999773448531717, 0.9999780038294288, 0.9999774869519498, 8599.773847963828, 8643.353111212964, 8632.253178321356, 203.40768916275465, 54.40320650010074, 59.09782706756641, 8586.18395636388, 8637.911985475352, 8631.762874815846, 284.9595965306169, 284.284458250905, 284.65650068526037, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942326, 5496.636, 794.8857, 6.917362, 5498.674, 832.6299, 3.922511, 3266.139, 779.707, 4.216272, 3288.159, 797.5007, 6.896079, 5499.967, 826.4003, 3.967513, 3278.641, 99.93544, 99.97846, 98.97078, 99.65381, 99.996, 99.35136
22802.512000000002, 59.9605567710847, 59.96246935732784, 59.9646869499648, 30.322026558638505, 30.556875306615332, 30.519706473634205, 0.9999745095916627, 0.9999790236762838, 0.9999763812192626, 8601.480822432724, 8644.477409275914, 8638.087361796146, 198.9799109138204, 57.211612492431414, 57.74088803377799, 8605.244364061013, 8635.555357926321, 8636.317048408235, 285.1176803716311, 284.53744442275627, 284.74387550968333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 798.0257, 6.892176, 5500.25, 801.1698, 6.865419, 5500.355, 826.2628, 3.967977, 3279.215, 786.0179, 4.191082, 3294.324, 791.3014, 6.94557, 5496.069, 820.0781, 4.01018, 3288.479, 100.0, 100.0, 99.35836, 99.83865, 99.92712, 99.64947
22804.9772, 59.96105494256502, 59.963781024539614, 59.96264535127722, 30.33262362273245, 30.53288853859719, 30.482913525311442, 0.9999744629762252, 0.9999813588067703, 0.9999715050395911, 8607.774704866813, 8642.277116386791, 8634.228651119527, 200.68514906644032, 56.66849471681053, 59.66487782142599, 8606.37040191494, 8649.601783184524, 8636.564225460992, 285.02653886807735, 284.5339828686762, 284.73616318747474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7169, 6.942683, 5496.688, 794.8857, 6.917547, 5499.067, 832.6493, 3.922879, 3266.083, 779.7264, 4.21811, 3289.147, 797.4816, 6.896079, 5499.75, 825.2075, 3.9785, 3282.505, 99.93944, 99.98164, 98.97957, 99.60776, 99.99404, 99.43757
22807.37624, 59.96678387307485, 59.961811573398435, 59.964170420213286, 30.275628570513433, 30.50114981030778, 30.42843032561102, 0.9999777741909364, 0.9999746485061896, 0.9999747854093525, 8590.609438179976, 8635.514568894243, 8621.450161644676, 208.1723595560984, 59.81837826772835, 57.397439040396875, 8591.326594850134, 8627.8242999022, 8619.30398914604, 284.94476739343213, 284.4724283769443, 284.56093285470706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7366, 6.942861, 5496.804, 794.8857, 6.917547, 5498.662, 833.2511, 3.918093, 3262.261, 788.0569, 4.181889, 3296.365, 800.648, 6.864667, 5500.303, 814.6505, 4.043874, 3295.249, 99.93839, 99.97953, 98.89937, 99.89485, 100.0, 99.83563
22809.774640000003, 59.96166786559294, 59.9599882230686, 59.964630541757664, 30.319386958341862, 30.532665480742956, 30.442085167005466, 0.9999788120320178, 0.9999790913345213, 0.9999733362141661, 8595.267158881059, 8633.796978352038, 8631.033323534608, 205.7444783253153, 59.773326429358804, 60.96624027565895, 8596.34314074601, 8640.760913340586, 8639.625970498, 284.98296224964577, 284.29152664978017, 284.5673539007229, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 786.9263, 6.974271, 5492.898, 791.6949, 6.942781, 5497.347, 836.5123, 3.891403, 3256.651, 786.2316, 4.191818, 3294.258, 797.5198, 6.896079, 5499.859, 820.0781, 4.009631, 3288.236, 99.86947, 99.94386, 98.685, 99.83526, 99.99511, 99.66675
22812.106720000003, 59.95823839687732, 59.96490230483075, 59.95950773586029, 30.295859090131916, 30.503700714356796, 30.436801695793264, 0.9999762688412434, 0.9999813976239604, 0.9999730341304174, 8590.962686736662, 8633.845812416985, 8621.989022345442, 199.2682096756953, 55.53012936570303, 60.9699397949513, 8600.34526199069, 8634.673398615636, 8622.422795090712, 285.0210101514629, 284.37576530269723, 284.6342106511195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 786.5123, 6.984801, 5490.112, 794.9051, 6.917547, 5498.728, 832.6493, 3.922511, 3266.251, 785.9791, 4.191818, 3294.32, 797.5198, 6.896261, 5499.968, 820.1378, 4.009448, 3288.257, 99.81881, 99.97652, 98.97429, 99.84173, 99.99615, 99.63718
22814.51092, 59.965905555139415, 59.9679960638895, 59.96694565128634, 30.319879391895938, 30.512799871286614, 30.4356445301631, 0.9999765540137869, 0.9999801881863127, 0.9999781729231525, 8593.770534857988, 8632.910808569854, 8627.192966789033, 199.11730603514707, 52.658596054388454, 61.138411282581274, 8594.773052508564, 8646.46196561313, 8627.686032175978, 285.0611586703321, 284.4867597861218, 284.6217195324331, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 779.1783, 7.03263, 5479.51, 801.1503, 6.865603, 5500.578, 826.2822, 3.968714, 3279.227, 779.571, 4.216455, 3288.762, 791.2823, 6.94557, 5496.074, 826.3804, 3.966964, 3278.52, 99.63215, 100.0, 99.37581, 99.61225, 99.92917, 99.35111
22816.884280000002, 59.970167427673324, 59.97362912865694, 59.97184359801727, 30.32793705556259, 30.515813396241466, 30.454940365996134, 0.9999747792941401, 0.999973532944031, 0.9999772762418664, 8597.340002008883, 8631.673688777062, 8629.526281876115, 204.43279023084983, 59.27617713861264, 61.1825396625909, 8600.981988960837, 8641.847781568933, 8631.897334452191, 285.11677201911453, 284.50910903782307, 284.72383691428075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.4082, 6.990155, 5489.66, 794.8857, 6.917731, 5498.956, 832.6105, 3.922695, 3266.139, 785.8626, 4.190715, 3294.275, 797.4816, 6.896261, 5499.75, 820.0184, 4.009814, 3288.483, 99.81059, 99.97641, 98.97252, 99.83476, 99.99404, 99.6495
22819.27888, 59.97065674660981, 59.97275211670383, 59.97210326713521, 30.261848169495423, 30.491373194934855, 30.420940802150557, 0.999978968763494, 0.9999786649174229, 0.9999778357650666, 8589.101420893458, 8630.22157563046, 8614.132692315192, 208.4910890933843, 58.27676557318773, 57.11135836047151, 8585.315180049143, 8618.153094679923, 8612.432007008443, 285.1963800656671, 284.51744415625086, 284.72992935314835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.4082, 6.989798, 5489.665, 794.8857, 6.917915, 5499.01, 832.6493, 3.922695, 3266.256, 779.804, 4.217007, 3288.209, 797.4816, 6.895531, 5500.27, 827.0167, 3.95854, 3274.602, 99.81068, 99.97863, 98.97607, 99.63981, 100.0, 99.26871
22821.728600000002, 59.98039084200141, 59.977441048617905, 59.97936282736814, 30.279864813948198, 30.484498857894717, 30.462844320307173, 0.9999794008037339, 0.9999806322730366, 0.9999769354939932, 8597.799262630695, 8629.267871944152, 8625.093673864141, 202.74439864473652, 59.569271314724574, 61.5549713064645, 8602.675961273115, 8637.08000948444, 8629.084199930036, 285.1867151494108, 284.47001345945904, 284.5909767371801, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7169, 6.942683, 5496.797, 788.6988, 6.962859, 5494.637, 837.5023, 3.888642, 3255.491, 776.5417, 4.227671, 3285.598, 799.0076, 6.886582, 5499.775, 826.9371, 3.963668, 3278.394, 99.93839, 99.90109, 98.64986, 99.55253, 100.0, 99.35262
22824.141560000004, 59.978683357077145, 59.98308674834429, 59.97799851769182, 30.3072969872369, 30.520361656503255, 30.45174457553945, 0.9999761314072184, 0.9999780421166853, 0.9999788948408962, 8596.296383376244, 8633.67887781086, 8630.13699978556, 209.16576317353156, 55.10985042271068, 61.531433562468465, 8605.777873340196, 8638.848713041598, 8629.10318886917, 285.22281790697843, 284.3180936865611, 284.50648883499406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 788.5034, 6.962314, 5494.737, 794.8662, 6.917731, 5498.726, 832.6299, 3.922879, 3266.426, 779.4933, 4.21811, 3288.908, 797.4816, 6.896261, 5499.751, 826.3407, 3.968246, 3278.806, 99.90291, 99.97545, 98.97443, 99.66247, 99.99499, 99.35495
22826.597360000003, 59.98349827514948, 59.984487099379216, 59.981503487549894, 30.3616846799236, 30.54799517726459, 30.471957962178266, 0.9999769236235695, 0.9999762385030636, 0.9999784044887055, 8613.553899521141, 8647.684192560826, 8641.650188156773, 197.50698718506283, 55.668134600584445, 61.70868478802004, 8615.595972581885, 8651.24205596413, 8638.68441994617, 285.13645780253404, 284.3972874721307, 284.51355093845734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 798.006, 6.892176, 5500.25, 801.1698, 6.865787, 5500.689, 826.3016, 3.967609, 3279.216, 786.0179, 4.19145, 3294.453, 791.2823, 6.94557, 5496.183, 820.0383, 4.009997, 3288.36, 100.0, 100.0, 99.36169, 99.81932, 99.9292, 99.65128
22829.08952, 59.98922694810744, 59.99048929017707, 59.98686628795451, 30.338053197025438, 30.55609619372471, 30.511943095472365, 0.9999753365205993, 0.9999790009046196, 0.9999748444752452, 8597.630241449791, 8644.047885563656, 8629.966500823117, 204.61038495915, 59.574568294174014, 61.52787853536756, 8610.619175503782, 8640.397236635883, 8634.597942485912, 284.7389430979766, 284.1134569900429, 284.3611823529223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7366, 6.942504, 5496.631, 794.8857, 6.917731, 5498.728, 832.6299, 3.922511, 3266.202, 779.6487, 4.218294, 3288.561, 797.5007, 6.896444, 5499.91, 826.4003, 3.967513, 3278.701, 99.93734, 99.97547, 98.97078, 99.63377, 99.99393, 99.35492
22831.43628, 59.99530469897174, 59.992606860308335, 59.99075929453601, 30.295529023077997, 30.523938016495585, 30.446552388652016, 0.9999778355040684, 0.9999776014218593, 0.9999758199812447, 8600.181164103655, 8641.940799893902, 8628.45942435765, 207.20398309890197, 58.16588428727755, 57.44231789404148, 8591.164824654617, 8633.966232408422, 8617.482200442357, 284.9870748851615, 284.5847009921035, 284.67886475113585, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942504, 5496.688, 794.8857, 6.917547, 5498.893, 832.6493, 3.922511, 3266.251, 785.9015, 4.191634, 3293.99, 797.577, 6.895713, 5499.937, 815.0482, 4.033253, 3292.494, 99.93744, 99.97962, 98.97592, 99.83335, 99.99744, 99.78023
22833.83464, 59.9884168551482, 59.99085196903607, 60.000775051536515, 30.3277282585714, 30.505369009175865, 30.470294476758014, 0.9999777185634817, 0.9999802801852371, 0.9999788282009648, 8601.681816711802, 8633.40742195312, 8630.298184058858, 206.79248668968285, 59.033029853774224, 52.96591716803687, 8592.73144298426, 8637.789432031594, 8630.07560087507, 285.06877252610803, 284.54428271842596, 284.6191303467172, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.3885, 6.98962, 5489.612, 788.6988, 6.965438, 5494.576, 837.9487, 3.88588, 3255.248, 789.3192, 4.176005, 3295.775, 800.0757, 6.877634, 5500.144, 818.9647, 4.017322, 3288.828, 99.80973, 99.89136, 98.6425, 99.89086, 100.0, 99.65725
22836.22548, 59.99499173310776, 59.993263788672394, 59.996034214450184, 30.288695913934585, 30.501762852671003, 30.44365127515556, 0.9999775713235591, 0.9999794105910808, 0.9999784684100046, 8597.835451085983, 8637.095710685824, 8627.744808752606, 203.60780438119014, 56.929340606371625, 52.030549305861314, 8599.18989829005, 8639.840726902838, 8631.929058151774, 284.9892892079709, 284.3803186191738, 284.5954089155654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 789.1146, 6.962314, 5492.841, 794.9051, 6.917547, 5498.897, 832.6493, 3.922695, 3266.256, 785.9209, 4.191266, 3294.15, 797.5007, 6.896079, 5499.803, 820.0184, 4.010363, 3288.192, 99.88572, 99.97854, 98.97429, 99.82134, 99.99502, 99.64077
22838.5986, 59.99106086404169, 59.991542461819584, 59.99294239843951, 30.314411509846398, 30.500412544163172, 30.458457092192674, 0.9999751408660379, 0.9999821336901419, 0.9999763614372138, 8599.31195987176, 8636.236584606602, 8630.665669802278, 197.373887562787, 51.55587446143909, 57.387170317513664, 8598.188950296655, 8636.661784345144, 8629.624021769121, 285.0179844502367, 284.35602411529936, 284.54916232442747, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 780.3612, 7.029061, 5480.125, 801.0725, 6.866524, 5500.524, 826.3987, 3.967241, 3278.877, 779.6099, 4.217375, 3287.63, 791.3014, 6.94557, 5496.012, 826.3605, 3.967147, 3278.81, 99.6432, 100.0, 99.3585, 99.63604, 99.92608, 99.34969
22841.029160000002, 59.98765879171242, 59.989435768421686, 59.984145998810405, 30.325365448036735, 30.509492065949825, 30.45362262798777, 0.9999745416191957, 0.9999790476375824, 0.9999763342273613, 8601.357706418687, 8641.817688162253, 8629.644591895354, 208.51206905540892, 58.06857461403024, 57.90855510627853, 8595.662447435114, 8637.272877713207, 8633.859002749154, 285.010406429635, 284.4285728798849, 284.5757557533602, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.3688, 6.989798, 5489.722, 794.8857, 6.917547, 5498.897, 832.6299, 3.922695, 3266.198, 786.0568, 4.19145, 3293.654, 797.4816, 6.896444, 5499.799, 819.9986, 4.010363, 3288.592, 99.81068, 99.97854, 98.97096, 99.80629, 99.99496, 99.65291
22843.370560000003, 59.98132688084587, 59.98211373881105, 59.9851683329993, 30.289237971384242, 30.495128385681213, 30.4529379456766, 0.9999768135014014, 0.9999779922743001, 0.9999754366846159, 8590.227114172218, 8633.505265639396, 8620.628354007433, 204.6744768894771, 54.346605692377125, 59.52764303489903, 8597.601460660073, 8633.420175133566, 8622.075390502916, 285.0734162886541, 284.3833516078781, 284.58104374431355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.3885, 6.989798, 5489.717, 794.9051, 6.917731, 5498.897, 832.6105, 3.922695, 3266.198, 779.5516, 4.21664, 3288.226, 797.4816, 6.896444, 5499.8, 826.4003, 3.966781, 3278.876, 99.81164, 99.97643, 98.97429, 99.61886, 99.99808, 99.35848
22845.778840000003, 59.97834927879211, 59.98021057966879, 59.9803960546975, 30.29353695747903, 30.51640683665338, 30.44809682050301, 0.9999708671878418, 0.9999798887858967, 0.9999793025312015, 8597.453129765394, 8638.489190261036, 8631.84639053096, 199.7720870940193, 57.80736719150127, 58.56572987663611, 8597.829860056705, 8633.592846528038, 8627.50180965492, 284.95375227886575, 284.35045783648485, 284.6672318128728, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.688, 788.5821, 6.966175, 5493.521, 838.9194, 3.873732, 3249.948, 773.6289, 4.240726, 3282.07, 802.8225, 6.856631, 5500.422, 830.1976, 3.940411, 3273.235, 99.94038, 99.8808, 98.48189, 99.43959, 100.0, 99.15632
22848.199, 59.977418594430105, 59.979170373499784, 59.97888624946857, 30.310477891065883, 30.507659148540284, 30.456508535851103, 0.9999774044632568, 0.9999807264333627, 0.9999758106122139, 8599.556912012858, 8638.504212005551, 8632.597377371001, 202.9847730260244, 55.37131166250765, 57.504098770591554, 8599.034080407735, 8640.055505663182, 8640.841569334365, 285.14361254136475, 284.4662185333369, 284.61799639100286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.4871, 6.985693, 5491.063, 794.8857, 6.917731, 5499.009, 832.6687, 3.923063, 3266.255, 779.6487, 4.218294, 3289.213, 797.4625, 6.896626, 5499.909, 826.4202, 3.967696, 3279.05, 99.83611, 99.97758, 98.97603, 99.63981, 99.99694, 99.35328
22850.63156, 59.97972436246599, 59.97583714848917, 59.9788549662266, 30.332618667161256, 30.53828569055166, 30.472364222302453, 0.9999804238511902, 0.9999755483905048, 0.9999741308149118, 8609.509041655301, 8650.073688265995, 8642.799613584379, 205.61836530014125, 57.16028842724859, 53.63776769392325, 8605.603230192206, 8650.934863719835, 8633.754748662299, 285.08566474927636, 284.3471291602556, 284.5688730971902, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 794.7136, 6.914306, 5499.581, 799.3021, 6.881444, 5500.54, 827.2334, 3.963743, 3278.457, 785.9403, 4.191634, 3294.611, 791.2823, 6.945753, 5495.959, 820.098, 4.009997, 3288.597, 99.98499, 100.0, 99.32608, 99.83528, 99.92709, 99.65294
22852.940280000003, 59.97594609813749, 59.98103095318031, 59.97637596437382, 30.320944454140776, 30.503341632941744, 30.45424570964187, 0.9999773139835957, 0.9999788487691976, 0.9999775998926591, 8598.666141974336, 8637.517939800378, 8630.728351254264, 199.2942147827821, 52.916667865284126, 58.8951673996944, 8594.523128513554, 8642.015838639749, 8635.037812135148, 285.10358734871085, 284.55706551848505, 284.61389822537075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.7761, 6.942504, 5496.856, 794.8857, 6.917731, 5498.838, 832.6299, 3.922511, 3266.202, 779.6681, 4.216088, 3288.035, 797.4816, 6.896626, 5500.08, 826.3009, 3.967513, 3278.748, 99.94143, 99.97748, 98.97443, 99.61892, 100.0, 99.35339
22855.368240000003, 59.97800335528732, 59.97480494218529, 59.97351768341538, 30.330575056916306, 30.511578646118295, 30.48573160843474, 0.9999768551306196, 0.9999752317161662, 0.9999787380284478, 8598.182205155104, 8634.411419261516, 8627.59084159088, 204.9912534756296, 59.26157773968225, 58.71061947707949, 8599.098109786712, 8635.441465598444, 8632.001812426855, 284.899326286778, 284.4222333730104, 284.74000601105934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.579, 794.8857, 6.917731, 5498.897, 832.6105, 3.923063, 3266.08, 785.9597, 4.191266, 3294.155, 797.4816, 6.896261, 5499.75, 820.0781, 4.01018, 3288.478, 99.93943, 99.98164, 98.97074, 99.83678, 99.99494, 99.64944
22857.748600000003, 59.98063320973946, 59.977908365785375, 59.978360022514444, 30.318274168015087, 30.499050384047386, 30.501053847853573, 0.9999731974614668, 0.9999801755681917, 0.9999806158613033, 8593.665651880485, 8638.99798739367, 8625.559662477559, 205.75168524038872, 55.946985171552114, 58.473840698979075, 8601.476353893202, 8639.96689489845, 8629.041803057022, 285.020421827367, 284.45045570937833, 284.5666640488305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.3885, 6.989798, 5489.665, 788.5821, 6.966359, 5493.405, 838.9, 3.873916, 3249.728, 792.1348, 4.162583, 3297.973, 803.7572, 6.842569, 5499.845, 813.8155, 4.045156, 3294.181, 99.81068, 99.88285, 98.48678, 99.93718, 99.9967, 99.82228
22860.22776, 59.97496480109266, 59.97855809569198, 59.97619354833135, 30.290185582826474, 30.49751370318479, 30.47537269142406, 0.9999751420304208, 0.9999811759244628, 0.9999755237821647, 8597.03471477528, 8643.40563460457, 8633.027731111139, 202.87632592215687, 58.44164640817553, 60.68225059718907, 8607.471218515191, 8630.564418588123, 8631.039297320795, 285.07800121518994, 284.38914216476934, 284.6152859162221, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942683, 5496.579, 794.8857, 6.917547, 5498.781, 832.6299, 3.922695, 3266.198, 785.9597, 4.191818, 3294.422, 797.4816, 6.896626, 5500.022, 820.0781, 4.011096, 3288.007, 99.93639, 99.97758, 98.97429, 99.82688, 99.999, 99.67376
22862.635840000003, 59.976421914483765, 59.97450567165323, 59.97803845753723, 30.30817631113105, 30.49929727121938, 30.464287827270798, 0.9999757550858303, 0.9999753180522498, 0.9999769070649462, 8597.256081509066, 8640.505090714194, 8623.22564037767, 199.93952651885002, 51.250502034038846, 53.643505518851725, 8599.002743745948, 8640.740030051245, 8628.56377023434, 285.0876729782288, 284.4312297605194, 284.74140597361867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 783.8902, 7.003183, 5486.039, 797.8429, 6.893601, 5500.333, 828.9028, 3.954908, 3276.265, 779.9594, 4.219398, 3288.957, 791.2823, 6.945936, 5496.234, 826.5196, 3.96733, 3278.641, 99.75898, 100.0, 99.25774, 99.64367, 99.93012, 99.36009
22864.998280000003, 59.972700675086756, 59.9730131185822, 59.977941528712435, 30.328150818473286, 30.53643863235342, 30.48605578900459, 0.9999759735005332, 0.9999790606972846, 0.9999764777436937, 8595.686538819686, 8633.743689013594, 8633.335897718996, 207.28259375020343, 57.66111736120638, 56.7606211647344, 8605.33348125095, 8645.698332383794, 8628.417092026053, 285.04228890532363, 284.47489763313865, 284.56515165216655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 784.1071, 6.994438, 5489.437, 794.9051, 6.917731, 5498.726, 832.6299, 3.923063, 3266.255, 785.882, 4.19145, 3293.945, 797.4625, 6.896444, 5499.97, 820.0582, 4.01018, 3288.592, 99.79541, 99.97542, 98.97603, 99.82848, 99.99805, 99.65291
22867.37696, 59.97629929086858, 59.97681011066229, 59.975941529760405, 30.289985140881527, 30.48414838932498, 30.45235741241461, 0.9999783989241894, 0.9999770384966573, 0.9999782949358635, 8590.99884307645, 8639.694204988467, 8628.09374063412, 208.6002979736603, 60.22229547826146, 54.4042345140997, 8601.55401138136, 8637.95681459061, 8626.297456922324, 284.9583270072983, 284.45063426523205, 284.519773223534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.3688, 6.98962, 5489.717, 794.8857, 6.917547, 5498.777, 832.6105, 3.922879, 3266.085, 779.2603, 4.21811, 3287.388, 797.4816, 6.896444, 5499.915, 826.3605, 3.967696, 3278.707, 99.81173, 99.97637, 98.97957, 99.65785, 99.99704, 99.36183
22869.801720000003, 59.97037153288157, 59.972115416740394, 59.97339959410104, 30.273173861432372, 30.503018116048054, 30.41652544020936, 0.9999775806728061, 0.9999804907840588, 0.9999791687744785, 8585.74744495652, 8629.180023892604, 8620.467531109756, 207.64671641608174, 55.61288379470216, 57.32694112574279, 8599.39871061865, 8626.299223756056, 8623.126320220734, 285.15860659108904, 284.50849619952254, 284.68791913065536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942683, 5496.631, 788.5626, 6.966359, 5493.521, 838.9194, 3.873916, 3250.295, 773.3182, 4.241829, 3280.273, 803.7191, 6.842935, 5499.95, 832.6828, 3.922099, 3265.92, 99.93734, 99.8808, 98.49239, 99.40403, 99.99572, 98.96589
22872.166400000002, 59.973050846222876, 59.972794562014954, 59.97270719697501, 30.324427858373934, 30.518159275472396, 30.47063354392305, 0.999977323291999, 0.9999816857231187, 0.9999783568121848, 8596.271056584537, 8636.106250441562, 8629.041738682407, 206.3979416417078, 59.773837724032546, 57.03953113975058, 8604.526634605836, 8639.741551611134, 8635.429371838378, 285.1081905552582, 284.4622032688654, 284.7048457584475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.3885, 6.989798, 5489.717, 794.8662, 6.917915, 5498.783, 832.6105, 3.922695, 3266.371, 779.571, 4.217559, 3288.259, 797.4816, 6.896261, 5499.75, 826.4799, 3.967513, 3278.757, 99.81163, 99.97852, 98.97954, 99.64118, 99.99505, 99.35487
22874.567320000002, 59.9673992744392, 59.97106980613693, 59.974683749546706, 30.340778165523577, 30.558009554957167, 30.507355129755208, 0.9999757761839153, 0.9999757073242825, 0.9999786360888233, 8603.20931055629, 8652.20030501606, 8643.896791338535, 206.09782468459116, 59.1507281991062, 56.95536474337405, 8601.882686193849, 8646.909306050587, 8637.75413285287, 285.06891521653057, 284.30767190405703, 284.68056015617475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.942861, 5496.804, 794.9051, 6.917547, 5499.49, 831.7563, 3.933556, 3270.255, 782.1149, 4.204872, 3291.832, 793.5331, 6.933152, 5497.058, 821.6089, 4.004503, 3287.924, 99.94048, 99.98193, 99.09725, 99.73681, 99.95144, 99.63266
22876.916400000002, 59.97209856069042, 59.97159311199301, 59.96891948389692, 30.289619563177457, 30.50320933583078, 30.479845304614006, 0.999974059112053, 0.9999786704901424, 0.9999780356888733, 8595.97780510309, 8637.059924073887, 8625.84922799717, 207.1350212109869, 54.16091429794187, 59.462400846037326, 8607.608035943045, 8638.489888442284, 8639.96522202923, 285.1265594911385, 284.4392977452155, 284.676749192885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 795.5416, 6.912521, 5498.641, 797.6289, 6.898574, 5499.526, 831.2128, 3.933372, 3267.074, 779.8429, 4.218294, 3288.548, 797.4625, 6.896626, 5499.856, 826.4401, 3.967147, 3278.869, 99.98295, 99.99334, 99.02758, 99.64642, 99.999, 99.35828
22879.277360000004, 59.973734807340534, 59.97448659005257, 59.970912989178736, 30.361707865983476, 30.54189374436721, 30.47412219737232, 0.9999791060660147, 0.9999758898116698, 0.9999764808544782, 8602.079551669343, 8639.275681123261, 8636.174874737035, 207.8065625076215, 59.98728478507019, 52.47098184175047, 8592.689779587867, 8647.341358190084, 8636.535361672128, 285.02161661787756, 284.273280813366, 284.74303760506854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6578, 6.943039, 5496.631, 794.8662, 6.918099, 5498.843, 832.5911, 3.922879, 3266.371, 785.882, 4.191634, 3294.216, 797.4625, 6.896626, 5499.915, 820.0582, 4.009997, 3288.538, 99.94143, 99.97756, 98.98131, 99.82333, 99.99805, 99.65291
22881.700520000002, 59.97082141336543, 59.971225459290416, 59.97441198218007, 30.295420069727097, 30.51269518430566, 30.45007569903797, 0.9999783356921219, 0.9999727732251034, 0.9999778033599487, 8599.742936622846, 8643.972422704901, 8630.098638407275, 201.9479169613278, 56.003745133683424, 56.49951324206245, 8598.762097253391, 8636.103234204511, 8634.36000335147, 285.16805474916845, 284.556555614053, 284.57005231501114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.3885, 6.989798, 5489.665, 788.5626, 6.966175, 5493.462, 838.9582, 3.8741, 3250.284, 792.2319, 4.163135, 3298.143, 803.7762, 6.842935, 5499.845, 813.7559, 4.049185, 3295.07, 99.81068, 99.88072, 98.48023, 99.95182, 99.99768, 99.84932
22884.036640000002, 59.96868448359459, 59.96720470449675, 59.96930735012053, 30.309349316622384, 30.508471694301235, 30.486539525800808, 0.9999777090952344, 0.9999777944048553, 0.9999791880688521, 8607.49604772439, 8642.511879364685, 8631.664062743897, 208.9201731400185, 56.01869673636338, 56.64317333242889, 8604.411156370887, 8640.087560237795, 8628.734897771255, 285.0748487866048, 284.4521719380426, 284.5869604180248, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6775, 6.942861, 5496.693, 794.8857, 6.917731, 5498.838, 832.6105, 3.923063, 3266.198, 785.9015, 4.19145, 3294.319, 797.4625, 6.896261, 5499.805, 819.9588, 4.009814, 3288.129, 99.93848, 99.97545, 98.97429, 99.81469, 99.99505, 99.64783
22886.38116, 59.96647108187613, 59.96518117400819, 59.96698815851995, 30.307635901451324, 30.507583222889192, 30.451136523151558, 0.9999788949260683, 0.9999783570412734, 0.9999782363425775, 8588.828393832186, 8633.8382709166, 8629.768079786614, 205.6041966598645, 57.18823276758803, 60.49894808490944, 8600.385714460112, 8635.655011345945, 8625.530331037306, 284.8763803111335, 284.3719582028199, 284.5706092974307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.3688, 6.989798, 5489.722, 794.9051, 6.917731, 5499.009, 832.5911, 3.923063, 3266.312, 786.0374, 4.191082, 3294.205, 797.4625, 6.899914, 5499.439, 821.7879, 3.999193, 3285.841, 99.81173, 99.98057, 98.97766, 99.82299, 99.99472, 99.56953
22888.7966, 59.964428201237915, 59.96264155153167, 59.964660521498715, 30.312161303623828, 30.497519357536603, 30.465631677538987, 0.9999748472325886, 0.9999811553353724, 0.9999799443994508, 8598.630781481792, 8641.598430395521, 8634.024042952911, 203.33010928927615, 56.06252619373936, 52.578285217673454, 8596.838637467261, 8638.452618921021, 8627.369833627545, 284.975545511628, 284.48107915286886, 284.640711761577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 779.1389, 7.032809, 5479.729, 801.1309, 6.869471, 5500.379, 827.311, 3.958405, 3275.088, 782.6586, 4.203769, 3292.338, 795.7267, 6.910872, 5499.66, 821.0324, 4.006701, 3288.351, 99.62805, 100.0, 99.28973, 99.74602, 99.98702, 99.62899
22891.194160000003, 59.96642906807637, 59.96853001769725, 59.9667546259697, 30.29826684585716, 30.505381018372532, 30.46832444920834, 0.9999758900284585, 0.9999759141323729, 0.9999777263772661, 8600.73514719877, 8643.47705876448, 8628.71110391423, 206.9775054755446, 57.219638267779715, 57.85207517345361, 8598.922397769382, 8638.859864502361, 8636.63500374672, 285.1503316019489, 284.52632715029495, 284.7752950902399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.3885, 6.989798, 5489.774, 794.8662, 6.917731, 5498.955, 832.6299, 3.923063, 3266.085, 779.6681, 4.217742, 3287.25, 797.4625, 6.896626, 5499.75, 826.4202, 3.967513, 3278.582, 99.81278, 99.97854, 98.97089, 99.65634, 99.99404, 99.34958
22893.590480000003, 59.96480687629745, 59.967998341344, 59.96582034257264, 30.261216746300605, 30.457139528352865, 30.390002181773518, 0.9999785215981002, 0.9999790749386539, 0.9999787877744738, 8589.903154015088, 8635.454331294279, 8615.256986317105, 202.69202987804465, 57.0754259032542, 61.728114046961764, 8588.898915561549, 8624.060922556513, 8615.215344932021, 285.087589858444, 284.35604127000533, 284.5579981289646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 790.9086, 6.945895, 5496.745, 788.5626, 6.966543, 5493.574, 838.5894, 3.876493, 3250.814, 773.2211, 4.24238, 3280.224, 803.7191, 6.842752, 5499.897, 832.6828, 3.922466, 3266.094, 99.93942, 99.88069, 98.50815, 99.41446, 99.99477, 98.96589
22895.968360000003, 59.96666893042093, 59.96500135900491, 59.96665356887469, 30.294998986335003, 30.481430107481753, 30.42894070998051, 0.9999801987813183, 0.9999759269283572, 0.99998081820986, 8592.256816073757, 8635.825853201879, 8624.740332838064, 204.60413673947187, 57.54085696900529, 59.872848692421485, 8593.748429709822, 8634.01430848216, 8634.061944617759, 285.0999422263305, 284.5210452064436, 284.7456987104679, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 785.3688, 6.989798, 5489.722, 794.8662, 6.917547, 5498.783, 832.5911, 3.922695, 3266.201, 779.707, 4.217742, 3288.597, 797.4816, 6.896261, 5499.748, 826.3804, 3.967147, 3278.932, 99.80963, 99.97746, 98.9744, 99.64293, 99.99401, 99.35331
22898.363480000004, 59.971647510226475, 59.969999658856715, 59.96819030783965, 30.326157792776563, 30.53021290817681, 30.483139469599354, 0.9999761704745092, 0.9999781548927529, 0.9999774537696093, 8597.656938562392, 8640.92208758411, 8643.285888675768, 206.42199239214915, 56.75720853426128, 56.138746107053976, 8604.635873405023, 8644.277084178702, 8636.697056386576, 285.14833740961717, 284.5002031560216, 284.5937371304753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.943039, 5496.798, 794.8662, 6.917731, 5498.619, 832.5911, 3.922879, 3266.429, 779.7846, 4.217927, 3288.44, 797.4625, 6.896444, 5499.856, 826.5196, 3.967879, 3278.771, 99.93848, 99.97854, 98.9744, 99.6483, 99.996, 99.35531
22900.737040000004, 59.970290050639285, 59.96816443223688, 59.97303666218403, 30.325233045216766, 30.511028048289678, 30.470355721490915, 0.9999756961502748, 0.9999745795263775, 0.9999771248615205, 8603.288038592982, 8640.560526271038, 8643.547944431824, 204.73127026966858, 60.69897559243168, 59.11301374897266, 8603.787282548035, 8637.663394209345, 8631.329704975698, 285.18547372392845, 284.35950707791443, 284.64670466417385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 798.006, 6.892533, 5500.308, 801.1503, 6.865787, 5500.524, 826.2822, 3.968161, 3279.16, 785.5908, 4.193289, 3293.396, 792.5984, 6.932421, 5498.039, 822.7223, 3.992784, 3284.073, 100.0, 100.0, 99.36202, 99.79847, 99.95448, 99.52369
22903.13476, 59.97109276404006, 59.97239281010164, 59.96814648518445, 30.339176371760946, 30.524867522985556, 30.504064129403616, 0.9999740179430895, 0.9999767004336942, 0.9999759872078914, 8593.431458417868, 8641.178053605543, 8636.315648909494, 202.37668745227145, 60.574572314181296, 59.42141000194579, 8604.233654897682, 8639.516892821777, 8636.763366046698, 284.99392839288686, 284.5678973407668, 284.60672009235304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 0 1 1 0 1), 5500.0, 800.0, 791.6972, 6.943039, 5496.631, 794.8857, 6.918099, 5498.785, 832.5911, 3.923063, 3266.371, 783.61, 4.199908, 3293.206, 797.4435, 6.896809, 5499.861, 820.2173, 4.009631, 3288.42, 99.94143, 99.97948, 98.97954, 99.7792, 99.99607, 99.64769
