TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23456.55092, 59.97139970027077, 59.97249411280789, 59.97393686353704, 32.69931619324552, 32.937873864676035, 32.88304233810571, 0.9999777546100518, 0.999977995400044, 0.9999764427761706, 9306.224819691051, 9356.96502383654, 9349.919161203155, 222.2208239114825, 60.22495785981374, 63.35946421503468, 9312.064668367153, 9353.359765349604, 9342.702340836096, 285.76666704766177, 285.1538542764436, 285.47044497332814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 786.4137, 6.979269, 5492.897, 796.695, 4.145201, 3299.79, 828.4952, 6.587889, 5460.992, 792.5814, 6.933957, 5497.446, 803.7762, 4.105552, 3300.107, 821.4897, 6.663774, 5476.572, 99.85832, 99.99818, 99.26275, 99.9552, 100.0, 99.57162
23458.97604, 59.977123719446965, 59.97160385208143, 59.97706742173663, 32.700345988422754, 32.93386612712665, 32.85230413726924, 0.9999820005726207, 0.9999796056377206, 0.9999782323595561, 9302.492116023339, 9357.633519019855, 9350.059753573196, 227.8771574004361, 59.92124234037374, 60.91962328886257, 9311.829240459041, 9347.659398274673, 9347.795553627213, 285.847321845509, 285.11087790522856, 285.41817466077583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.7903, 6.949464, 5495.909, 793.8351, 4.156253, 3299.127, 826.9228, 6.606297, 5463.235, 792.9116, 6.933037, 5497.611, 803.7572, 4.105552, 3300.158, 822.4837, 6.656448, 5475.771, 99.92421, 99.97739, 99.32297, 99.95517, 100.0, 99.55807
23461.494280000003, 59.97341974953365, 59.976063028367605, 59.97762148747334, 32.708327454619074, 32.93503572942472, 32.888704138501595, 0.9999739180711487, 0.9999746920534739, 0.9999791145882029, 9311.227093952317, 9348.419548342994, 9347.698522977584, 231.49030496163834, 69.30380257663637, 67.59457754716959, 9312.055487781729, 9351.534821057483, 9340.321125862269, 285.71793442882705, 285.2386879261847, 285.3790956722108, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 797.0991, 6.899672, 5499.863, 787.5509, 4.184435, 3295.667, 820.5751, 6.677901, 5479.936, 799.2032, 6.882107, 5500.322, 797.5198, 4.137694, 3299.986, 816.1416, 6.724752, 5488.437, 99.99811, 99.86729, 99.62361, 100.0, 99.99661, 99.78622
23463.83032, 59.97727278378726, 59.978621809858026, 59.98005315361695, 32.67888922768534, 32.907489004067, 32.87109343040861, 0.999978126089934, 0.9999715898671809, 0.999973819649179, 9306.066891161387, 9338.519934271888, 9336.361049254585, 229.02072386705686, 62.93780869802322, 59.98263946728332, 9300.377608510882, 9346.527219824009, 9328.191821286886, 285.89461928725126, 285.2519791623861, 285.4955040682923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949464, 5496.077, 793.8351, 4.155885, 3299.184, 826.8257, 6.607585, 5463.12, 792.9504, 6.93267, 5497.389, 803.7572, 4.105552, 3300.05, 822.3048, 6.659379, 5475.889, 99.92517, 99.97048, 99.32806, 99.95411, 100.0, 99.54763
23466.33004, 59.97718193856623, 59.97918884732446, 59.98215401467793, 32.68700286248317, 32.91111902136078, 32.849097737757994, 0.9999756655934016, 0.9999804820456267, 0.9999736069075086, 9300.401248993843, 9346.726071612604, 9339.685958180818, 222.5533699703501, 65.87816780694357, 65.26438987356278, 9299.421710819968, 9343.472641131668, 9334.329907695093, 285.77827062456373, 285.28009634696673, 285.5307209669224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949464, 5495.909, 793.8351, 4.155885, 3299.015, 826.8257, 6.602983, 5461.552, 791.5328, 6.943701, 5495.39, 795.1545, 4.151391, 3298.927, 826.619, 6.580454, 5454.917, 99.92926, 99.97226, 99.29955, 99.92411, 99.97193, 99.20085
23468.808520000002, 59.980794829412055, 59.98469306972197, 59.983095608349124, 32.7205503297712, 32.95654309535081, 32.88132925692006, 0.9999784868832676, 0.9999774416108075, 0.9999772230559204, 9310.759471871783, 9354.274982682879, 9345.01787503601, 223.21017419286454, 61.71756360598977, 64.0709345733776, 9312.794705727893, 9354.19236208759, 9352.879800629216, 285.8420901351984, 285.1634321421352, 285.3710375396692, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 786.7686, 6.975164, 5493.012, 796.7339, 4.144833, 3299.562, 828.5922, 6.592307, 5460.432, 792.8339, 6.933773, 5497.616, 797.4816, 4.137877, 3300.043, 821.9271, 6.66121, 5476.286, 99.85936, 99.98532, 99.27918, 99.95109, 99.99989, 99.56119
23471.16412, 59.98286574501489, 59.986294055628065, 59.98499667111641, 32.70890594229745, 32.92574573491849, 32.87084627313323, 0.9999763696060634, 0.9999769156143634, 0.9999764271923037, 9307.419487350886, 9353.015326133842, 9351.447484040114, 228.2798933771578, 60.95495258814685, 63.126829395927416, 9305.485779608942, 9359.755397851697, 9347.23961233514, 285.7830447666714, 285.3821642373653, 285.47802195657863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8101, 6.949643, 5495.909, 793.7767, 4.1557, 3299.187, 826.884, 6.606849, 5463.291, 792.931, 6.933221, 5497.558, 797.5007, 4.138059, 3300.043, 822.5036, 6.658097, 5475.084, 99.92422, 99.97397, 99.3301, 99.95419, 99.99826, 99.54559
23473.551840000004, 59.983936733279265, 59.98324921420321, 59.98630371065374, 32.71084884962264, 32.938371884299194, 32.88022652570194, 0.9999775960613952, 0.9999747690179461, 0.9999780392849545, 9312.411999767673, 9357.13276420958, 9345.337449524226, 226.83670401591326, 70.72639227906757, 62.948009669429666, 9305.856339513319, 9347.491852583282, 9346.882340983731, 285.7948396599941, 285.3624354740768, 285.47406945494913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 797.0793, 6.89985, 5500.025, 787.5315, 4.184803, 3295.503, 820.5557, 6.678269, 5480.271, 799.2032, 6.881923, 5500.32, 803.7572, 4.105734, 3300.05, 816.082, 6.724203, 5488.146, 99.9961, 99.87591, 99.6399, 100.0, 100.0, 99.77893
23476.010960000003, 59.98206090136547, 59.97938893916375, 59.97994813665867, 32.675281014635, 32.92578929009918, 32.86676678253382, 0.9999763938470967, 0.9999744271194941, 0.9999776179694012, 9297.185971640354, 9346.728072691154, 9335.59573470028, 228.55858188114996, 68.78225837814443, 63.00826134690078, 9305.992069953249, 9346.979222600608, 9349.917473890675, 285.85508195604365, 285.28286493993215, 285.4409802589883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8495, 6.949286, 5495.857, 793.7961, 4.155885, 3299.351, 826.7675, 6.609058, 5463.571, 792.9504, 6.93267, 5497.618, 797.5007, 4.137877, 3299.987, 822.4639, 6.657364, 5475.603, 99.92422, 99.97212, 99.32194, 99.95317, 99.9982, 99.54871
23478.35728, 59.97469039120395, 59.977115010758396, 59.97254985444372, 32.68113530672885, 32.906771118433866, 32.8569552602664, 0.999972650673626, 0.9999803902533924, 0.999976924733736, 9306.958388530313, 9349.066168478348, 9335.140626510127, 226.69436097346215, 68.74116815648267, 52.56341024115113, 9296.155797346637, 9346.582981961938, 9336.059508335304, 285.83209842344684, 285.25349614193226, 285.4328514540837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8101, 6.949643, 5496.024, 793.8351, 4.156069, 3299.072, 826.9617, 6.606297, 5462.84, 792.9116, 6.933037, 5497.158, 796.7568, 4.144451, 3299.501, 824.9689, 6.623853, 5464.546, 99.92526, 99.97048, 99.32404, 99.94693, 99.99084, 99.35398
23480.8436, 59.97712923135694, 59.975804716670154, 59.97585710493693, 32.70898151084489, 32.941848667774124, 32.88504535981789, 0.9999762597502923, 0.9999770890789778, 0.9999759045004224, 9307.63244143371, 9351.91913353447, 9348.083799683149, 224.82257049571308, 65.44836450047796, 62.23887005775191, 9314.499623585047, 9360.766007410572, 9343.94839866648, 285.7431222833869, 285.15792321119227, 285.3284803262638, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 785.3293, 6.990512, 5491.115, 798.2125, 4.136544, 3300.185, 830.0676, 6.569114, 5456.103, 791.0474, 6.944437, 5496.761, 797.062, 4.138424, 3300.102, 821.43, 6.666154, 5476.47, 99.81874, 100.0, 99.15955, 99.93971, 99.99513, 99.58515
23483.2684, 59.972860740715774, 59.97450005085934, 59.971770783056385, 32.709713529615485, 32.93705829246372, 32.881390643494264, 0.9999784501976491, 0.9999784597247842, 0.9999793229786339, 9311.46467020507, 9359.13339613053, 9345.095022957685, 225.89144214926546, 68.4035417019814, 62.63025696217983, 9315.498949174294, 9352.958628916707, 9341.013655350831, 285.78486161324935, 285.4249687509552, 285.43318425760856, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949643, 5496.019, 793.8156, 4.156069, 3299.017, 826.9617, 6.606849, 5462.786, 792.9116, 6.933221, 5497.387, 797.4816, 4.137877, 3300.047, 822.3048, 6.657731, 5475.658, 99.9263, 99.98069, 99.33223, 99.95622, 99.99657, 99.55601
23485.614680000002, 59.970775251253116, 59.97752270111175, 59.97609612244705, 32.739071402136396, 32.95814857609964, 32.91105974468353, 0.9999760463178105, 0.9999734817805042, 0.9999756894824342, 9308.62765499204, 9358.055190548705, 9348.78447150191, 224.0977711344999, 68.31153007387502, 64.72268127884217, 9306.905992001775, 9357.872408403287, 9343.992334208697, 285.6257434225946, 285.2186546789457, 285.3428788072077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 797.0991, 6.900208, 5499.863, 787.5315, 4.18554, 3295.443, 820.5945, 6.679742, 5479.544, 799.2032, 6.882107, 5500.263, 803.7572, 4.1061, 3299.999, 816.082, 6.725119, 5488.147, 99.99906, 99.8605, 99.6399, 100.0, 100.0, 99.78309
23487.924600000002, 59.974132978820585, 59.97477633081332, 59.977451050266474, 32.72755972079854, 32.91992516575618, 32.89282239043247, 0.9999776999771556, 0.9999766436030925, 0.9999766009991347, 9300.207592042656, 9365.484442134572, 9352.211854556359, 228.48154850125854, 63.232608527161574, 57.535172221630546, 9302.904147953415, 9356.068735421231, 9345.492264532002, 285.77553679030643, 285.37101974418465, 285.347653892114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8495, 6.949464, 5496.077, 793.8545, 4.156253, 3299.015, 828.4758, 6.588257, 5461.775, 792.931, 6.933221, 5497.553, 797.5007, 4.138059, 3300.094, 822.265, 6.656265, 5475.37, 99.92527, 99.96874, 99.27501, 99.9541, 99.99643, 99.55078
23490.349800000004, 59.97199335705449, 59.97645815157328, 59.97763825315267, 32.69767985096648, 32.899391648300956, 32.836875104349275, 0.9999753088849445, 0.999978734635753, 0.9999741288267993, 9301.295801832197, 9348.268604776533, 9335.232263305004, 227.00442169012422, 59.66868768754739, 59.676524221705336, 9303.987782467464, 9346.648617159159, 9341.071052742665, 285.87630152937726, 285.39168201065957, 285.3321072880379, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949464, 5495.857, 793.8351, 4.156069, 3298.678, 826.9228, 6.607033, 5463.122, 792.931, 6.933037, 5497.446, 797.5198, 4.138059, 3299.986, 822.9808, 6.649856, 5471.657, 99.92631, 99.97564, 99.32809, 99.95314, 99.99816, 99.5154
23492.764160000002, 59.970634171669346, 59.97444823557421, 59.974967193762325, 32.72173503659636, 32.94839041776138, 32.89133239674014, 0.9999743076186806, 0.9999809962360894, 0.999975522602396, 9315.199409793844, 9363.908319319324, 9348.923544434705, 224.8605110620756, 66.78724306341746, 63.09641079826042, 9317.893272061972, 9353.495379797641, 9349.437929442032, 285.87489601570377, 285.24587671039626, 285.33054871310753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.4816, 6.996045, 5488.382, 800.0803, 4.125308, 3300.622, 832.9405, 6.538374, 5445.759, 788.3482, 6.963375, 5494.243, 794.525, 4.152304, 3299.574, 824.6309, 6.635207, 5472.167, 99.78842, 100.0, 99.01241, 99.88673, 99.97836, 99.49256
23495.100240000003, 59.97603406541274, 59.97529211947568, 59.97060586990123, 32.71549672400322, 32.941908051893634, 32.88760866505516, 0.9999754585994495, 0.9999773537491599, 0.9999766940427652, 9301.41321176536, 9360.044700391854, 9344.783143475035, 228.0113907504974, 59.99265831921548, 63.53631911495086, 9311.82981536822, 9363.310348267936, 9354.73918457811, 285.80689398504006, 285.22033433671635, 285.4162779691699, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8101, 6.949643, 5496.019, 793.7961, 4.155885, 3299.017, 826.9228, 6.606112, 5462.896, 792.9116, 6.933221, 5497.616, 797.4816, 4.137877, 3299.99, 822.4639, 6.657547, 5475.026, 99.92622, 99.97048, 99.324, 99.9541, 99.9983, 99.54761
23497.43388, 59.975479259056776, 59.97161340315929, 59.96742817346495, 32.713954280319534, 32.93817272349811, 32.903558288153825, 0.9999787224725364, 0.9999740917548435, 0.9999759710572121, 9314.252564508677, 9362.092295273214, 9352.342827916771, 228.19921819571874, 67.8172105182116, 60.53169533493656, 9324.61774502707, 9355.030091882973, 9343.128818959249, 285.63488728211144, 285.245288373665, 285.35368122669377, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 794.6545, 6.919839, 5499.418, 788.8739, 4.181672, 3295.658, 819.9346, 6.684896, 5480.883, 799.1643, 6.882107, 5500.262, 803.7572, 4.105552, 3299.827, 816.1217, 6.724569, 5488.146, 99.98494, 99.86701, 99.651, 100.0, 100.0, 99.78307
23499.862040000004, 59.972449534927286, 59.97231156360937, 59.96985521727907, 32.72997769930846, 32.921591836040164, 32.85783648936505, 0.9999771427226266, 0.9999770780409695, 0.9999730490825913, 9301.37887141395, 9354.192803985472, 9350.124926196046, 232.00352969524738, 63.57743981585554, 63.72712705238973, 9311.862909055824, 9353.72216119787, 9346.676170272965, 285.69340695133184, 285.21932926163043, 285.4240938784211, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8495, 6.949464, 5495.909, 793.8156, 4.1557, 3299.296, 827.0587, 6.60464, 5463.014, 792.931, 6.933037, 5497.612, 797.5007, 4.137877, 3300.094, 822.2253, 6.656998, 5475.026, 99.92926, 99.97727, 99.31993, 99.95314, 99.9983, 99.55083
23502.293800000003, 59.971199802185645, 59.973641633668464, 59.96969630875486, 32.6981119167473, 32.9158647753675, 32.859114073807106, 0.9999776057011446, 0.9999755276867823, 0.9999776933541313, 9291.955178516719, 9350.110784826664, 9336.070426794124, 227.25530474466632, 63.99695302203827, 65.0414250226072, 9308.700993976297, 9351.319759881691, 9342.947505288495, 285.86092206771417, 285.2341714073088, 285.35169640132574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949464, 5495.909, 793.8351, 4.156069, 3299.122, 826.9617, 6.605928, 5463.403, 792.9116, 6.932854, 5497.5, 797.5198, 4.138059, 3299.933, 822.444, 6.658646, 5475.137, 99.92421, 99.97198, 99.33113, 99.95315, 99.99657, 99.55809
23504.703920000004, 59.96594771915791, 59.96405898334013, 59.9677289222739, 32.72378646239389, 32.947040167004396, 32.91283351637392, 0.9999755891755407, 0.9999765688810494, 0.9999795096713321, 9309.14432001184, 9354.919925449087, 9342.61662260528, 220.7604594436525, 63.013363104629434, 68.15653204300997, 9311.618755428599, 9360.607598869838, 9348.075807375373, 285.6565823279195, 285.2603409670528, 285.37430236570725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.5013, 6.996223, 5488.435, 800.0803, 4.125124, 3300.486, 833.1541, 6.531011, 5441.37, 786.6393, 6.980474, 5491.453, 791.6829, 4.164906, 3298.727, 827.4739, 6.607738, 5464.266, 99.78832, 100.0, 98.93155, 99.83907, 99.96001, 99.34889
23507.038800000002, 59.96746879694666, 59.96712164623685, 59.96960912000224, 32.72142144421564, 32.94770711270251, 32.88302290448762, 0.9999783713812586, 0.9999769837123613, 0.9999769941908455, 9306.799256719463, 9353.65367845762, 9351.93494611365, 220.61242019741894, 64.62141041173527, 60.41693478406842, 9307.965066618659, 9350.88887372919, 9343.345142284998, 285.69022819069295, 285.20727385237535, 285.339013521269, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949464, 5496.134, 793.7767, 4.155885, 3298.961, 826.884, 6.606849, 5463.235, 792.9116, 6.932854, 5497.441, 797.4816, 4.137877, 3299.877, 822.444, 6.656815, 5474.62, 99.92527, 99.9671, 99.32913, 99.95217, 99.99488, 99.55071
23509.398520000002, 59.96545857641725, 59.969180130606425, 59.97090238988937, 32.7391080746224, 32.9530003519536, 32.91340828400906, 0.9999769729575674, 0.9999760395632913, 0.999977119445743, 9312.841945093587, 9356.1587049774, 9344.409624760803, 224.57600028266324, 64.43590553159584, 65.2056692923648, 9314.53345376094, 9358.714076400056, 9345.919187173606, 285.7680593776223, 285.3102526957489, 285.4725585082117, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 791.8747, 6.936615, 5497.691, 790.6249, 4.170436, 3297.558, 819.1193, 6.677349, 5479.32, 798.2516, 6.890197, 5500.261, 803.6237, 4.1061, 3300.38, 816.1217, 6.724752, 5488.493, 99.95159, 99.92459, 99.62767, 100.0, 100.0, 99.78202
23511.805880000004, 59.9636597402937, 59.9672278973082, 59.96966586706389, 32.72491244907448, 32.92455113898992, 32.865301325623236, 0.9999778685557219, 0.9999758673792183, 0.9999764175626475, 9304.637434966451, 9346.119386406825, 9342.438516576765, 228.8348461557198, 68.75923327511441, 60.30566566022571, 9304.18205353173, 9366.293359016634, 9345.964319071252, 285.69196688961887, 285.25148288699097, 285.4579227442515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 791.8944, 6.946074, 5496.136, 793.8351, 4.155516, 3298.964, 826.6899, 6.606481, 5462.675, 792.9504, 6.93267, 5497.331, 797.5388, 4.137694, 3300.044, 822.3843, 6.657547, 5474.971, 99.93239, 99.96721, 99.32083, 99.95518, 99.99993, 99.54977
23514.10824, 59.96596472853648, 59.97159791037017, 59.96594030077431, 32.69227209960394, 32.92751391286283, 32.85578582074597, 0.9999804444992877, 0.99997735463788, 0.9999783917007785, 9311.455071826891, 9353.555421600468, 9340.930955414622, 224.9399418881494, 60.04360900271695, 61.63868316408116, 9300.320552847212, 9346.460519158656, 9349.650016913027, 285.83933661767446, 285.36411458632745, 285.4266792453118, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949643, 5495.967, 793.8156, 4.156253, 3299.242, 826.884, 6.608138, 5463.345, 792.9504, 6.933037, 5497.441, 797.4816, 4.137877, 3299.986, 822.2451, 6.659562, 5475.202, 99.92527, 99.97386, 99.33215, 99.95517, 99.99816, 99.56226
23516.516440000003, 59.97343928667503, 59.97048607751478, 59.97333724556219, 32.66454994437394, 32.91556465126553, 32.851798342471696, 0.9999725598660325, 0.9999767296359261, 0.9999723652024008, 9309.022217620346, 9357.662727525421, 9340.994503690647, 222.24549802912452, 64.49080772917478, 65.62324407110373, 9314.855216913316, 9356.23070481905, 9355.583174586287, 285.8174666309575, 285.14873834618834, 285.4722855071821, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.4619, 6.995866, 5488.382, 800.0608, 4.125308, 3300.543, 833.1541, 6.530827, 5441.312, 786.6393, 6.98029, 5490.944, 791.0344, 4.168375, 3297.719, 828.7065, 6.584848, 5457.44, 99.78737, 100.0, 98.93157, 99.83394, 99.92623, 99.22479
23518.888000000003, 59.97597149794612, 59.973799466834166, 59.97246407211711, 32.72827446544745, 32.930632944211986, 32.87226736724132, 0.9999767616416514, 0.9999803482055473, 0.9999768981164352, 9312.072367389454, 9355.260681209022, 9341.660729756979, 226.02531198102042, 63.12571013132174, 66.37184080443495, 9312.373245195238, 9358.94555551547, 9346.63351615515, 285.76283259875737, 285.21684031945904, 285.46128715193674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8101, 6.949464, 5495.799, 793.8156, 4.156069, 3299.578, 826.8452, 6.607217, 5463.514, 792.9116, 6.933221, 5497.669, 797.4816, 4.137694, 3299.99, 822.4241, 6.656815, 5474.797, 99.92221, 99.97208, 99.33522, 99.94908, 99.9983, 99.55703
23521.23412, 59.9748441089027, 59.976854144882154, 59.97675240923272, 32.70757430202212, 32.94430140675405, 32.86883578305603, 0.9999780430720063, 0.9999735582835119, 0.9999799188935691, 9307.166968297328, 9358.19639850915, 9357.274073094039, 227.94324040591437, 66.19606861871353, 61.67221091313104, 9315.229879264954, 9355.702364042741, 9346.500906490593, 285.8209496772924, 285.29523304628117, 285.52419558111916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8495, 6.949464, 5496.077, 793.8545, 4.1557, 3298.969, 826.6899, 6.611267, 5465.364, 794.5039, 6.915754, 5499.103, 800.0186, 4.121988, 3300.401, 817.9905, 6.710652, 5486.61, 99.92527, 99.97731, 99.35054, 99.97914, 100.0, 99.73543
23523.65072, 59.97704131094199, 59.97611266153876, 59.98000116350878, 32.66556449202281, 32.93460905554934, 32.846554999343795, 0.9999740877252832, 0.9999718720638218, 0.9999750012805146, 9298.574783931925, 9350.4694560358, 9337.289944831238, 231.18438062994574, 64.43148325403308, 60.085375712879795, 9301.790038241075, 9344.417899070606, 9341.387904995827, 285.79406552703716, 285.3251196670248, 285.48409248802824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 796.0739, 6.913057, 5499.087, 790.5276, 4.168778, 3297.761, 825.0787, 6.627465, 5467.215, 794.0184, 6.928073, 5497.56, 797.5961, 4.137877, 3299.982, 822.3246, 6.657914, 5474.966, 99.98199, 99.92831, 99.40251, 99.95422, 100.0, 99.55494
23526.14744, 59.98005630301534, 59.97905007856144, 59.9831529978017, 32.69241145126137, 32.90751224729695, 32.85861003001629, 0.9999802657348303, 0.9999744165648021, 0.9999777298402001, 9308.1897722069, 9355.114526003937, 9345.319192063109, 229.3595743768326, 68.2382756360712, 59.5717023467796, 9300.944035450997, 9347.673396802587, 9338.789178019437, 285.8358120565196, 285.26770963198084, 285.4111766918331, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8495, 6.949464, 5495.967, 793.8545, 4.1557, 3298.957, 826.7869, 6.60464, 5463.909, 792.9504, 6.932854, 5497.559, 797.5198, 4.137694, 3300.147, 822.5433, 6.656631, 5475.944, 99.92517, 99.97215, 99.31589, 99.95422, 99.99647, 99.55182
23528.621280000003, 59.98458250983904, 59.984038723173384, 59.98092514760963, 32.68429570899206, 32.89787365736626, 32.83723819274891, 0.9999727961875611, 0.9999742345577516, 0.999975926101312, 9310.646254783189, 9351.111635545787, 9341.300480855405, 216.98427537095313, 62.29685651532418, 66.35048746891107, 9308.635716641462, 9357.359280677347, 9344.44647564412, 285.9761603062999, 285.2424351376977, 285.489058375092, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.5013, 6.996045, 5488.44, 800.0803, 4.124939, 3300.539, 833.1541, 6.530827, 5441.202, 786.6393, 6.98029, 5491.167, 791.3777, 4.167097, 3297.554, 828.7065, 6.584299, 5457.558, 99.78937, 100.0, 98.93272, 99.83597, 99.92582, 99.21542
23531.014320000002, 59.979064540959456, 59.98065554856982, 59.97802849033592, 32.68140011124817, 32.9191256007847, 32.87774490955809, 0.9999760372384032, 0.9999791918725442, 0.9999760750077437, 9311.955251555893, 9356.108209439983, 9346.649399356438, 224.95704271135446, 57.64243351575078, 66.5422428813763, 9318.420387761102, 9354.389487187264, 9338.332986654128, 285.94145820254397, 285.2566820761172, 285.5324029221815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949464, 5495.967, 793.8351, 4.155885, 3299.131, 826.9422, 6.607401, 5463.459, 792.931, 6.932854, 5497.441, 797.4816, 4.137877, 3299.877, 822.3445, 6.657731, 5476.174, 99.92317, 99.97912, 99.3312, 99.95525, 99.99975, 99.5654
23533.42868, 59.98322830808416, 59.98282639846656, 59.98213377195894, 32.71188284612851, 32.92743438940656, 32.894944012739295, 0.9999785802636924, 0.9999763300213809, 0.9999798081113804, 9312.06215984179, 9362.032660770697, 9349.76865027955, 227.31542133815128, 66.49342769193254, 62.155812590341554, 9313.221763015998, 9357.213226129013, 9355.12057344145, 285.9428091838288, 285.3220791164423, 285.44988214687817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949643, 5495.857, 793.8351, 4.1557, 3298.961, 826.7287, 6.608874, 5465.259, 794.0378, 6.920719, 5498.821, 800.0186, 4.125276, 3300.292, 818.0502, 6.70406, 5486.67, 99.92622, 99.97052, 99.34544, 99.97716, 100.0, 99.73969
23535.81204, 59.98106795253848, 59.98079847567847, 59.98146134972632, 32.6618628321219, 32.90828360145225, 32.85933039630905, 0.9999746185124724, 0.9999721528088763, 0.9999762453006777, 9296.931808164318, 9346.607070470596, 9338.72734379025, 230.1110775576435, 65.04474897274395, 65.10735429815122, 9302.680235578135, 9349.165233421025, 9336.686304582341, 285.8053824203548, 285.1704486562319, 285.4744516439071, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 795.4628, 6.916269, 5498.64, 790.586, 4.170252, 3298.488, 824.904, 6.622127, 5465.476, 794.0378, 6.927521, 5497.617, 797.5961, 4.137511, 3300.04, 822.5036, 6.659012, 5474.854, 99.98086, 99.95278, 99.40155, 99.95527, 99.99306, 99.54139
23538.17304, 59.979972025767005, 59.98059480821566, 59.98293438721401, 32.7032132054145, 32.92346084343701, 32.876491317673775, 0.9999785091386997, 0.9999737113034896, 0.9999740362875825, 9308.93659799857, 9351.10239404057, 9346.477642634194, 228.5704306937314, 64.9708758551634, 60.83201392566298, 9310.553492106043, 9354.402219488438, 9340.873579609342, 285.8863575709594, 285.277137478493, 285.55997779518816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8101, 6.949643, 5496.019, 793.8351, 4.156437, 3298.956, 826.9034, 6.607585, 5463.686, 792.9116, 6.933037, 5497.5, 797.4816, 4.137694, 3299.933, 822.4837, 6.65828, 5475.656, 99.92831, 99.9723, 99.33215, 99.95314, 99.99316, 99.55598
23540.58048, 59.97836927712162, 59.97841254272938, 59.983787032065884, 32.666918689920735, 32.89787382382616, 32.842895125334685, 0.9999762230999658, 0.9999753628255681, 0.9999754129761715, 9296.349240117184, 9343.132518901146, 9340.618215772858, 220.6104212783025, 66.65121859132273, 66.83534628647249, 9300.313206118652, 9347.637451415949, 9336.155185038506, 285.9125549691936, 285.18721376965243, 285.48649008364464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.5013, 6.996401, 5488.607, 800.0608, 4.125308, 3300.656, 833.1541, 6.531011, 5441.429, 786.6393, 6.980474, 5491.284, 791.3395, 4.167097, 3298.553, 828.7065, 6.585398, 5457.446, 99.78937, 100.0, 98.93368, 99.84013, 99.92756, 99.22692
23542.971920000004, 59.97780978181622, 59.97483437051196, 59.9781271091954, 32.73151696025979, 32.965170267076694, 32.8873211046201, 0.9999783870497717, 0.9999787194635757, 0.9999774428217879, 9307.383379876814, 9359.203819338389, 9354.041892197756, 219.68429101405692, 64.09098245341465, 60.75028387118073, 9314.527774889024, 9355.821152162123, 9344.901368615687, 285.81085622361917, 285.23267451134404, 285.43712767795364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949821, 5496.187, 793.7961, 4.155885, 3299.022, 826.9228, 6.606297, 5463.126, 792.9116, 6.933221, 5497.389, 797.4816, 4.137877, 3300.094, 822.5036, 6.657181, 5475.658, 99.92527, 99.96895, 99.32305, 99.95207, 100.0, 99.55601
23545.44036, 59.97518496324541, 59.97817863762465, 59.971851635825445, 32.71582834840288, 32.936123653397765, 32.9008538374049, 0.9999770793053083, 0.9999752554929303, 0.999979788817179, 9311.766043569092, 9360.90950577306, 9354.961279603285, 223.2860116978245, 68.7159335374572, 61.163737194412306, 9307.10753150486, 9364.929690719156, 9356.039860549483, 285.88421106782164, 285.2640913041232, 285.57736823085065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949643, 5495.967, 793.8545, 4.156069, 3299.238, 826.8646, 6.606849, 5463.01, 792.931, 6.933037, 5497.558, 797.9394, 4.13185, 3300.383, 820.0383, 6.688128, 5482.739, 99.92526, 99.97389, 99.33123, 99.95419, 100.0, 99.66086
23547.834840000003, 59.973990289324966, 59.96943821532073, 59.97383190553735, 32.64161733371579, 32.90665050817131, 32.85097826212532, 0.9999762884673932, 0.9999723811115436, 0.9999736683489014, 9294.605331153898, 9355.80910631732, 9335.701740851746, 226.46481649244743, 71.61986437491305, 66.43808987556804, 9299.892798572797, 9345.318576689251, 9331.199755862892, 285.9631312904972, 285.2499639158368, 285.4629460388379, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 797.0793, 6.900029, 5499.857, 788.407, 4.180751, 3297.013, 822.8269, 6.653972, 5473.276, 796.1156, 6.91079, 5498.707, 799.2556, 4.129111, 3300.05, 822.3445, 6.657731, 5475.778, 99.99706, 99.89748, 99.51271, 99.97508, 100.0, 99.5582
23550.20228, 59.9726557644728, 59.973864689058935, 59.972558449357386, 32.69269814857522, 32.91397784652526, 32.88338934758788, 0.9999750491176883, 0.9999775097108449, 0.9999765302328127, 9304.372717380169, 9347.103037368623, 9348.01558551414, 224.20195352250994, 65.84344786848476, 65.4250240767251, 9319.292065296342, 9360.183055207393, 9347.610542141216, 285.8900846096873, 285.24287327916477, 285.49936134814766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949464, 5495.909, 793.8156, 4.1557, 3298.964, 826.8257, 6.607769, 5463.066, 792.9116, 6.932854, 5497.388, 797.4816, 4.138059, 3299.873, 822.4241, 6.656998, 5475.369, 99.92422, 99.97215, 99.32709, 99.95112, 99.99474, 99.54449
23552.639000000003, 59.97291421394146, 59.97565206555544, 59.97350115446958, 32.65513951179341, 32.8694798146429, 32.846330579884665, 0.9999774013493254, 0.9999776048875926, 0.9999803933447897, 9296.430532707838, 9345.007787753932, 9343.425296003465, 218.7649937424303, 65.66107839304505, 65.29016154173314, 9303.179455919399, 9342.58488572207, 9342.056398104285, 286.01382965883164, 285.29222522073826, 285.51429440343776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 784.5013, 6.996045, 5488.66, 800.0803, 4.125308, 3300.655, 833.1735, 6.530827, 5441.371, 786.6393, 6.98029, 5491.055, 791.1678, 4.167645, 3298.156, 828.7463, 6.584665, 5457.386, 99.78937, 100.0, 98.93165, 99.83906, 99.93607, 99.22162
23555.010520000003, 59.97609841463866, 59.97267219241166, 59.97217640265446, 32.72199334776308, 32.93431312681185, 32.86414546594253, 0.9999757277956403, 0.9999771560523488, 0.9999757308517998, 9311.944570289925, 9361.862317926187, 9348.925252783278, 225.34261325548914, 64.22200458102907, 69.62975234312307, 9310.185561803979, 9363.448203072037, 9348.125108561006, 285.8590659958013, 285.3426247577583, 285.5407522815815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8101, 6.949821, 5496.134, 793.8351, 4.155885, 3299.018, 826.9422, 6.605928, 5462.784, 792.9116, 6.933037, 5497.441, 797.4816, 4.138059, 3299.986, 822.4639, 6.65828, 5475.253, 99.92527, 99.97048, 99.32304, 99.95314, 100.0, 99.54866
23557.45976, 59.97139572133097, 59.96961533550942, 59.965387170061014, 32.718306259709514, 32.9510532788762, 32.8925987996968, 0.9999771245688195, 0.9999741239871613, 0.9999766443754524, 9304.135357343976, 9346.45786705184, 9339.157195902804, 229.71659429283864, 62.9975839894264, 61.14726085475877, 9309.921767083057, 9354.087583973414, 9352.16092745351, 285.95535172565314, 285.1478181527758, 285.33893739315965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949643, 5496.129, 793.8156, 4.1557, 3298.906, 826.9617, 6.606665, 5463.346, 792.9116, 6.933037, 5497.441, 797.5007, 4.137694, 3299.933, 822.1458, 6.664872, 5478.746, 99.92517, 99.97062, 99.33217, 99.95111, 99.99657, 99.57251
23559.867120000003, 59.97090904437129, 59.973492709433636, 59.97649642814542, 32.66159302063192, 32.89941704074699, 32.85013024386514, 0.9999756334728123, 0.9999736744677634, 0.9999795473387078, 9303.942978127456, 9348.355198050893, 9344.122259664513, 235.4196761113385, 60.92060100008743, 65.27757605388797, 9307.995071115769, 9355.582823965357, 9343.903846602589, 285.8595793817941, 285.374605386589, 285.5475549525399, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 797.0793, 6.89985, 5499.92, 787.512, 4.184435, 3295.553, 821.0992, 6.671827, 5475.904, 797.7856, 6.898287, 5499.626, 800.7625, 4.121258, 3300.277, 820.4956, 6.674943, 5477.714, 99.9961, 99.86395, 99.5922, 99.98984, 100.0, 99.5934
23562.253600000004, 59.976621379496926, 59.97582487322026, 59.979358437068235, 32.690278267313865, 32.93750190327691, 32.877036511144304, 0.999979234200286, 0.9999775931289668, 0.9999771717568183, 9304.021179543546, 9351.553424768788, 9345.085088356747, 226.31127456949093, 56.6396048927395, 60.69137875356137, 9315.032513832977, 9354.058290138562, 9349.670715441021, 285.86576919097485, 285.2000297236728, 285.3134360909121, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8298, 6.949464, 5496.024, 793.7961, 4.156253, 3298.952, 826.7675, 6.608138, 5463.064, 792.9116, 6.933221, 5497.499, 797.4816, 4.137877, 3299.877, 822.2849, 6.657547, 5474.849, 99.92317, 99.96685, 99.33523, 99.95312, 99.99989, 99.55286
23564.5832, 59.98429902997774, 59.98170764068215, 59.98135641733841, 32.675797459609164, 32.898908264109295, 32.81849907462394, 0.999975321957335, 0.9999729295081795, 0.9999753434368172, 9304.836118660241, 9340.544057491048, 9340.652216214057, 222.58679080965422, 70.56638195525738, 65.69635203598045, 9300.851184172745, 9344.096998707915, 9343.214720984806, 285.9104679775114, 285.3048721497143, 285.5700299979057, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 786.7686, 6.984444, 5490.056, 798.7962, 4.128623, 3300.446, 832.9405, 6.531379, 5441.596, 786.6199, 6.98029, 5491.173, 791.3395, 4.16801, 3297.491, 828.6469, 6.586314, 5457.501, 99.83293, 100.0, 98.93568, 99.83394, 99.92935, 99.22384
23567.00904, 59.98302365730448, 59.984959152855424, 59.98292835617748, 32.69772845061969, 32.924818055626666, 32.89511883791489, 0.9999792021227273, 0.999973890774624, 0.9999731489843169, 9308.828012731954, 9348.662335419303, 9346.812860466996, 223.92169797646352, 63.37755986707543, 60.02397490163867, 9312.68987500761, 9356.062289499267, 9344.24099268026, 285.76815553994663, 285.2593014811212, 285.51134510179975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8101, 6.949464, 5495.909, 793.8351, 4.155885, 3299.296, 827.0005, 6.60556, 5463.18, 792.9116, 6.933037, 5497.611, 797.5007, 4.137694, 3299.825, 822.4639, 6.658097, 5474.851, 99.92421, 99.97033, 99.32809, 99.95517, 99.9933, 99.54134
23569.373000000003, 59.985537702086894, 59.98737955213214, 59.98349096979284, 32.68122241245556, 32.92392453574834, 32.85604981972252, 0.9999786677498442, 0.9999773776797296, 0.9999794145710784, 9312.436767120975, 9356.225158274858, 9345.132935679108, 228.85112720059124, 60.74544892343056, 61.59543468736524, 9316.046598004174, 9361.18513258451, 9351.544647304787, 285.803566630194, 285.1950019235961, 285.39880554020107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8495, 6.949464, 5495.967, 793.8351, 4.155516, 3299.013, 826.9228, 6.607217, 5463.686, 792.8922, 6.933037, 5497.441, 797.4816, 4.138242, 3300.098, 822.265, 6.657181, 5475.43, 99.92422, 99.97731, 99.3312, 99.95208, 99.99816, 99.55188
23571.804600000003, 59.988972064654405, 59.98889908834279, 59.98650956518774, 32.685800303493046, 32.91996825335735, 32.84768750518934, 0.9999752142884266, 0.9999739048730545, 0.9999771478525336, 9297.945879193445, 9352.656642243604, 9337.183175890543, 232.74793133245248, 68.98563820163781, 62.210239220750026, 9307.898666589224, 9347.875760372275, 9337.247879263077, 285.8151561214069, 285.15704292918707, 285.4855310428036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 797.0793, 6.900208, 5500.088, 787.5704, 4.184619, 3295.613, 820.5557, 6.678269, 5479.594, 799.1838, 6.882107, 5500.26, 803.6809, 4.107561, 3300.113, 817.7321, 6.702595, 5483.477, 99.99811, 99.85886, 99.63475, 100.0, 100.0, 99.71377
23574.260000000002, 59.988815214757956, 59.98944389014781, 59.99237381564819, 32.70415169516315, 32.925946657826806, 32.89240137318542, 0.999974067354456, 0.9999795842698365, 0.9999754706262891, 9311.914829642741, 9352.0666735521, 9349.099431199931, 226.29536317812472, 64.26746389203072, 64.06839669116823, 9309.399006080372, 9352.132969100097, 9350.177321965699, 285.8343007698777, 285.31152436339244, 285.4776456101461, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 0 1 0), 5500.0, 800.0, 790.8495, 6.949464, 5495.909, 793.8351, 4.156253, 3299.123, 826.8063, 6.607585, 5462.901, 792.9116, 6.933221, 5497.499, 797.5007, 4.137694, 3299.99, 822.1656, 6.656448, 5475.138, 99.92517, 99.97397, 99.32919, 99.95314, 99.9983, 99.54563
