TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23724.775360000003, 60.00264119307193, 60.00857787961058, 60.0049976207416, 32.6990856058119, 32.88452719841972, 32.86928910386178, 0.9999736354946503, 0.9999796572633044, 0.9999762973190723, 9303.814351471481, 9348.087522038195, 9334.388923302602, 222.96261939860278, 59.02427086303578, 64.93810936996579, 9302.834862673819, 9354.588366824324, 9338.87622989508, 285.91664462718103, 285.25073283048704, 285.43564354861036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.7903, 6.949643, 5495.524, 794.2631, 4.150727, 3299.353, 831.4846, 6.551811, 5451.384, 789.2997, 4.180602, 3295.785, 796.3943, 6.905575, 5500.075, 838.17, 6.487429, 5433.439, 99.92621, 99.97898, 99.08801, 99.88126, 99.9936, 98.78841
23727.145480000003, 60.007825552327745, 60.00427661052802, 60.00495208599241, 32.69938489716563, 32.939769670971195, 32.85142342995, 0.9999790410865973, 0.9999801613808869, 0.9999771643044836, 9292.313806828317, 9350.669691232622, 9341.686915283182, 222.34189300531762, 59.77762199791596, 64.74248547736352, 9304.037923034242, 9355.3439396747, 9343.136839876348, 285.9091270002653, 285.2801929244942, 285.45054162495757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 787.6754, 6.9732, 5493.457, 795.8779, 4.149069, 3299.344, 826.884, 6.606665, 5463.067, 792.329, 4.161664, 3298.448, 797.9394, 6.892609, 5499.988, 834.9691, 6.508121, 5433.841, 99.87963, 99.98288, 99.33726, 99.95007, 99.99838, 98.79893
23729.60768, 60.00542535813884, 60.0075103089248, 60.0063237804888, 32.73785786889203, 32.93581118271486, 32.92322254184056, 0.9999788522687898, 0.9999734897541152, 0.9999796652480387, 9316.03463359044, 9360.084537065322, 9347.395495303657, 224.38598539070972, 63.789239581651145, 60.917883243652795, 9311.57558703585, 9360.49103789976, 9347.867429813683, 285.8274049273864, 285.2977715709071, 285.44765017349613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 797.0202, 6.900029, 5499.915, 787.5509, 4.184435, 3295.443, 820.5557, 6.678085, 5479.992, 798.7177, 4.131878, 3300.328, 804.2341, 6.838186, 5499.753, 828.8656, 6.584665, 5457.094, 99.99705, 99.86395, 99.62556, 100.0, 99.99307, 99.21746
23732.026400000002, 60.001041766480185, 60.00569669563432, 60.00524408230812, 32.676772323189745, 32.91164699879583, 32.850607892158976, 0.9999745558028291, 0.9999757903238082, 0.9999764548075234, 9300.076285378274, 9347.70859052295, 9337.779356732026, 228.98984928032996, 67.74615607759873, 64.1485683646215, 9302.489121872803, 9352.009520001184, 9340.227859180057, 285.77585079876394, 285.40302656302515, 285.56082354709105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.8101, 6.949464, 5495.909, 793.8351, 4.155885, 3299.247, 826.7869, 6.607401, 5463.119, 792.3484, 4.162767, 3298.279, 797.9585, 6.892426, 5500.047, 834.9691, 6.507755, 5434.071, 99.92421, 99.97375, 99.32804, 99.95196, 99.99945, 98.79991
23734.409320000002, 60.00238683467498, 60.001041230763896, 60.008561106028935, 32.70833886340372, 32.95861258063953, 32.90221920689572, 0.9999761104577921, 0.9999744420849919, 0.9999782464472692, 9308.05957198867, 9349.931207142456, 9343.408929152974, 231.8281900756965, 62.27734464482239, 63.18437916652556, 9298.609465236992, 9344.204621552317, 9339.567886094417, 285.8009756381265, 285.2706177253626, 285.4359754968956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.7903, 6.949643, 5495.909, 793.874, 4.156069, 3299.634, 826.7869, 6.608138, 5464.075, 792.2708, 4.1624, 3298.296, 797.9394, 6.892609, 5499.98, 828.5276, 6.590891, 5459.793, 99.92421, 99.97208, 99.32093, 99.94696, 99.99633, 99.26758
23736.860760000003, 60.00144664902714, 60.005436922465684, 60.006671290617675, 32.736615453674155, 32.962675622020875, 32.90547705758704, 0.9999796355434359, 0.9999767851038356, 0.999974036378142, 9315.409345105898, 9363.684048430585, 9353.167759001151, 225.66568164371256, 63.777381603883896, 60.41405894495574, 9309.75816675024, 9363.759100029669, 9353.742359573575, 285.89519405388495, 285.2853198605758, 285.28641438393174, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 784.5013, 6.996223, 5488.492, 800.0803, 4.124939, 3300.315, 832.6687, 6.543528, 5446.716, 788.7172, 4.17766, 3297.514, 795.4215, 6.913246, 5499.299, 827.3149, 6.595469, 5451.013, 99.78937, 100.0, 98.99914, 99.88313, 99.98585, 99.27173
23739.351400000003, 60.00301675416868, 60.01008351616717, 60.004136813235, 32.73244124074573, 32.976542852405366, 32.90260471560695, 0.9999800151810777, 0.9999802146571636, 0.9999783984000923, 9311.665612754263, 9364.85832394439, 9348.293823398582, 227.2119638186723, 60.75442985677455, 60.87321433652505, 9313.047441405248, 9353.971683609652, 9348.641727662594, 285.8373905724344, 285.2510854799043, 285.42078366245596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.8101, 6.949643, 5496.024, 793.7767, 4.156621, 3299.184, 826.9617, 6.607217, 5463.232, 786.1539, 4.190715, 3294.477, 797.9585, 6.892426, 5500.149, 821.9867, 6.662308, 5476.286, 99.92326, 99.97386, 99.32811, 99.83124, 99.99841, 99.56334
23741.806600000004, 60.00899350575778, 60.00945102387718, 60.00595196096551, 32.733483602818794, 32.958177978823244, 32.90206906936445, 0.9999809996941978, 0.9999755554789339, 0.9999782168822459, 9309.56203768539, 9359.570783916695, 9351.081253732715, 230.4329332483121, 62.79680492021316, 58.91804675650866, 9314.88172307676, 9359.581842419955, 9344.747445514631, 285.70088341375754, 285.2694333550384, 285.3945204716696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 797.0399, 6.900208, 5499.863, 787.5704, 4.184435, 3295.451, 820.4587, 6.679006, 5479.881, 779.9011, 4.21664, 3288.577, 804.2341, 6.838369, 5499.696, 816.1019, 6.724386, 5488.264, 99.9981, 99.86075, 99.62665, 99.65245, 99.99411, 99.77582
23744.20332, 60.008324840541334, 60.01031676511358, 60.00737541480034, 32.68475100799482, 32.93145175022437, 32.865755909144596, 0.999979784654265, 0.9999741319685973, 0.9999806342199977, 9301.822734995465, 9349.455754112563, 9333.18821645123, 230.43606202366027, 68.61776607771117, 64.98584949770202, 9304.452843335179, 9352.858437576451, 9337.05479679776, 285.9381375415136, 285.3275750513544, 285.4224320342188, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.8101, 6.949643, 5495.961, 793.8934, 4.155516, 3299.524, 826.8257, 6.606665, 5463.284, 786.1927, 4.190347, 3294.584, 797.9966, 6.892243, 5499.993, 822.3843, 6.65828, 5475.888, 99.92622, 99.98418, 99.32294, 99.82949, 99.99846, 99.5602
23746.577240000002, 60.004939224991226, 60.00960940348449, 60.00609418534519, 32.70424032861046, 32.92358069285302, 32.87104782060484, 0.9999757417425967, 0.9999739711612831, 0.9999774368360953, 9298.804182823234, 9344.803691000765, 9335.270085398983, 231.45261356474998, 69.42784383376238, 61.874982158100465, 9295.248859026187, 9341.667674289984, 9332.169947876955, 285.8933688018174, 285.2795284142825, 285.4238771896818, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.8101, 6.949464, 5495.909, 793.9129, 4.155516, 3299.015, 826.7869, 6.607033, 5463.065, 779.571, 4.217375, 3288.13, 797.9966, 6.892243, 5500.043, 822.6428, 6.654984, 5472.112, 99.92631, 99.97582, 99.33017, 99.63404, 99.99636, 99.50704
23748.96884, 60.005813291845406, 60.00262546527167, 60.001632820283184, 32.732638549724875, 32.978433111311794, 32.883144648200606, 0.999977513905296, 0.9999778453439896, 0.9999819733214985, 9307.839326774692, 9357.472533391157, 9341.634067285582, 231.58759719460272, 63.87282387396044, 59.33961404405636, 9311.86927906212, 9354.302839421296, 9349.507900156397, 285.8117013332437, 285.32376749074484, 285.42094544779167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 784.4816, 6.996045, 5488.377, 800.0414, 4.125492, 3300.486, 833.1152, 6.53414, 5443.396, 774.3668, 4.235945, 3283.408, 793.9528, 6.921463, 5498.703, 825.5256, 6.622388, 5469.818, 99.78727, 100.0, 98.95204, 99.49583, 99.97502, 99.4186
23751.368120000003, 59.997777292980786, 59.996857087569566, 59.997000305974, 32.73640300072361, 32.94281426049593, 32.912673152137785, 0.9999805870709343, 0.99998107356444, 0.9999804679870142, 9311.584080413217, 9357.014001000738, 9346.560442237615, 225.16545557216057, 62.31114786809121, 60.66294118311362, 9302.223445777716, 9360.088920905804, 9341.376683155506, 285.8532851978734, 285.3261208850059, 285.3849223914523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.8101, 6.949643, 5495.914, 793.7572, 4.156069, 3299.131, 826.8452, 6.609058, 5463.629, 779.6681, 4.215904, 3287.585, 797.9585, 6.892426, 5500.041, 822.4241, 6.657731, 5475.367, 99.92431, 99.97724, 99.33013, 99.64221, 99.99538, 99.54451
23753.72924, 59.999221400414356, 59.998100664484895, 59.99328862092607, 32.71658601135544, 32.96584736896124, 32.93968547464276, 0.9999800281227055, 0.9999760403780125, 0.9999794102793749, 9307.201743270714, 9364.313101939584, 9356.805517513514, 232.92776673834783, 64.42876689956938, 57.98339979214006, 9316.207702361857, 9359.042946622048, 9361.138789481474, 285.774437132271, 285.2989890669312, 285.3873523740682, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 794.6151, 6.916626, 5499.308, 788.368, 4.183882, 3295.329, 820.051, 6.683424, 5480.665, 786.1733, 4.190347, 3294.584, 804.2341, 6.838186, 5499.582, 816.0621, 6.724752, 5487.863, 99.98602, 99.85705, 99.64493, 99.83448, 99.99506, 99.77792
23756.249480000002, 59.99504411480482, 59.99660642760764, 59.998042233324796, 32.71775356048799, 32.9214125312437, 32.87098998803066, 0.9999791201850821, 0.9999744474353782, 0.9999764756944229, 9294.844184682941, 9349.902293843264, 9342.575844383304, 230.5403309622825, 69.71326887352734, 57.914158211109225, 9289.450924748331, 9353.551283875553, 9340.654532721863, 285.8069851291319, 285.2208779369431, 285.33439293186325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.8298, 6.949464, 5495.909, 793.874, 4.155516, 3299.137, 826.8452, 6.607954, 5463.234, 779.8817, 4.21572, 3288.122, 797.9775, 6.892243, 5499.939, 822.4837, 6.658646, 5475.199, 99.92422, 99.97379, 99.33013, 99.62926, 99.99749, 99.55393
23758.598960000003, 59.99526737175339, 59.999522737213894, 59.99486934653915, 32.73998122472121, 32.95351922734087, 32.91216501167081, 0.9999801210476387, 0.9999769293382564, 0.9999792226458505, 9304.473538040524, 9356.32809845388, 9341.234203926566, 233.23591088653325, 60.38365269833503, 61.116375051478826, 9304.24610922334, 9348.072102197724, 9345.207176594533, 285.7038996547496, 285.2633578543704, 285.3487993361147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.8101, 6.949286, 5495.909, 793.9129, 4.156069, 3299.123, 826.8646, 6.607217, 5462.892, 786.1927, 4.190715, 3294.473, 797.9966, 6.892243, 5500.043, 822.3644, 6.657181, 5475.195, 99.92422, 99.97742, 99.32392, 99.83461, 99.99939, 99.54873
23760.922880000002, 59.99249226001261, 59.99643975870887, 59.99381704977344, 32.76268963428698, 33.003848273458544, 32.924038575588256, 0.9999781558336026, 0.9999765658055193, 0.9999812455192283, 9309.843910614058, 9363.968696920252, 9354.473687627134, 231.35273450746968, 61.22664627179074, 58.59669969378274, 9305.837758649533, 9363.671494543718, 9353.953697571353, 285.84250588801586, 285.2437199211368, 285.4284413760653, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 784.4816, 6.996223, 5488.492, 800.0803, 4.124939, 3300.427, 833.1541, 6.531379, 5441.54, 792.4844, 4.162767, 3298.73, 791.9881, 6.937352, 5497.465, 827.792, 6.600048, 5462.603, 99.79041, 100.0, 98.93781, 99.9601, 99.94503, 99.31866
23763.33308, 59.992965809457424, 59.99382396685402, 59.99510509118796, 32.73857121782388, 32.96325429765605, 32.91521872796943, 0.9999814382934382, 0.9999804759410155, 0.9999813041590376, 9305.866124207776, 9359.523041146247, 9350.218072065816, 228.76136031030592, 58.455998088429624, 62.18312989421611, 9315.111862068768, 9363.965764037712, 9345.609971294838, 285.8196184651174, 285.3026310445405, 285.4494826606316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.8101, 6.949643, 5495.909, 793.8351, 4.156069, 3299.242, 826.9228, 6.608506, 5463.292, 786.1733, 4.190715, 3294.531, 797.9585, 6.892243, 5499.933, 822.4241, 6.656998, 5475.138, 99.92326, 99.97564, 99.33825, 99.83286, 99.99645, 99.56321
23765.724800000004, 59.998179488729434, 59.9903639017642, 59.993528888050726, 32.72943640056388, 33.00302167355603, 32.938803493631774, 0.9999781175825752, 0.9999805837299632, 0.9999786340052794, 9305.545454459116, 9364.327825117618, 9350.364954490053, 225.60935305365, 56.61038652591833, 56.84176410130249, 9307.035283697869, 9359.967966081527, 9352.549111529048, 285.7696189703468, 285.32440186627286, 285.32918044400026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.8101, 6.949464, 5496.024, 793.8545, 4.156253, 3299.123, 826.7287, 6.60869, 5463.18, 786.1733, 4.190531, 3294.419, 797.9585, 6.892243, 5499.938, 822.4837, 6.656815, 5475.661, 99.92422, 99.98244, 99.3363, 99.82947, 99.99636, 99.55607
23768.051480000002, 59.98971585414767, 59.99635273665178, 59.99399841100455, 32.7616966720967, 32.996672699632654, 32.919251461439295, 0.9999799952988674, 0.9999814147011145, 0.9999789119951739, 9312.121935940419, 9360.571783604668, 9355.874362126673, 224.48691820226577, 58.59897269304929, 57.65738597578547, 9314.762471360247, 9363.111437835878, 9349.385806324153, 285.7358756441862, 285.28014586426485, 285.4296320279168, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.8101, 6.949643, 5495.909, 793.8351, 4.1557, 3299.416, 826.9811, 6.60556, 5463.122, 786.1539, 4.190347, 3294.366, 797.9585, 6.892426, 5499.99, 822.3843, 6.659562, 5474.796, 99.92622, 99.98091, 99.33219, 99.82787, 99.99633, 99.54035
23770.5292, 59.98847904831653, 59.98654455943209, 59.98318275765565, 32.73516006256669, 32.95443064787726, 32.94848202694098, 0.9999808920306068, 0.9999791863658563, 0.9999821269421224, 9315.009987438421, 9362.399743665366, 9349.683408526811, 228.86546630189605, 58.633817500686746, 55.80800120396725, 9311.776750221057, 9358.343207613767, 9343.421447570006, 285.69831647573847, 285.16279730818314, 285.287071607387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.8101, 6.949643, 5496.024, 793.8934, 4.155885, 3299.134, 826.6122, 6.608506, 5463.572, 785.6879, 4.19145, 3294.11, 797.9585, 6.892609, 5499.937, 662.8574, 7.320259, 5504.656, 99.92726, 99.97404, 99.32605, 99.8201, 99.99742, 100.0
23772.949200000003, 59.984312325597074, 59.98604350060807, 59.981448753486085, 32.60591172031329, 32.81339254527741, 32.75378449337188, 0.9999804822606528, 0.9999780668219652, 0.999981439737342, 9181.242147281802, 9208.217504877159, 9181.574273029406, 226.96998050914863, 59.98998683170157, 60.957798204106325, 9083.489293652668, 9121.859792084499, 9085.697984811928, 285.6263096401649, 285.1184090785313, 285.2454702684649, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.7509, 6.950356, 5495.634, 793.7767, 4.155885, 3299.18, 826.6705, 6.60961, 5441.264, 773.5513, 4.128937, 3295.452, 810.09, 6.845857, 5499.318, 817.7321, 6.708272, 5479.942, 99.91922, 99.97375, 99.40341, 99.86078, 99.9854, 99.65987
23775.33144, 59.980880427537976, 59.98187383951052, 59.979545711133504, 31.83169586968351, 31.96332095911561, 31.810418227605407, 0.9999794101924354, 0.9999751909262331, 0.9999766800692321, 8862.345831397357, 8885.81645242232, 8862.653332460957, 216.2814869425356, 60.163099967761354, 52.77123276710245, 8687.963105459481, 8689.035024224688, 8638.541891069455, 285.59968718503603, 285.09176779562506, 285.31732072549295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.5143, 6.950535, 5493.293, 781.4224, 4.117019, 3299.862, 824.4963, 6.620839, 5465.419, 778.1146, 4.221604, 3287.903, 796.7377, 6.902471, 5499.776, 817.7122, 6.708272, 5485.476, 99.91914, 99.99441, 99.36987, 99.6348, 99.9914, 99.72828
23777.70056, 59.979147041159464, 59.98209163191324, 59.98012773520487, 30.984380452246484, 31.09777781263056, 30.888138717309776, 0.9999793047598292, 0.9999737948884272, 0.9999801869617607, 8650.942039379688, 8678.1772149586, 8642.548918212166, 210.5999019820465, 54.40052148812936, 52.433549495556235, 8596.678757734104, 8677.348632190107, 8705.32585762185, 285.5618795436999, 285.0817057791598, 285.21055118617073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.6918, 6.950535, 5495.855, 793.9323, 4.154779, 3299.226, 822.6716, 6.654524, 5473.498, 782.3673, 4.206711, 3290.782, 796.7758, 6.903018, 5499.662, 817.752, 6.707356, 5484.846, 99.92228, 99.97341, 99.51667, 99.71927, 99.99244, 99.72406
23780.06316, 59.98232004731957, 59.97769904040339, 59.980601707546526, 29.830209051776635, 30.235941410148225, 30.427914731853644, 0.999987452420606, 0.9999850568698534, 0.9999856454341324, 8830.267602501548, 8976.526417541445, 9115.144814099185, 210.50156885534375, 54.577628866255054, 58.98758783116682, 9323.837077052614, 9348.313816616135, 9103.057944722148, 285.56191050217535, 285.1723318586974, 285.33256060801654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 785.7631, 7.14792, 5322.958, 791.0724, 4.168226, 3298.396, 817.9545, 6.705512, 5485.292, 782.4255, 4.205976, 3291.324, 796.9285, 6.900827, 5499.665, 817.8912, 6.706074, 5484.73, 96.7797, 99.93155, 99.72909, 99.72066, 99.98952, 99.72096
23782.527720000002, 59.98182207678837, 59.98266885605507, 59.97612556547919, 32.7735913378773, 33.00171378071974, 32.95779547348418, 0.9999845659386393, 0.9999778096035025, 0.9999840429418617, 9313.655793028862, 9363.098231985608, 9353.388934172486, 234.55813649283388, 64.23239056997818, 50.61387570141824, 9314.991639279326, 9365.998569916246, 9345.532597665608, 285.6440787256031, 285.1054518009463, 285.2828782029186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4552, 6.952498, 5495.685, 792.4537, 4.161594, 3298.708, 817.8187, 6.706985, 5484.959, 782.5421, 4.206159, 3290.997, 796.814, 6.902105, 5499.723, 817.9905, 6.704976, 5484.618, 99.91918, 99.95417, 99.73841, 99.74715, 99.99045, 99.71892
23784.922880000002, 59.97666249517565, 59.973898669119954, 59.975705233359314, 32.769320663619474, 33.0488411541691, 32.982649357984215, 0.9999804550089186, 0.9999837107558589, 0.9999796933204366, 9308.746119190148, 9369.723678985814, 9361.530610526146, 226.03990216632383, 56.77469362410193, 59.29154707914654, 9308.396712881018, 9364.863882012829, 9355.613836397388, 285.6036267537158, 285.09386860808314, 285.33737559682436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.7442, 6.902884, 5499.639, 786.2474, 4.189777, 3294.452, 811.5681, 6.771042, 5494.685, 776.1533, 4.230981, 3284.575, 803.0705, 6.848596, 5500.144, 811.7081, 6.768335, 5494.158, 99.99204, 99.83227, 99.90401, 99.53117, 100.0, 99.89229
23787.33032, 59.97866180526443, 59.97755963749454, 59.9736024624538, 32.772424287786045, 33.01583728076627, 32.95751846105268, 0.9999795386710337, 0.999975663829235, 0.999982998941899, 9302.577885146566, 9361.388532335668, 9357.13792156709, 231.5401566587907, 66.70250882063056, 53.60422647872633, 9310.123430100846, 9356.079420945449, 9347.808715434445, 285.7375522365328, 285.0561571007273, 285.1829460628162, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4552, 6.95232, 5495.853, 792.5899, 4.161963, 3298.313, 817.7798, 6.7068, 5485.3, 782.5032, 4.206159, 3291.149, 796.8331, 6.901923, 5499.775, 818.0502, 6.705159, 5484.847, 99.9171, 99.96107, 99.72509, 99.73039, 99.99159, 99.72308
23789.667, 59.97761251700476, 59.97696494390957, 59.97262388376721, 32.717396462897824, 32.95414303296411, 32.9087167091102, 0.9999799479272687, 0.9999775834570886, 0.9999792232126954, 9296.67741864947, 9347.659770029506, 9340.368575094433, 226.15253739772015, 60.91351980980255, 59.54627772536924, 9298.908151690002, 9342.072833462043, 9332.395027103763, 285.5398922673098, 285.08823401732576, 285.33570071397713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4552, 6.95232, 5495.522, 792.551, 4.161963, 3298.593, 817.8575, 6.703119, 5483.565, 774.9882, 4.237784, 3281.231, 794.1626, 6.92329, 5497.532, 822.0662, 6.654434, 5474.287, 99.91719, 99.95438, 99.69978, 99.45387, 99.96093, 99.53109
23792.083160000002, 59.976953149261966, 59.97503452672678, 59.97731724956527, 32.80336340675599, 33.02054960999404, 32.97082656042715, 0.9999814048859385, 0.999978519720408, 0.9999801556343524, 9305.419643662945, 9364.325352600552, 9349.751799098613, 230.08427187622556, 63.36344032970783, 59.00444199946196, 9302.822978223436, 9360.141832355323, 9350.630217383181, 285.3504851710605, 284.74768002329427, 284.9359975525441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 785.2111, 6.986586, 5490.836, 796.1308, 4.144649, 3299.428, 820.2451, 6.687473, 5481.94, 775.4155, 4.23282, 3284.346, 796.7758, 6.902105, 5499.558, 818.1099, 6.703327, 5484.903, 99.83199, 99.99191, 99.67024, 99.50997, 99.99151, 99.72411
23794.4386, 59.975326234591236, 59.976260434330186, 59.979260548038546, 32.78842015213251, 32.99390666623324, 32.973943203007906, 0.9999774652448027, 0.999982400264484, 0.9999792694821092, 9290.364682177938, 9359.853815090231, 9339.071102718008, 227.5948907577658, 55.88360372336683, 63.003873335083426, 9305.924590716575, 9349.06680581355, 9345.257100445435, 285.28474993255884, 284.8695085589608, 284.95204512047474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4355, 6.952677, 5495.465, 798.8157, 4.131755, 3300.575, 823.9334, 6.638693, 5471.197, 776.231, 4.231349, 3284.508, 796.8331, 6.90174, 5499.502, 818.0502, 6.703876, 5484.27, 99.92214, 100.0, 99.47491, 99.53279, 99.98954, 99.72727
23796.896080000002, 59.9733848737493, 59.97601873812211, 59.97773992997559, 32.80214623517078, 33.02413770679206, 32.972453099232695, 0.999974010797114, 0.9999771423126819, 0.999975441958131, 9315.068917172472, 9366.224455807427, 9357.744547845456, 221.46348976170793, 64.13436877872755, 65.39059983083848, 9317.880098249907, 9360.635917043699, 9352.559729243632, 285.331917050856, 284.880931702105, 285.00766906960536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 796.7245, 6.902884, 5499.692, 805.1193, 4.098599, 3299.833, 830.4752, 6.564696, 5451.665, 782.5226, 4.205791, 3291.149, 803.0515, 6.849144, 5500.201, 811.7081, 6.768518, 5494.21, 99.99299, 99.99342, 99.11978, 99.7423, 100.0, 99.89237
23799.270880000004, 59.98041415299166, 59.98137115967274, 59.982732874572406, 32.81862642111111, 33.03234921789974, 32.99625607948841, 0.9999777170848458, 0.9999817681308986, 0.9999783624393738, 9313.377692310536, 9355.68192334168, 9354.436999640346, 219.30154546971244, 59.44696541375151, 65.20207005661507, 9323.215894404091, 9366.03247007353, 9355.864687365993, 285.462158853643, 284.8884718665101, 284.9526464624869, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4355, 6.952677, 5495.743, 798.8351, 4.131386, 3300.35, 824.1663, 6.637037, 5470.809, 776.3281, 4.231349, 3283.847, 796.7949, 6.902105, 5499.5, 818.0502, 6.704426, 5485.364, 99.92224, 100.0, 99.46785, 99.50912, 99.99354, 99.73249
23801.641000000003, 59.98551480550204, 59.98523659318566, 59.98243951426662, 32.769901246262414, 32.996266775669966, 32.94904779481434, 0.9999776709966016, 0.9999826951369096, 0.9999761464692026, 9312.910630616261, 9360.149973201038, 9343.685867631033, 217.63001054774395, 61.34881092329806, 61.87104392725678, 9316.852158846046, 9360.148729651757, 9352.362556853062, 285.4644113345619, 284.90193095170446, 285.0117743720168, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4355, 6.95232, 5495.632, 798.8546, 4.131386, 3300.35, 824.0499, 6.636669, 5470.64, 782.5226, 4.206159, 3291.69, 796.2227, 6.906854, 5498.955, 819.8395, 6.679522, 5478.857, 99.92014, 100.0, 99.46482, 99.74068, 99.97959, 99.637
23804.030160000002, 59.98685556935451, 59.985109968183885, 59.98587963336938, 32.78387962509202, 33.02275858520313, 32.95103264402145, 0.999979241656948, 0.9999787120010368, 0.9999785939642023, 9311.20189247054, 9356.618272489137, 9340.135557128306, 230.83037974801755, 64.09779938061365, 61.28714935285416, 9303.181643033904, 9355.726041100877, 9348.586124928454, 285.36395565121046, 284.862023584037, 284.9243406205306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 784.1071, 6.9989, 5487.939, 792.6872, 4.158832, 3298.863, 819.6822, 6.680294, 5479.882, 786.1539, 4.194392, 3293.408, 794.7539, 6.914889, 5499.237, 816.8176, 6.714498, 5486.5, 99.78015, 99.9649, 99.63469, 99.79885, 99.97825, 99.75315
23806.405840000003, 59.98460114493112, 59.98422186839231, 59.98764352034476, 32.813403951591184, 33.06181695323589, 33.010539088975676, 0.999981322129171, 0.9999812908311901, 0.9999765340259271, 9317.962567631408, 9364.672988858516, 9358.015006579684, 222.10162131607922, 62.13209357692756, 59.241971998110785, 9315.461434586601, 9364.943191972821, 9364.539000667388, 285.2901497617582, 284.7842785914814, 284.90699819182265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4552, 6.952677, 5495.633, 794.7106, 4.151464, 3299.08, 824.0887, 6.638693, 5471.314, 782.5421, 4.205424, 3291.096, 796.7758, 6.902288, 5499.606, 824.3327, 6.635939, 5470.565, 99.91919, 99.96487, 99.47704, 99.73906, 99.99143, 99.46023
23808.771, 59.98379989307776, 59.98607154339834, 59.98924763067581, 32.76764817874694, 33.00236798251617, 32.947115226672345, 0.9999821289031272, 0.9999786158875336, 0.9999805620022016, 9303.858251744994, 9353.681729246638, 9335.702668800326, 225.84408509024206, 60.667121769494315, 62.41801922963714, 9305.634103408094, 9352.434446263367, 9345.605402791329, 285.51755583778333, 284.9011317725713, 285.02901316081767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 795.5416, 6.907346, 5499.747, 786.228, 4.19033, 3295.015, 830.4363, 6.564696, 5451.5, 776.1922, 4.231164, 3284.467, 803.0133, 6.849144, 5500.033, 830.5754, 6.562508, 5450.841, 99.99399, 99.84077, 99.11678, 99.53266, 100.0, 99.1048
23811.1126, 59.98619992030018, 59.98919108446877, 59.9884383516333, 32.799101774607124, 33.03852063625652, 32.978321496213084, 0.9999796397728449, 0.99997845672211, 0.9999813703130384, 9318.133065072483, 9366.830964760264, 9363.558821639323, 226.70684222744876, 55.67639961578061, 58.92706461866328, 9314.479899333852, 9369.743284927481, 9355.00579222475, 285.44163161382903, 284.9069462498112, 285.05270969947725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4158, 6.952141, 5495.632, 792.5704, 4.161594, 3298.479, 824.1663, 6.639062, 5470.866, 782.5226, 4.205976, 3291.489, 796.7949, 6.902105, 5499.714, 824.1736, 6.637953, 5470.851, 99.91918, 99.95264, 99.46889, 99.73551, 99.99339, 99.46441
23813.49, 59.98859711485919, 59.98667836146135, 59.98479925286454, 32.78906812524645, 33.03995818603835, 32.982579505856826, 0.9999822046764945, 0.9999804507306289, 0.9999811036965488, 9319.063783228763, 9366.967058457842, 9351.949530097534, 223.2969742943094, 57.78816916824553, 55.4402100465154, 9308.450952767176, 9362.926545839664, 9348.701562998262, 285.49253946534253, 284.968327519141, 285.1259120824559, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4355, 6.952498, 5495.627, 792.551, 4.161779, 3298.595, 824.1081, 6.638509, 5470.748, 782.4838, 4.206159, 3291.266, 796.7758, 6.902471, 5499.555, 824.3128, 6.636488, 5470.392, 99.91909, 99.9525, 99.47295, 99.73394, 99.9905, 99.4603
23816.07152, 59.988486643608944, 59.99167560046082, 59.98981097749369, 32.75222601018503, 33.00037840807765, 32.94670768467542, 0.9999765895563764, 0.9999767668268819, 0.9999784343354474, 9308.860795138544, 9356.28223347418, 9343.128713051066, 225.71009970036255, 61.71305508476598, 60.003998749626135, 9307.021639578801, 9349.789357320013, 9352.077686539027, 285.4466581017679, 284.8527284128936, 284.98704233327317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 784.1071, 6.998722, 5487.88, 798.8351, 4.131202, 3300.517, 818.1293, 6.699254, 5482.617, 787.0472, 4.18667, 3294.943, 793.1135, 6.926942, 5498.449, 822.4837, 6.656631, 5473.428, 99.77824, 100.0, 99.70891, 99.84537, 99.96308, 99.51547
23818.441960000004, 59.98942933021022, 59.99356151212082, 59.98945373719836, 32.76237534574251, 33.054474122628406, 32.97962068937827, 0.9999822914120557, 0.9999734990158241, 0.9999782256093244, 9318.246685297085, 9364.658522249309, 9349.53492236441, 219.04221828774348, 59.79488478108124, 61.08863840035292, 9308.04965283407, 9360.306619210374, 9359.54536107256, 285.27897735402513, 284.75674419605093, 284.9782488704255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4355, 6.952498, 5495.685, 792.551, 4.161779, 3298.483, 824.4963, 6.634276, 5470.19, 782.5226, 4.205976, 3291.319, 796.7758, 6.902471, 5499.606, 824.2134, 6.636488, 5470.854, 99.91814, 99.95765, 99.45661, 99.73391, 99.99143, 99.4603
23820.83752, 59.99505273484296, 59.98695899737525, 59.992119093632304, 32.834902874359436, 33.08172164188356, 33.00001814419074, 0.9999786114296212, 0.9999787570640329, 0.9999806116040204, 9299.304734006202, 9354.66395430574, 9343.35640383149, 219.9121061940623, 59.912736188575764, 58.54739334580654, 9307.073963196797, 9346.150037589186, 9339.852526494029, 284.65782899467837, 284.14008143081674, 284.2657197515875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 794.5361, 6.915734, 5499.191, 787.3564, 4.189777, 3295.465, 830.4363, 6.565064, 5451.658, 776.0757, 4.231716, 3284.405, 803.0323, 6.849327, 5500.085, 830.5356, 6.561959, 5449.923, 99.98392, 99.86116, 99.1208, 99.52736, 100.0, 99.10796
23823.1702, 59.99269869561311, 59.990692017452375, 59.98866291695244, 32.91645568529048, 33.10382945635398, 33.04181899291284, 0.9999769104619457, 0.9999829897080081, 0.9999812216664993, 9314.082372000747, 9368.391800691486, 9357.653637880494, 218.83728137213893, 55.60743196650037, 61.41341600881924, 9320.385001615168, 9366.002495942359, 9353.47885524413, 284.69564215597904, 284.0952478297365, 284.26980756325526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4355, 6.952677, 5495.743, 792.551, 4.161779, 3298.765, 824.1469, 6.638325, 5471.142, 782.6392, 4.20524, 3291.6, 796.7949, 6.902105, 5499.555, 824.3923, 6.636122, 5470.62, 99.91614, 99.96118, 99.46789, 99.74405, 99.98843, 99.45925
23825.56848, 59.98863208542739, 59.99153712531355, 59.99334827599724, 32.870358824376545, 33.111844439675586, 33.05751175176345, 0.9999775958674323, 0.9999838056884093, 0.9999767496336779, 9319.948590382244, 9359.689740217174, 9355.019427114863, 215.76358113096694, 52.369645821228914, 62.613287374557444, 9326.65231852395, 9369.183584431077, 9361.15449981594, 284.755695637717, 284.0561336143843, 284.33099391961696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4552, 6.952498, 5495.685, 792.551, 4.161963, 3298.479, 824.1275, 6.637773, 5470.692, 782.4838, 4.205607, 3291.426, 796.7949, 6.902105, 5499.5, 824.3923, 6.635573, 5470.397, 99.92013, 99.95602, 99.46574, 99.73879, 99.9905, 99.46038
23828.005480000003, 59.98712551695113, 59.98651110818171, 59.98842653182983, 32.85631650371363, 33.117253688846, 33.04900977835108, 0.9999781025745682, 0.9999773517599946, 0.9999803220870113, 9312.133957946742, 9366.617020330468, 9353.51341035037, 221.99948428921198, 64.9047518464422, 59.8736496605826, 9319.535024538869, 9358.329824138835, 9347.905964368696, 284.6770165499048, 284.1123479282587, 284.27042806188075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 784.1071, 6.9989, 5487.938, 798.8546, 4.131386, 3300.352, 817.8963, 6.705328, 5485.464, 788.8919, 4.17858, 3296.415, 790.6338, 6.949771, 5496.011, 819.4022, 6.685565, 5479.081, 99.78025, 100.0, 99.72, 99.89351, 99.92606, 99.65885
23830.41272, 59.988987852464255, 59.98801112947834, 59.989124846039815, 32.88699149836415, 33.11427142836436, 33.064547416096936, 0.9999787217880852, 0.9999823243541636, 0.9999776288740898, 9312.60854240222, 9366.363528159258, 9358.047585492832, 214.48196945335076, 57.13830567917557, 63.40599782607046, 9315.329757345322, 9360.749931885046, 9351.29350599148, 284.67148559282373, 284.19585440985884, 284.3231767908404, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4552, 6.95232, 5495.575, 792.5704, 4.161779, 3298.479, 824.1081, 6.637221, 5470.64, 782.3673, 4.205791, 3291.212, 796.7758, 6.902105, 5499.607, 824.2333, 6.636672, 5470.739, 99.91815, 99.95783, 99.4668, 99.72325, 99.99146, 99.46029
23832.84172, 59.987705761017594, 59.987587260978756, 59.98694827029934, 32.822968774792706, 33.0334716156233, 32.976174739979, 0.9999804834191937, 0.9999805446181778, 0.9999745893454464, 9300.90658055304, 9350.112416070671, 9339.114984644753, 218.42333927507025, 58.67460400282812, 61.286321333739124, 9307.030480751157, 9346.351120917432, 9341.197946812257, 284.7665299766195, 284.2086014154707, 284.3689048197721, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 792.4661, 6.932332, 5498.248, 788.835, 4.179093, 3295.879, 829.3881, 6.577397, 5454.027, 776.231, 4.232451, 3283.959, 803.0323, 6.849144, 5500.198, 830.5754, 6.563057, 5450.497, 99.9617, 99.8858, 99.16274, 99.54492, 100.0, 99.10694
23835.2776, 59.9913757742228, 59.9898688715933, 59.987670676922335, 32.84406261131986, 33.10842376281347, 33.017662586418915, 0.9999789823417509, 0.9999813304934857, 0.9999780750577094, 9311.696005509388, 9362.736667061057, 9352.40372108549, 213.75198160328546, 55.45911707913217, 61.14249356526443, 9324.009922631318, 9369.209950812772, 9354.004051423986, 284.70159702174675, 284.20431058253524, 284.4509072409833, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.6326, 6.952141, 5495.633, 792.5704, 4.161779, 3298.537, 824.1469, 6.637589, 5471.032, 782.5421, 4.205791, 3290.374, 796.7758, 6.902288, 5499.662, 824.2929, 6.636672, 5470.447, 99.9172, 99.95427, 99.46685, 99.71213, 99.99244, 99.46128
23837.735360000002, 59.992939477675236, 59.98904481638008, 59.98823217190775, 32.86745270879809, 33.08475154363546, 33.034581237909165, 0.9999769737283747, 0.9999815666329059, 0.9999780616281035, 9314.342514540811, 9370.183021107272, 9349.696897497553, 218.70825545400203, 52.96974685642796, 60.47357022320375, 9321.688333282516, 9368.677761428286, 9355.50185402848, 284.73078970375474, 284.19860245826123, 284.42243070673345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4552, 6.952498, 5495.69, 792.5316, 4.161779, 3298.425, 824.1469, 6.638509, 5470.471, 782.6198, 4.205607, 3290.274, 796.7758, 6.902288, 5499.445, 824.3724, 6.635939, 5470.68, 99.91709, 99.95606, 99.46172, 99.712, 99.98851, 99.45927
23840.159920000002, 59.99325096768337, 59.99243930773895, 59.98904237459164, 32.827159563272915, 33.081433988416634, 33.01263880911738, 0.9999778301980126, 0.9999805921729918, 0.999977514357305, 9312.661465828684, 9360.225645115572, 9356.214499890684, 227.10736887567464, 64.24945072338664, 62.21016064554897, 9314.14024659564, 9364.897916521728, 9356.416525852594, 284.68101413679096, 284.21294679426666, 284.3613021066742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 784.1268, 6.998722, 5487.933, 798.8546, 4.131386, 3300.293, 817.7798, 6.706616, 5484.45, 788.8919, 4.178212, 3296.362, 790.6147, 6.950867, 5496.061, 818.8057, 6.690143, 5480.848, 99.77824, 100.0, 99.73324, 99.88834, 99.91965, 99.65038
23842.524, 59.99640250148589, 59.990652482824004, 59.991237650404315, 32.842325864780165, 33.09040243248856, 33.05329548914499, 0.9999757764988336, 0.9999818603358891, 0.9999791564452645, 9315.34997342727, 9358.170300338801, 9355.819690601946, 217.42788546214342, 51.622028801243005, 64.1020634910792, 9314.571760101166, 9364.769970475463, 9356.1413710937, 284.69627381088117, 284.17193902532466, 284.37556642748416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 0), 5500.0, 800.0, 790.4355, 6.952498, 5495.575, 792.5704, 4.161779, 3298.537, 824.2051, 6.637405, 5470.92, 782.4255, 4.205791, 3290.873, 796.7568, 6.902288, 5499.72, 824.2929, 6.636488, 5470.277, 99.91814, 99.95264, 99.47398, 99.72716, 99.99351, 99.4613
