TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
23858.84832, 59.99310236704762, 59.995055254257686, 59.9964053262743, 30.347700153112356, 30.55823841105368, 30.499546798334844, 0.9999781074779269, 0.9999802862843095, 0.999977929685429, 8604.37767931924, 8639.230452112492, 8636.959928007655, 204.67334805662153, 55.51843437613843, 57.83011897789038, 8605.926607063482, 8641.470668906235, 8640.986703297003, 284.7240735543288, 284.16797366825205, 284.46831976652584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 796.7245, 6.903063, 5499.859, 786.442, 4.189408, 3295.413, 829.9316, 6.578134, 5456.721, 778.4253, 4.222707, 3288.114, 799.9041, 6.879642, 5500.14, 816.4995, 4.029408, 3291.827, 99.99412, 99.83398, 99.21172, 99.62114, 100.0, 99.74776
23861.420240000003, 59.99570019566867, 59.99627249687186, 59.99499693107825, 30.36710843987916, 30.550510497479245, 30.500817864671767, 0.9999820023722777, 0.9999829503304224, 0.9999796318668631, 8600.342427916563, 8645.097202216562, 8638.710226066865, 195.06846567506068, 52.86912255406878, 54.86967071840172, 8594.84881970369, 8644.652485604558, 8639.487792462163, 284.73500045810664, 284.18813854118105, 284.3871587564378, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4355, 6.952498, 5495.632, 792.551, 4.161779, 3298.595, 823.9916, 6.639614, 5470.806, 782.3673, 4.206527, 3291.869, 796.7758, 6.902288, 5499.555, 817.8912, 4.024464, 3290.441, 99.92014, 99.95602, 99.47806, 99.74241, 99.9905, 99.74352
23863.93556, 59.99409865062233, 59.992936109137396, 59.995337001551796, 30.344708162132193, 30.575030578151956, 30.484315692495883, 0.9999791724069398, 0.9999810566140325, 0.9999789406843409, 8592.583085522336, 8646.610931883924, 8627.362724278677, 201.63674401410753, 55.590078204353176, 54.091119836261896, 8599.611364423681, 8638.319121887644, 8634.599983176115, 284.8064017531356, 284.181034297308, 284.4467732747884, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.0873, 6.9989, 5487.823, 798.8546, 4.131202, 3300.406, 817.5275, 6.709562, 5485.405, 788.8725, 4.178763, 3296.42, 790.5575, 6.951049, 5495.547, 824.1537, 3.982346, 3282.617, 99.77825, 100.0, 99.73533, 99.88847, 99.91351, 99.47185
23866.32024, 59.99482670415359, 59.992428100138206, 59.98785801702871, 30.376190452147636, 30.58386627945249, 30.51579032360947, 0.9999803382460216, 0.9999831179330559, 0.9999827444338559, 8603.492867692086, 8652.893256251144, 8637.315445645303, 201.56488284145314, 48.20325102254719, 52.41178116234414, 8607.708847940787, 8652.257979640879, 8641.521994582083, 284.61535540236605, 284.1266765553409, 284.47015411187994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4552, 6.95232, 5495.518, 792.5704, 4.161779, 3298.537, 824.244, 6.637221, 5471.425, 782.5032, 4.206343, 3291.555, 796.7568, 6.902288, 5499.553, 817.9309, 4.023548, 3291.355, 99.91814, 99.95086, 99.46893, 99.7427, 99.99151, 99.73664
23868.72132, 59.98835723540062, 59.982595153620075, 59.98293646041264, 30.314680505271788, 30.539381209267194, 30.496892007587896, 0.9999791887105156, 0.9999844680624339, 0.9999804541879451, 8587.664204514875, 8638.407315430417, 8627.335991922479, 197.22838311150468, 51.22675663397331, 50.81443395429824, 8586.414459821397, 8633.923820142843, 8625.590706390023, 284.7496057847587, 284.2360664364741, 284.3717072851686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4355, 6.952498, 5495.522, 792.5704, 4.161963, 3298.426, 824.0693, 6.638325, 5470.694, 782.5421, 4.206343, 3291.109, 796.8903, 6.901375, 5500.041, 825.1279, 3.97319, 3279.419, 99.91918, 99.95602, 99.46576, 99.75422, 99.99776, 99.37493
23871.030880000002, 59.980970592046816, 59.9854712800513, 59.985176647236244, 30.403073303691567, 30.57940309155553, 30.542813673795404, 0.9999799848688755, 0.9999812827923305, 0.9999821552685957, 8596.864144705904, 8646.81403272186, 8640.719302683972, 200.45458932023598, 53.81693491954775, 51.916384921571535, 8598.483314133891, 8647.806590563376, 8634.510485280069, 284.6132230872874, 283.94942610874614, 284.26058997605446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 796.7245, 6.903063, 5499.749, 786.3058, 4.190698, 3295.087, 829.854, 6.578502, 5456.891, 778.3671, 4.222707, 3288.055, 799.9041, 6.879642, 5500.188, 825.9232, 3.970809, 3281.227, 99.99403, 99.82892, 99.2148, 99.61789, 100.0, 99.40804
23873.39496, 59.97883435784262, 59.97978151551451, 59.97641543797966, 30.36660942997565, 30.565764863472587, 30.51409662758429, 0.9999789564797563, 0.9999874382798312, 0.9999809159585459, 8594.162615951484, 8645.267195867771, 8630.82092412581, 191.50174347283883, 46.75598335707127, 52.94641569264482, 8600.126383197148, 8644.130269216808, 8629.061713853529, 284.75434701195394, 284.2482136139309, 284.47520950695866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4355, 6.952498, 5495.632, 792.5704, 4.161779, 3298.654, 823.9334, 6.638877, 5470.972, 782.4449, 4.206895, 3291.451, 796.7568, 6.902288, 5499.662, 830.5953, 3.937848, 3271.643, 99.91815, 99.9578, 99.47193, 99.76545, 99.99244, 99.11623
23875.771520000002, 59.97742422970836, 59.98196467423103, 59.9870583601902, 30.311968296097167, 30.535812938412512, 30.465795175619217, 0.9999816121013194, 0.9999782230876109, 0.999983088417086, 8586.462955255274, 8634.908136449565, 8624.68568976399, 202.00822233736835, 56.126213919661495, 55.887857253892435, 8597.387492752106, 8640.350035784559, 8628.97782288625, 284.78672389606294, 284.16866635059927, 284.51667879051814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 786.3546, 6.987121, 5489.716, 798.2515, 4.134334, 3300.3, 816.7316, 6.716741, 5486.638, 788.8919, 4.178028, 3295.92, 790.5765, 6.951232, 5495.433, 836.838, 3.890786, 3255.379, 99.81885, 100.0, 99.76172, 99.89699, 99.91556, 98.64645
23878.1378, 59.98137781310115, 59.982613053715326, 59.98318917661837, 30.309381749818748, 30.54320341128149, 30.50702097301881, 0.9999778328472103, 0.999985981675525, 0.9999805001930033, 8598.951542130291, 8643.82169893223, 8630.667847383502, 196.28160283871648, 51.48411019462219, 50.429961318136975, 8600.673937967364, 8642.116542072736, 8637.908633548011, 284.7375361651163, 284.27741632123184, 284.4844497326061, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4552, 6.952498, 5495.522, 792.5704, 4.161594, 3298.537, 824.1857, 6.638877, 5471.145, 782.309, 4.206895, 3291.595, 796.7568, 6.902471, 5499.445, 830.4958, 3.938763, 3271.291, 99.91719, 99.9509, 99.47396, 99.73053, 99.98851, 99.11256
23880.600400000003, 59.99016281991749, 59.98022235800652, 59.98043120454078, 30.319810150533936, 30.548026672956002, 30.51376387418605, 0.9999814432036832, 0.9999840422388228, 0.9999811179523034, 8586.205840619277, 8630.33438231423, 8631.154361475332, 196.17732351619452, 48.62982092549555, 51.74728154145487, 8600.042622642977, 8637.114786926066, 8623.325549921152, 284.87255296078814, 284.2721199396991, 284.4985585167809, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.0873, 6.9989, 5487.875, 798.8546, 4.131386, 3300.462, 824.011, 6.637957, 5470.971, 788.8337, 4.178763, 3296.307, 790.5575, 6.951232, 5495.546, 830.6151, 3.93913, 3271.352, 99.77919, 100.0, 99.46884, 99.89023, 99.91761, 99.11472
23882.993960000003, 59.98843252523395, 59.98679588478298, 59.98464978185967, 30.3299526440704, 30.557211613646405, 30.48086079378713, 0.9999793912565605, 0.9999829616994842, 0.999979282592933, 8588.736119939214, 8642.923606701064, 8630.318260475193, 201.27464492407103, 55.48556379491947, 55.04275256182427, 8602.06208921914, 8643.344346114107, 8617.566643453702, 284.85625589761884, 284.2672564620591, 284.57805626883606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 777.8378, 7.041375, 5476.997, 805.1193, 4.098599, 3299.718, 830.4169, 6.565248, 5451.268, 795.1447, 4.149529, 3299.559, 784.6443, 6.990131, 5489.769, 825.4659, 3.969527, 3277.359, 99.58446, 99.99004, 99.12486, 99.98523, 99.80127, 99.34211
23885.42392, 59.97895819472521, 59.9835665293294, 59.98416768649792, 30.350354708202516, 30.545682399669598, 30.509807224732505, 0.999981415031839, 0.9999833042342757, 0.9999803352145383, 8600.564780215407, 8644.727233223306, 8630.963332826415, 197.71565835500257, 51.4759423525843, 51.92456121800342, 8594.402083746021, 8639.797079435562, 8635.341393556733, 284.77039934088464, 284.213275112208, 284.42028500006114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.1071, 6.9989, 5487.88, 798.8351, 4.131202, 3300.405, 824.2245, 6.637773, 5470.863, 788.8143, 4.17858, 3296.371, 790.5575, 6.951232, 5495.484, 830.635, 3.938763, 3270.844, 99.77824, 100.0, 99.46994, 99.88863, 99.91348, 99.11509
23887.827520000003, 59.981722365682565, 59.98269031780923, 59.97791481807586, 30.31333998371641, 30.532200838752573, 30.461570392695556, 0.9999815462203109, 0.9999784417067611, 0.9999848711132994, 8589.679578189625, 8633.203648451652, 8624.31006157762, 209.18986699608513, 54.723207096615624, 53.64432238326299, 8591.880906181448, 8635.801209376114, 8625.807079505985, 284.7664906429744, 284.2221702550243, 284.4453936633855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 786.0193, 6.980518, 5492.728, 795.2164, 4.151095, 3299.33, 815.5475, 6.730914, 5487.471, 782.4838, 4.206343, 3291.323, 796.7377, 6.902288, 5499.497, 836.7386, 3.890603, 3256.188, 99.85025, 99.97856, 99.78092, 99.73039, 99.98848, 98.67099
23890.17136, 59.98234920082102, 59.984497107147774, 59.98343263098677, 30.327862334551103, 30.55314190841563, 30.507252351011957, 0.9999829897484275, 0.9999842942869656, 0.9999842275208636, 8590.042424395975, 8642.49516506094, 8627.5075840333, 202.16623212873174, 49.891209955053455, 52.291948197369265, 8596.281143367281, 8643.257888794868, 8629.163293498552, 284.77585634289176, 284.35255947232247, 284.5143720218065, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.1465, 6.998722, 5488.043, 798.8351, 4.131386, 3300.405, 824.244, 6.637037, 5470.695, 788.8531, 4.178763, 3296.308, 790.5384, 6.951597, 5495.433, 830.476, 3.938397, 3270.123, 99.77929, 100.0, 99.46993, 99.88672, 99.9195, 99.09325
23892.596, 59.979416855863924, 59.98573015163839, 59.98963038661703, 30.364479792152828, 30.54646241111855, 30.51074718349174, 0.9999810591256356, 0.9999879883535447, 0.9999813452199318, 8593.341919987766, 8649.470413670955, 8631.103780995134, 196.64147424664907, 49.936257013934664, 51.60994343960715, 8590.550715017866, 8641.850462786873, 8622.431064564564, 284.8147259362175, 284.43864663483276, 284.47398247611005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4749, 6.95232, 5495.743, 792.551, 4.161779, 3298.537, 824.1663, 6.637589, 5470.972, 782.5615, 4.205976, 3291.377, 796.7568, 6.902105, 5499.662, 830.5754, 3.938031, 3271.125, 99.91918, 99.95427, 99.46889, 99.73078, 99.99244, 99.10753
23894.99696, 59.98312292288534, 59.98140690607713, 59.98312838013339, 30.35264937100725, 30.53956086798003, 30.482794785468762, 0.999982316192129, 0.9999793233223221, 0.9999841776841316, 8591.500695295874, 8636.94642609145, 8637.455655149812, 205.23551919426882, 50.775689974656416, 51.981575384098505, 8600.575700757323, 8648.30025967542, 8631.711449069195, 284.82858441900845, 284.41576074093996, 284.4859381705215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 796.7442, 6.902706, 5499.807, 786.2863, 4.189592, 3294.521, 830.4363, 6.564512, 5451.385, 776.4446, 4.23282, 3284.731, 803.0323, 6.849327, 5500.202, 824.2929, 3.982163, 3281.294, 99.99508, 99.8558, 99.11776, 99.55065, 100.0, 99.45205
23897.432200000003, 59.98147914401003, 59.983750117535806, 59.989393885180924, 30.333570339360772, 30.551921681261405, 30.48894446981638, 0.9999825244609919, 0.9999853676384256, 0.999981503527507, 8595.115213694207, 8640.905065515839, 8635.141653190649, 198.21711853403121, 45.78068199399678, 59.6480850270018, 8596.945303881746, 8645.48416286225, 8632.168854994019, 284.7924556697994, 284.3276534688987, 284.41593957005745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4552, 6.952677, 5495.69, 792.551, 4.161963, 3298.596, 824.0887, 6.638693, 5471.088, 781.008, 4.214617, 3288.845, 796.7949, 6.902105, 5499.612, 830.4561, 3.93913, 3270.932, 99.91918, 99.9525, 99.47294, 99.66058, 99.9925, 99.12154
23899.83204, 59.984475712515696, 59.983152389768584, 59.98203452625793, 30.28997855120923, 30.493562242215667, 30.428863897428556, 0.9999829699468116, 0.9999841083218263, 0.9999805105530745, 8580.654297186657, 8630.687805934667, 8615.000019311785, 200.73746098686388, 55.08369107189583, 56.84438107240203, 8582.04205525384, 8629.424900866872, 8615.291796529296, 284.87255203179507, 284.3675510646578, 284.4708532745709, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.9426, 6.95928, 5494.014, 794.4576, 4.149806, 3299.794, 821.2158, 6.670722, 5479.486, 771.5317, 4.251574, 3276.432, 790.691, 6.950867, 5495.547, 836.6789, 3.891335, 3255.728, 99.88975, 99.98643, 99.62563, 99.29686, 99.91562, 98.66947
23902.20016, 59.981494078045756, 59.98083203260135, 59.984130634437214, 30.334226226726727, 30.558257227530362, 30.475444520414463, 0.99998330252407, 0.9999852107925107, 0.9999811227221665, 8589.4749902113, 8639.298161951492, 8632.458494784929, 192.83464977668268, 46.85603901013883, 53.91731450144107, 8593.33962594677, 8644.36579293155, 8632.246083571019, 284.8503967698213, 284.38329220094664, 284.4882138179149, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 788.74, 6.965348, 5494.96, 793.1736, 4.160674, 3298.534, 824.5934, 6.634828, 5470.755, 776.3669, 4.229694, 3283.441, 796.7568, 6.902471, 5499.497, 830.4163, 3.938946, 3271.168, 99.89484, 99.95417, 99.46687, 99.50946, 99.98944, 99.12504
23904.601280000003, 59.98092218203566, 59.98342952266822, 59.981642597625516, 30.322870987456202, 30.53119881829664, 30.466475104723628, 0.9999791533871849, 0.9999858387188555, 0.9999810307519991, 8590.342021129542, 8644.37812169077, 8630.373687751413, 196.011663157866, 48.880578272625826, 53.249216312079625, 8587.496783657507, 8638.421332470321, 8625.489750006214, 284.714994574717, 284.2321314165088, 284.44926561075386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.1071, 6.9989, 5487.823, 798.8351, 4.131386, 3300.409, 824.1275, 6.638141, 5471.086, 776.4641, 4.231349, 3283.504, 790.5193, 6.951597, 5495.379, 830.476, 3.938946, 3270.759, 99.77719, 100.0, 99.47093, 99.52277, 99.9175, 99.12851
23906.97348, 59.983203489005405, 59.977941992091296, 59.98057334976241, 30.309381547019196, 30.527313327591102, 30.467528718533938, 0.9999796965119105, 0.9999819941973628, 0.9999815736577198, 8578.155910599151, 8635.399458198837, 8618.715838413578, 194.51210516662513, 54.91555975961137, 52.603040987262375, 8589.101465553274, 8640.57922462034, 8626.873551429033, 284.7544804907976, 284.30675112685105, 284.43801156628547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 777.8181, 7.041197, 5477.107, 805.1193, 4.098783, 3299.776, 830.4363, 6.564512, 5451.66, 782.4061, 4.206343, 3291.431, 784.1674, 6.997801, 5487.723, 824.1736, 3.982895, 3282.513, 99.58141, 99.99513, 99.11969, 99.74081, 99.77537, 99.46871
23909.44008, 59.979980754007734, 59.98265129689022, 59.98357938992558, 30.354598604149565, 30.533261788999443, 30.48375118038693, 0.9999799400220419, 0.9999838037228505, 0.9999767277319854, 8593.182481482145, 8643.573331505473, 8632.303725579332, 199.19721628056777, 47.23457900579206, 54.80506426042257, 8598.398414158431, 8646.5176157734, 8623.722790855256, 284.8538925198223, 284.3328737266004, 284.4296233231362, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.0873, 6.9989, 5487.933, 798.8351, 4.13157, 3300.355, 824.0305, 6.638325, 5471.255, 775.998, 4.2319, 3284.867, 790.5193, 6.951415, 5495.489, 830.4362, 3.938397, 3270.888, 99.77919, 100.0, 99.46987, 99.54002, 99.9145, 99.11642
23911.85236, 59.98064987585134, 59.98154252399813, 59.980790128248444, 30.335476950402008, 30.53714123813588, 30.4774294925221, 0.9999807029677329, 0.9999789850983565, 0.999978799570804, 8598.748482748899, 8643.016500474572, 8628.703332065543, 197.93151783220765, 55.6166438767948, 54.709819641072045, 8593.69640708258, 8637.421587166027, 8622.782417168384, 284.8996439221568, 284.2747734517117, 284.4676856693948, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.1071, 6.9989, 5487.823, 798.7962, 4.13157, 3300.189, 823.4675, 6.649002, 5476.02, 784.9694, 4.193105, 3294.517, 794.4869, 6.917264, 5499.174, 835.0287, 3.896279, 3257.319, 99.77824, 100.0, 99.54123, 99.83246, 99.97401, 98.71125
23914.2504, 59.97994677410202, 59.9828100562835, 59.980554788460964, 30.346832322882292, 30.555405376918998, 30.503562633676175, 0.9999821782356384, 0.9999825104554619, 0.9999808475129015, 8594.62189757093, 8643.87475562501, 8635.938701503732, 201.84023572839715, 53.09462626143477, 54.316256382685424, 8590.362021962455, 8647.013900230213, 8627.96799795601, 284.749692645422, 284.3199024104717, 284.3893646720347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 787.5374, 6.974271, 5491.284, 796.5394, 4.139859, 3300.389, 825.6999, 6.620102, 5469.46, 782.4255, 4.205976, 3291.208, 790.5384, 6.951597, 5495.43, 830.5157, 3.93858, 3270.995, 99.84716, 100.0, 99.43718, 99.73217, 99.91856, 99.11801
23916.641880000003, 59.98102851420287, 59.977431186837855, 59.982180460164315, 30.358047665181854, 30.585370898936283, 30.507774996520766, 0.9999792849654728, 0.9999832470138386, 0.9999812052201158, 8590.750800986163, 8654.078364200388, 8636.778760863359, 193.68359210671883, 47.903788306329716, 56.0305323116354, 8602.592931240746, 8640.303110052571, 8638.137566979301, 284.80892846164113, 284.32075459322726, 284.3963664066199, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4355, 6.952498, 5495.69, 792.551, 4.161594, 3298.367, 824.0887, 6.63943, 5470.806, 788.8337, 4.17858, 3296.307, 796.7758, 6.902105, 5499.553, 830.5157, 3.938397, 3270.598, 99.91814, 99.95592, 99.47604, 99.89524, 99.99047, 99.11275
23919.061400000002, 59.98186329191286, 59.97975148018364, 59.98136994564646, 30.345093648991586, 30.54565109913316, 30.51579459021654, 0.9999812832855056, 0.9999810207001582, 0.9999814582149597, 8602.39095456152, 8644.510302736257, 8631.319906326058, 198.9791258257909, 50.73560157096699, 51.020462669844164, 8605.32530476553, 8650.16429740412, 8639.477782606074, 284.92410580363463, 284.39347661118006, 284.53824359273943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 796.7245, 6.902884, 5499.917, 786.1696, 4.189224, 3294.341, 830.4363, 6.564512, 5451.554, 795.1253, 4.149529, 3299.493, 803.0133, 6.849327, 5500.2, 824.1935, 3.982163, 3282.506, 99.99709, 99.82711, 99.1198, 99.98323, 99.9992, 99.46849
23921.42856, 59.97621830474233, 59.979965894430194, 59.98011803903328, 30.32450123161135, 30.55862331084185, 30.489019932372855, 0.9999860283471338, 0.9999860336529894, 0.9999784497317569, 8601.653924967655, 8643.460601401144, 8634.819333199965, 195.74286585888058, 44.39419158620058, 51.085433306751156, 8603.200112028619, 8649.663584803711, 8638.201978185585, 284.9248656567535, 284.3490411836501, 284.45345742432266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4552, 6.95232, 5495.518, 792.5899, 4.161779, 3298.655, 824.1663, 6.638509, 5470.977, 788.8531, 4.178763, 3296.531, 796.7758, 6.902471, 5499.553, 830.5157, 3.93858, 3270.936, 99.9171, 99.9509, 99.47091, 99.88861, 99.99247, 99.11787
23923.8218, 59.97947482906865, 59.9819358216992, 59.981421360901976, 30.304183297119067, 30.521787935952783, 30.445476941933972, 0.9999784542899575, 0.9999819102853755, 0.9999829572966034, 8584.801343144902, 8636.389874685718, 8618.770960006359, 198.8787441221316, 56.65547784139244, 48.46334858882426, 8589.869283060285, 8634.097859143607, 8620.343852932345, 284.90816827789143, 284.38445709768246, 284.5345244117119, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4355, 6.952498, 5495.58, 792.5899, 4.161963, 3298.592, 824.1081, 6.638509, 5471.366, 788.4841, 4.183544, 3295.311, 794.8302, 6.917629, 5497.889, 832.822, 3.919719, 3264.964, 99.92014, 99.95588, 99.47189, 99.87261, 99.97068, 98.94249
23926.220960000002, 59.97963460731513, 59.97827765425452, 59.978878065192646, 30.368771991115302, 30.553432720474742, 30.519499069181276, 0.9999830434060372, 0.999981393580732, 0.9999816386058347, 8603.346784198453, 8648.762511931278, 8638.350083531155, 195.7916374348988, 55.01527549812954, 49.02561828489161, 8596.817195323098, 8654.607206583645, 8637.613837036413, 284.6631342053023, 284.2214315748249, 284.4333433980376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.5211, 6.995866, 5489.886, 797.4149, 4.140228, 3299.96, 821.1187, 6.665752, 5475.787, 787.0666, 4.186486, 3295.93, 795.9175, 6.90448, 5499.497, 832.5038, 3.934918, 3270.363, 99.8005, 99.99737, 99.58694, 99.86626, 99.98944, 99.1005
23928.65936, 59.97432757227469, 59.97655648710642, 59.97331679562254, 30.34733215146204, 30.54989823212819, 30.505296133253818, 0.999978068573166, 0.9999835387520546, 0.9999805743350622, 8593.631583687082, 8643.176063438146, 8625.858677985685, 197.88947760552855, 48.434364433381006, 53.680434897912164, 8602.693796377884, 8644.602173132724, 8627.819043250418, 284.7015610456128, 284.202493522505, 284.4624083695388, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 785.4871, 6.993546, 5488.382, 798.7379, 4.131939, 3300.355, 824.0693, 6.638325, 5471.142, 782.5032, 4.205607, 3291.435, 790.5193, 6.951232, 5495.437, 830.4362, 3.938031, 3270.649, 99.78736, 100.0, 99.47391, 99.73026, 99.91657, 99.1092
23930.987080000003, 59.973325308202966, 59.97834048771199, 59.97494069122493, 30.29490541063326, 30.502803757653226, 30.440473735834118, 0.9999801688148021, 0.9999761528454658, 0.9999803953803899, 8580.91129536392, 8631.251000955466, 8622.857808268358, 201.19740951447903, 57.09688457682523, 54.11546302599163, 8583.541721616537, 8626.91589722985, 8612.26212602707, 284.71465058149874, 284.4292628403788, 284.5531324239319, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 777.8181, 7.041553, 5477.217, 805.1193, 4.098599, 3300.17, 830.3975, 6.564512, 5451.495, 776.3281, 4.232268, 3284.403, 784.1674, 6.998167, 5487.721, 824.1736, 3.982712, 3282.573, 99.58341, 100.0, 99.11776, 99.53289, 99.77838, 99.47193
23933.450320000004, 59.97301677703138, 59.97673479076693, 59.97579911958405, 30.335119440256378, 30.547018114227896, 30.499329458452177, 0.9999781814882334, 0.9999855607720118, 0.9999819459250652, 8594.749425618571, 8643.3226124886, 8637.349753285018, 197.69266712751278, 48.183690288270554, 54.6349385225551, 8606.171660016553, 8643.176653135108, 8636.99312283844, 284.9413095325429, 284.45682420763785, 284.6948808619822, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.1071, 6.999078, 5488.048, 798.8157, 4.131386, 3300.292, 823.9916, 6.637957, 5470.639, 782.5809, 4.205607, 3291.265, 790.5384, 6.95178, 5495.482, 830.3964, 3.93913, 3270.763, 99.77919, 100.0, 99.46893, 99.74392, 99.91851, 99.11098
23935.85512, 59.97626994186242, 59.973866332460496, 59.974379045424236, 30.351124907619894, 30.545036189840268, 30.508425611179323, 0.9999801942447987, 0.9999825626726336, 0.9999821534715121, 8591.251897624068, 8642.813421584666, 8627.434864668483, 198.40469904892097, 55.59174777935186, 53.18802546762322, 8596.445212623526, 8642.068119710188, 8623.716790195098, 284.85490265072775, 284.32169643144215, 284.64288148761955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.1071, 6.999078, 5487.823, 798.8157, 4.131755, 3300.296, 824.1663, 6.63943, 5470.919, 782.5421, 4.205976, 3291.426, 790.8054, 6.949406, 5496.294, 831.9273, 3.923381, 3265.498, 99.78129, 100.0, 99.46987, 99.73376, 99.93121, 98.98014
23938.213720000003, 59.97243769528344, 59.975256535928594, 59.97204376187679, 30.31478274613322, 30.527873519723077, 30.474142697748636, 0.9999805632623692, 0.9999771442561727, 0.9999818297161983, 8596.035090080799, 8641.160532659009, 8636.869153047972, 207.0675699219305, 54.215343002591794, 53.05348229603533, 8598.612044713327, 8646.671328780027, 8640.673488825, 284.8675351238188, 284.35507232933935, 284.4246720581632, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4355, 6.95232, 5495.632, 792.5704, 4.159753, 3298.874, 819.4298, 6.690234, 5480.101, 786.4064, 4.191266, 3293.11, 792.8464, 6.933517, 5496.587, 833.3985, 3.917155, 3264.67, 99.91814, 99.96351, 99.64695, 99.82823, 99.94106, 98.92802
23940.59632, 59.973924550399396, 59.970661094802445, 59.973427172964286, 30.329411796999743, 30.551658959432284, 30.509861613533435, 0.999980410171702, 0.9999848555301818, 0.9999780491396968, 8597.639932313112, 8653.868448619281, 8644.545764196548, 197.83106306678064, 47.17707367372532, 52.69517107988213, 8600.352282659496, 8650.53556920309, 8642.75594683749, 284.8953707777844, 284.31892751026686, 284.5090268048899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 786.4728, 6.981946, 5492.563, 795.4304, 4.150359, 3299.2, 824.1275, 6.637957, 5471.03, 788.7366, 4.179315, 3296.313, 796.7377, 6.902288, 5499.553, 830.476, 3.938397, 3270.653, 99.84726, 99.97434, 99.46884, 99.88685, 99.99151, 99.11443
23943.027400000003, 59.97504485847137, 59.97186336799451, 59.96944337982523, 30.34093338935077, 30.560232479867242, 30.495663691767376, 0.9999809723829909, 0.9999811022854567, 0.9999840562204942, 8595.364588282555, 8643.960133295526, 8632.853976206326, 200.4577669466446, 52.79426911660721, 44.460635460274716, 8597.839118338457, 8646.420131548715, 8628.982104042514, 284.8681104562591, 284.44328642700907, 284.62791392125166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 795.8768, 6.910023, 5499.916, 786.3641, 4.189961, 3294.863, 830.4557, 6.564696, 5451.379, 795.1058, 4.149713, 3299.381, 803.0323, 6.849327, 5500.359, 824.1537, 3.983261, 3282.328, 99.991, 99.83747, 99.11459, 99.97984, 100.0, 99.4631
23945.411600000003, 59.97529544367243, 59.97017860758012, 59.97112292016698, 30.35670601406258, 30.578358993843516, 30.490115538799202, 0.9999844139481326, 0.9999810716248246, 0.9999831536619058, 8596.928820962037, 8647.699427157437, 8630.097428619283, 202.15381273376533, 48.18286399410772, 50.79711660112429, 8595.678075383612, 8649.901277309013, 8651.888200471221, 284.90350005569695, 284.3920545389599, 284.61353405561005, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4552, 6.952498, 5495.685, 792.5704, 4.161963, 3298.542, 824.1275, 6.638141, 5470.638, 788.8337, 4.178763, 3296.196, 796.7758, 6.902471, 5499.604, 830.4163, 3.938763, 3270.591, 99.92014, 99.95431, 99.46883, 99.89526, 99.9914, 99.11798
23947.86084, 59.97224809969447, 59.975906364790355, 59.97278750609275, 30.355873011703935, 30.54602698517335, 30.50305316815176, 0.9999802999187145, 0.9999854259557353, 0.9999793818632879, 8599.45829812863, 8646.72685868227, 8629.348024471816, 198.5387507571013, 45.30300869725397, 57.35980131474798, 8578.743291913273, 8631.834632482156, 8618.022963019645, 284.79318382753905, 284.41741373031266, 284.6111727083674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4552, 6.95232, 5495.575, 792.5704, 4.161779, 3298.479, 824.011, 6.638141, 5470.861, 788.8143, 4.178763, 3296.424, 796.7568, 6.902288, 5499.606, 830.4362, 3.938946, 3270.102, 99.91815, 99.95606, 99.47087, 99.89023, 99.99047, 99.11957
23950.318840000004, 59.978769285173115, 59.97612108584085, 59.97606886068375, 30.334732375078904, 30.54672009216602, 30.50593849561178, 0.999982594088495, 0.999981465487915, 0.9999820705634667, 8593.75912441706, 8644.072250816926, 8631.52340876899, 202.2243801275963, 54.84642514641905, 53.30802582148044, 8604.704323372242, 8641.796656105294, 8635.572922433901, 284.8394358732511, 284.39445273968926, 284.4836522720316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.1268, 6.998722, 5487.991, 798.8546, 4.131018, 3300.238, 817.9157, 6.702199, 5483.291, 783.9014, 4.200275, 3293.65, 792.713, 6.929682, 5497.941, 833.4383, 3.917704, 3264.133, 99.77719, 100.0, 99.71193, 99.79647, 99.96117, 98.92613
23952.71712, 59.97724621813852, 59.98044208607681, 59.97973417706925, 30.319829288220845, 30.521664960725726, 30.51421361580393, 0.9999757804864321, 0.9999839872330049, 0.9999799045647936, 8595.989267343753, 8640.063168838604, 8629.39951857864, 198.66471866206842, 48.556420956132115, 53.12063058253216, 8592.905420681467, 8639.900100568624, 8628.257612081828, 284.8475885681883, 284.4081303842725, 284.5641775167659, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 789.1541, 6.965348, 5492.957, 795.3526, 4.148517, 3300.019, 824.2051, 6.638325, 5471.258, 783.3188, 4.20524, 3291.6, 796.7377, 6.902471, 5499.609, 830.4362, 3.93858, 3270.763, 99.88667, 99.9932, 99.47602, 99.73516, 99.99148, 99.11787
23955.05368, 59.98027923152364, 59.98127411655644, 59.979489155383774, 30.297991751224323, 30.50993092541415, 30.445812970806074, 0.9999789198035826, 0.9999805426563044, 0.9999789292308754, 8582.091644630245, 8631.725685907335, 8621.460231687512, 200.94335423642497, 56.554146661804225, 53.536855073648894, 8584.327228216416, 8640.512281157515, 8623.015593658962, 284.92879409693904, 284.3963555418367, 284.58879766808013, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 780.3415, 7.029061, 5479.951, 804.2827, 4.103388, 3300.059, 830.3005, 6.564696, 5451.489, 776.1922, 4.231349, 3284.457, 802.9752, 6.849509, 5500.415, 824.1537, 3.982895, 3282.682, 99.6473, 99.99251, 99.11659, 99.53088, 100.0, 99.47372
23957.48152, 59.977093440618646, 59.98235276280122, 59.9818834355853, 30.33467795596123, 30.548472262718764, 30.476842630825356, 0.9999816751423088, 0.9999816108436708, 0.9999793707227581, 8591.657593663842, 8653.870087541922, 8638.5429661465, 200.77587880842793, 49.49363353650597, 58.3204918216403, 8597.302277487957, 8643.963906221063, 8633.978647395157, 284.87016491136524, 284.461140046932, 284.5422289519667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.0873, 6.999078, 5487.823, 798.8157, 4.13157, 3300.35, 824.1663, 6.639062, 5470.807, 782.5226, 4.205976, 3291.324, 796.7568, 6.902471, 5499.609, 830.3964, 3.93913, 3270.594, 99.77814, 100.0, 99.47502, 99.73569, 99.99045, 99.1075
23959.7978, 59.98140216617903, 59.98008177901131, 59.98501359966204, 30.339007203646556, 30.52719934030302, 30.46895297789821, 0.9999811859460733, 0.9999820549647978, 0.9999813021443932, 8591.058890154678, 8643.133425140928, 8634.910164847786, 197.27389750932525, 47.3151878297399, 54.100740250037916, 8603.796756502732, 8640.168005055802, 8637.96582808803, 284.8663441814731, 284.49995913949414, 284.65322599313424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.1071, 6.999078, 5487.991, 798.8157, 4.131386, 3300.521, 824.1275, 6.638509, 5471.033, 782.4255, 4.205976, 3291.153, 796.7758, 6.902653, 5499.502, 830.5356, 3.938763, 3270.886, 99.78025, 100.0, 99.47193, 99.74054, 99.98955, 99.12326
23962.20144, 59.984548908399546, 59.98559347877521, 59.98269884725543, 30.31216647638118, 30.499223277831028, 30.453090483967387, 0.9999842325532242, 0.9999797004132821, 0.9999829446096954, 8597.841652222578, 8634.320668899309, 8625.565258330724, 211.00940027332626, 53.28665213819488, 48.517598180706045, 8595.903623146996, 8638.742060107188, 8629.799190035643, 284.95887223685605, 284.52041630489634, 284.66624661953625, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4552, 6.95232, 5495.633, 792.4926, 4.161779, 3298.146, 817.7993, 6.7068, 5485.067, 788.8725, 4.179499, 3296.928, 790.5384, 6.951415, 5495.658, 835.9433, 3.900308, 3260.605, 99.91919, 99.94243, 99.72924, 99.85142, 99.91761, 98.74593
23964.56924, 59.98138398800269, 59.98780326487652, 59.986348536914036, 30.31413334324588, 30.527755203695868, 30.49382620490369, 0.9999808605679342, 0.9999840168610452, 0.9999801259673363, 8599.833318485256, 8644.067428729302, 8637.314269970895, 195.06538045149182, 49.51068496686207, 47.427312557705136, 8595.627439516948, 8638.191794390053, 8632.511515968796, 284.82820445216623, 284.4493002106616, 284.65970656796134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.1071, 6.999078, 5488.043, 798.8157, 4.13157, 3300.43, 824.0887, 6.63943, 5471.203, 784.6781, 4.195311, 3293.255, 793.5331, 6.933152, 5497.0, 830.4561, 3.938763, 3270.827, 99.78025, 100.0, 99.47498, 99.7942, 99.94945, 99.11457
23966.939800000004, 59.99090864981875, 59.992257805521184, 59.99225282550806, 30.327196731983427, 30.54233752451085, 30.493552537311203, 0.9999815537264237, 0.9999762211407236, 0.9999808511086776, 8591.519507552222, 8642.015189789052, 8634.32878851173, 199.6493589404363, 59.303408510846566, 54.96531481080456, 8593.764404451847, 8640.714854027145, 8637.73634394555, 284.8493095102323, 284.364640728412, 284.61016678889774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 791.2832, 6.943039, 5497.081, 790.2163, 4.175409, 3296.746, 827.0393, 6.597461, 5459.478, 793.6883, 4.15431, 3299.468, 784.5108, 6.997071, 5487.775, 824.3128, 3.98198, 3282.625, 99.93838, 99.9042, 99.26183, 99.97253, 99.77632, 99.46493
23969.39528, 59.99030111347093, 59.98908866657056, 59.988195699783496, 30.349068123083292, 30.554050643017096, 30.485221943902182, 0.9999815181715451, 0.9999805276566157, 0.9999803138239907, 8599.03352262076, 8645.022537945364, 8633.338981311997, 200.4833425977797, 52.30765260918497, 51.142155121319774, 8596.346542286958, 8649.435932424425, 8637.568555928347, 284.923588623383, 284.41851156847036, 284.63254434591107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 791.3423, 6.94536, 5495.686, 792.4731, 4.161779, 3298.488, 824.1275, 6.638141, 5470.415, 788.8725, 4.17858, 3296.429, 790.5575, 6.951415, 5495.435, 830.476, 3.938763, 3271.0, 99.92124, 99.95264, 99.47193, 99.8904, 99.91554, 99.1162
23971.853600000002, 59.99311647936261, 59.99174282770762, 59.9901370034961, 30.341095691899554, 30.543524921845446, 30.48684755359743, 0.9999839942956499, 0.999982624547766, 0.9999822725341381, 8591.350060923454, 8645.40118046647, 8637.561395221575, 200.61249169882524, 51.86909730711068, 50.757412230798764, 8602.030025165443, 8643.22424762805, 8636.451807083786, 284.86836372368884, 284.4746414508164, 284.5809205643195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4552, 6.952498, 5495.575, 792.5704, 4.161963, 3298.542, 824.1663, 6.638141, 5471.143, 788.8531, 4.178763, 3296.42, 790.5575, 6.951232, 5495.432, 830.476, 3.93858, 3270.654, 99.9171, 99.95602, 99.47193, 99.89011, 99.91556, 99.12148
23974.31072, 59.99476578870919, 59.99323276315944, 59.99721929926105, 30.305329193584953, 30.51532171467841, 30.44878586931816, 0.9999834611198032, 0.9999758664073344, 0.9999857632537423, 8582.884668645213, 8632.895065834604, 8630.119132808892, 211.08792699916057, 64.28310598515509, 49.387033026805966, 8591.892207385812, 8635.566299781132, 8638.716493897822, 284.85103370615536, 284.44162234774814, 284.6178163820599, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 784.1071, 6.999078, 5487.771, 798.8351, 4.131202, 3300.234, 817.7993, 6.707537, 5485.301, 782.5032, 4.205424, 3291.541, 796.7758, 6.902105, 5499.662, 836.7783, 3.890786, 3257.812, 99.78015, 100.0, 99.73644, 99.73044, 99.98944, 98.68044
23976.80656, 60.001877749938004, 59.99862910280478, 59.99938369425891, 30.323336415572722, 30.51998448764665, 30.48464856936651, 0.9999826628244557, 0.9999831355478865, 0.9999817554491666, 8596.629394960533, 8647.402907523394, 8631.947888505183, 201.46036153510076, 48.34848710797041, 54.22955734495281, 8594.173048610292, 8645.056188054612, 8628.782262698236, 284.80652290185003, 284.4681071773165, 284.6898398444521, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 0 1), 5500.0, 800.0, 790.4552, 6.952141, 5495.627, 792.551, 4.161779, 3298.577, 824.0887, 6.637957, 5470.923, 786.8918, 4.188692, 3294.738, 793.8956, 6.922011, 5498.75, 830.4362, 3.938397, 3270.882, 99.91509, 99.95431, 99.46994, 99.82535, 99.96951, 99.12146
