TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24127.95188, 59.9821277260862, 59.98287850687836, 59.984693300304436, 27.81259026405603, 27.993821080999712, 27.973866416953204, 0.999987238959417, 0.9999828260154747, 0.9999874103017562, 7871.833115849762, 7930.1845182969855, 7917.0119653772845, 183.37060331188286, 47.053849795366716, 41.25595130901411, 7875.942783180903, 7929.88175090605, 7917.670577189981, 284.8140713144219, 284.43461730140007, 284.58150763552044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 792.2098, 6.94179, 5496.081, 792.2592, 4.163252, 3298.48, 824.244, 6.63538, 5470.749, 776.1728, 4.232635, 3284.736, 796.299, 4.143903, 3299.798, 817.8713, 4.025013, 3290.261, 99.94051, 99.95438, 99.46676, 99.53164, 99.99246, 99.74553
24130.40892, 59.98129704394598, 59.9808146015099, 59.98118358012411, 27.815561525203638, 28.018820777957263, 27.986624727921015, 0.9999810960258813, 0.9999842805055172, 0.9999861680417582, 7872.405085905945, 7928.180837706963, 7921.1485067941885, 183.79205405248513, 43.6397925242361, 45.743648987230245, 7876.636085511364, 7927.412994673467, 7914.157522663058, 284.9517997087125, 284.59541849099855, 284.6262869322058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.4749, 6.952141, 5495.575, 792.5899, 4.161779, 3298.427, 824.2634, 6.636853, 5470.918, 782.5421, 4.205976, 3291.314, 796.2799, 4.143721, 3299.631, 817.8713, 4.024097, 3290.955, 99.91615, 99.95094, 99.46377, 99.73538, 99.989, 99.72454
24132.835000000003, 59.981368488876626, 59.982863053127645, 59.985922276828454, 27.82024679762707, 27.986106278270125, 27.96494539719028, 0.9999850733079997, 0.9999819327881211, 0.9999854233641176, 7876.688078143483, 7922.303550843087, 7915.395019577611, 177.80283846997713, 47.02137555410263, 42.61836003575672, 7880.218112502995, 7928.08026035063, 7909.121909149069, 284.94957367355926, 284.59046050977406, 284.74037310877605, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 784.1465, 6.998722, 5487.933, 798.8935, 4.131386, 3300.464, 817.8769, 6.707537, 5485.243, 788.9113, 4.17858, 3296.25, 790.1188, 4.172941, 3297.244, 824.273, 3.982346, 3282.739, 99.7792, 100.0, 99.73028, 99.88497, 99.91663, 99.47555
24135.235600000004, 59.985047785597686, 59.98361136152129, 59.97898436885981, 27.81064109805038, 28.00424417405446, 27.976972119960635, 0.9999863288642197, 0.9999797403169993, 0.9999871138027668, 7879.8795056320305, 7931.799168055195, 7919.043384806949, 175.66476342855117, 47.85370278590199, 45.32420159897356, 7887.516156622834, 7928.436592968246, 7928.120082496259, 284.8962620361748, 284.56147339131087, 284.7166616283469, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.4749, 6.95232, 5495.685, 792.5899, 4.161779, 3298.593, 824.2245, 6.637405, 5470.808, 782.5809, 4.205976, 3291.543, 795.021, 4.14993, 3299.208, 820.4558, 4.004869, 3286.93, 99.92014, 99.95431, 99.46883, 99.74392, 99.97458, 99.60255
24137.69164, 59.9797404432926, 59.981896412381936, 59.98227825845802, 27.766790528164748, 27.972507614648578, 27.929871630561866, 0.9999863656668699, 0.9999832417680258, 0.9999846172179484, 7867.045552873692, 7917.786016781661, 7903.521825632384, 185.61487356939642, 46.8996202051203, 42.73908846041172, 7872.371779882228, 7918.154277140714, 7905.266984709197, 284.9440181109651, 284.5461276342385, 284.72621064119215, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.4749, 6.952141, 5496.129, 791.7922, 4.168042, 3297.766, 825.6028, 6.615869, 5464.192, 779.0661, 4.222707, 3286.086, 784.8351, 4.19723, 3292.983, 830.3964, 3.93913, 3270.944, 99.92822, 99.92654, 99.34756, 99.57697, 99.78517, 99.11812
24140.031160000002, 59.98299991061545, 59.98122460383943, 59.97902524319802, 27.827355761072802, 28.01045555747711, 27.98635776722398, 0.9999851839084641, 0.9999847559174684, 0.9999865436728133, 7882.510550434174, 7930.278843405304, 7922.279425047891, 181.9635884825093, 40.12647714869263, 43.42063763561168, 7888.123614933627, 7927.822888815467, 7919.259661275276, 284.78607134472196, 284.47609971827285, 284.7538375110277, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 793.2941, 6.933759, 5496.914, 790.8, 4.168042, 3298.197, 824.9428, 6.631699, 5470.187, 782.5421, 4.205976, 3291.315, 790.0806, 4.173123, 3297.135, 824.1537, 3.982712, 3282.569, 99.95462, 99.94396, 99.44437, 99.73542, 99.91186, 99.47038
24142.39816, 59.973422304676774, 59.979701291864814, 59.97356216678457, 27.818263155971596, 28.002559648112594, 27.959112755323815, 0.999985703295426, 0.9999843915508152, 0.9999868813460507, 7872.805740616062, 7919.36884787307, 7919.864509421561, 176.551458731838, 43.397324081031684, 37.970919888367916, 7881.214418061934, 7924.532199602214, 7924.530235796523, 284.9699551405943, 284.60382592369996, 284.7272447632052, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.4552, 6.95232, 5495.523, 792.6094, 4.161594, 3298.539, 824.2051, 6.639246, 5470.976, 782.5226, 4.205976, 3291.373, 790.0615, 4.172941, 3297.133, 830.476, 3.93858, 3271.114, 99.92014, 99.9593, 99.47089, 99.73718, 99.91172, 99.11801
24144.803040000003, 59.977610691409424, 59.97833731138202, 59.9817332650919, 27.810068117933273, 27.993451139454223, 27.94975409404908, 0.9999862867449704, 0.9999847440027496, 0.9999873902214161, 7886.727008822545, 7935.822927598773, 7920.227353263452, 184.46505251905137, 41.87539339816931, 38.590075783276006, 7884.133634122307, 7930.235370439505, 7921.157806687267, 284.8972014195001, 284.58429815502086, 284.7533709365885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.4749, 6.952141, 5495.518, 792.5899, 4.161594, 3298.539, 824.0499, 6.638141, 5470.528, 782.5615, 4.205607, 3291.203, 790.0806, 4.173489, 3297.025, 830.476, 3.938397, 3270.945, 99.92014, 99.95431, 99.46989, 99.74039, 99.90845, 99.11275
24147.264760000002, 59.97709352955598, 59.974046214198275, 59.97045345761257, 27.802237237921418, 28.004175400900493, 27.955093030379892, 0.9999882399604916, 0.999985897984305, 0.9999876383649392, 7878.922915603822, 7925.76318992383, 7921.8089228919525, 179.46524222457288, 43.586260274035794, 41.26872754293163, 7879.593352372766, 7933.875478543539, 7913.736754185112, 284.8981268158721, 284.623717037521, 284.6366366896291, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.4749, 6.95232, 5495.633, 792.5704, 4.161594, 3298.646, 824.1857, 6.638509, 5470.694, 782.5421, 4.205424, 3291.261, 790.0806, 4.173489, 3297.294, 830.476, 3.93858, 3270.83, 99.9171, 99.95755, 99.47189, 99.73201, 99.90686, 99.11634
24149.64168, 59.97205430837407, 59.97516630619858, 59.976715443015486, 27.71173082253395, 27.852072473006185, 27.74260938662548, 0.9999829036141279, 0.999983617195862, 0.9999866501265683, 7751.084877134469, 7790.1051188433885, 7759.678923558556, 175.4478994433157, 47.60108954008592, 38.83489350996933, 7656.981553282074, 7690.079396287662, 7662.784231341742, 284.8795728730725, 284.5842843568102, 284.71028432108284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 453.6281, 7.58463, 3832.48, 792.5704, 4.161594, 3298.596, 824.5157, 6.634276, 5463.272, 783.5712, 4.144933, 3292.702, 790.9008, 4.17221, 3297.233, 830.5555, 3.938214, 3270.938, 69.68048, 99.95254, 99.36197, 99.77744, 99.91614, 99.11278
24152.07328, 59.97224474765976, 59.97640817703386, 59.97639379212531, 26.544352505889865, 26.660680878895423, 26.4773811456903, 0.9999851344994226, 0.9999873068658881, 0.9999900321905147, 7334.815784582066, 7371.114793415355, 7317.473361802765, 168.23237210015304, 35.1426497150037, 36.15687778419965, 7114.4621539178115, 7128.718869594569, 7086.09294019931, 284.8219407898277, 284.51439861942714, 284.6132933781203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.4158, 6.957852, 5497.911, 834.4971, 3.906666, 3299.467, 823.1763, 6.645689, 5471.985, 782.6586, 4.20524, 3291.583, 790.2332, 4.172393, 3297.233, 830.5356, 3.938031, 3270.768, 99.9101, 99.78384, 99.48924, 99.74355, 99.91821, 99.11278
24154.49724, 59.97566806849653, 59.976305385832674, 59.975374448870475, 25.5489678706761, 25.668730237269127, 25.560918395306185, 0.9999883047256956, 0.9999845480509055, 0.999991316770926, 7133.163494505485, 7202.71658793373, 7229.875830705574, 159.22267591650507, 34.56987127966173, 31.42662624994955, 7354.639674410328, 7418.888573775712, 7452.395339116052, 284.86290113693786, 284.59141897292204, 284.60144069605883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.4749, 6.95232, 5495.517, 788.6599, 4.180014, 3296.027, 821.1381, 6.672011, 5488.031, 655.0204, 4.505489, 2703.755, 790.2141, 4.172941, 3297.563, 830.476, 3.938763, 3270.827, 99.91909, 99.8782, 99.78832, 81.93083, 99.91321, 99.11801
24156.83392, 59.97389235092035, 59.973326101248084, 59.97865379441911, 25.609144606028124, 25.926972139867747, 26.023794811627873, 0.9999924990656737, 0.9999897679063534, 0.9999941498603141, 7482.928520280376, 7530.386272425843, 7549.5623642926475, 168.04501985580782, 34.89972664219795, 29.69886320259957, 7716.558238485418, 7818.9128909148585, 7845.014689600243, 284.869409607572, 284.58577672115166, 284.83958096364506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.3172, 6.953034, 5495.632, 788.2902, 4.179461, 3296.331, 821.274, 6.667961, 5478.259, 778.4448, 4.221972, 3286.801, 458.9431, 4.553534, 1743.793, 830.5157, 3.938214, 3270.818, 99.91813, 99.8874, 99.58278, 99.59864, 57.10078, 99.11432
24159.20472, 59.980325787152324, 59.98001744269462, 59.97969498531781, 26.73729450419722, 27.177528562873338, 27.30246944996187, 0.9999931969774888, 0.9999865272856124, 0.9999886370325914, 7889.555195974556, 7900.7879206729085, 7628.383266661459, 156.52139976171918, -3.359456254444922, 13.706691419904928, 7937.448076120577, 7971.382253952917, 7956.807659749561, 284.98943259072786, 284.55463877643643, 284.7549444511166, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2975, 6.953748, 5495.631, 788.5432, 4.178357, 3296.203, 822.1281, 6.658942, 5475.402, 778.8719, 4.220868, 3287.153, 788.3639, 4.180246, 3296.082, 233.0055, 4.557892, 1366.934, 99.91515, 99.88353, 99.5596, 99.60929, 99.88347, 35.09139
24161.64324, 59.98330324461844, 59.98266898597169, 59.98502330910455, 27.810645000071133, 27.993212354010545, 27.96109520595103, 0.9999894524023526, 0.9999841820711413, 0.9999877837815417, 7867.997305973673, 7915.554982453143, 7904.207137503435, 184.23496790325567, 49.23305218305177, 36.47297041435445, 7873.175030455239, 7926.440193925581, 7907.877941648048, 284.99562061860166, 284.5865154358404, 284.6770981061828, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2383, 6.953748, 5495.41, 788.7766, 4.179277, 3297.037, 821.5845, 6.667593, 5477.136, 779.0273, 4.220133, 3288.279, 788.8026, 4.176045, 3296.994, 832.2056, 3.925579, 3264.319, 99.91306, 99.9088, 99.58895, 99.61174, 99.9075, 98.96211
24164.045520000003, 59.98414014865628, 59.985978794939534, 59.98516185991237, 27.791248758887626, 27.972468999995844, 27.925781999972994, 0.9999891757634644, 0.9999849531056003, 0.9999904281001276, 7865.875498665661, 7913.687754115615, 7912.998040942738, 183.33713892419564, 46.79290024355896, 39.56569884901725, 7871.901732134411, 7918.455511305202, 7917.970288523526, 284.8058719027007, 284.4998677023796, 284.60151752407796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.9493, 6.999792, 5487.654, 794.8662, 4.152937, 3299.07, 816.9063, 6.710298, 5484.456, 782.3284, 4.208182, 3290.134, 790.3668, 4.17148, 3295.816, 830.635, 3.937298, 3271.359, 99.77412, 99.97933, 99.71598, 99.69964, 99.91092, 99.12001
24166.458520000004, 59.98137065331899, 59.979823864089596, 59.978716995292395, 27.811301841805395, 27.989961953022295, 27.970071894558746, 0.9999863678659389, 0.9999821166333493, 0.9999872549807238, 7871.629267813906, 7924.391775783091, 7919.283353734381, 177.67227745813125, 45.435718128504504, 37.27771116188251, 7874.361506241739, 7918.761507443732, 7913.8598571801485, 284.71688066408365, 284.47400741806274, 284.73758499805393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2383, 6.954104, 5495.463, 793.6794, 4.156621, 3299.434, 821.6234, 6.665568, 5477.64, 785.3383, 4.194024, 3294.378, 794.6776, 4.151208, 3299.349, 830.2573, 3.939862, 3271.364, 99.9182, 99.98145, 99.58493, 99.82823, 99.97076, 99.12559
24168.809240000002, 59.98054994704828, 59.97871978243509, 59.98140655188206, 27.80216714101494, 28.014088027374807, 27.96782524029231, 0.9999884674328487, 0.9999859534001313, 0.9999848611542973, 7887.825856787888, 7929.990741528588, 7921.395855462873, 174.99597343336427, 41.30895510389314, 40.13535398047088, 7890.295462579238, 7932.026823316421, 7916.359337363173, 284.8748567035979, 284.60144655177703, 284.71055441005427, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 796.0936, 6.905204, 5500.025, 801.4033, 4.118309, 3300.503, 828.0099, 6.595437, 5459.643, 791.5522, 4.166445, 3298.086, 800.915, 4.12071, 3300.303, 824.0345, 3.983444, 3282.752, 99.99503, 100.0, 99.27401, 99.93709, 100.0, 99.47585
24171.207000000002, 59.986195613565584, 59.98385377071531, 59.985679602528755, 27.85364680496396, 28.01452419035239, 27.980753768157317, 0.9999892067852866, 0.999989462986725, 0.9999888037125891, 7884.51084251475, 7930.060662789419, 7921.234294837102, 176.6472284646111, 35.73080027077401, 42.647024510681604, 7887.03029657285, 7934.635894980881, 7922.713030263894, 285.06767016679663, 284.6845884456883, 284.7719960948173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2778, 6.953926, 5495.578, 795.197, 4.149437, 3299.593, 821.5457, 6.665936, 5477.08, 785.1053, 4.192737, 3292.755, 794.6586, 4.151574, 3299.409, 830.2374, 3.940228, 3271.304, 99.91506, 99.98626, 99.58906, 99.80186, 99.98068, 99.13429
24173.696720000004, 59.98214444151627, 59.983733630804274, 59.983704650149065, 27.78139039144669, 27.988428686463067, 27.930362022364363, 0.999986796305231, 0.999982902782423, 0.9999880119944983, 7870.638964860067, 7925.165524779963, 7910.423218720976, 181.64714553802514, 42.8230543025129, 42.16339919174334, 7872.040861238243, 7916.144633409148, 7907.918391690557, 285.0203811234454, 284.6018730890074, 284.6806436711756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2778, 6.953748, 5495.688, 795.197, 4.149253, 3299.54, 821.6622, 6.665752, 5477.249, 785.2024, 4.193841, 3293.159, 794.6967, 4.151574, 3299.132, 830.5555, 3.937848, 3268.199, 99.9202, 99.98285, 99.58495, 99.78118, 99.97558, 99.07266
24176.154960000003, 59.984567324017, 59.98166436151901, 59.98128472970754, 27.798722028881613, 27.98973754799631, 27.950662831521207, 0.9999865811325239, 0.9999817662381253, 0.9999875140857933, 7872.828808124077, 7930.627850673967, 7909.982224411202, 181.79949864596063, 48.24895864345217, 37.88490440050418, 7874.134964295778, 7917.806973923849, 7914.97284069636, 284.9537041606938, 284.4653155431613, 284.66111358397427, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.9099, 6.999971, 5487.543, 788.7183, 4.178172, 3296.8, 816.4016, 6.716372, 5486.193, 781.3575, 4.210939, 3291.058, 791.6638, 4.163445, 3298.499, 834.154, 3.910746, 3270.756, 99.77517, 99.91648, 99.75343, 99.71512, 99.9539, 98.96308
24178.556200000003, 59.98219488646509, 59.98285878714359, 59.98309422245966, 27.81054785928243, 27.973177443540255, 27.937534085035335, 0.9999916937478589, 0.999984664451909, 0.9999879120878145, 7867.245024051129, 7923.646896872606, 7914.398309409755, 188.92187983981125, 41.98105483108566, 32.715221265943, 7876.792223673463, 7913.713400237203, 7910.149924958677, 284.8676767349488, 284.5755532729256, 284.65227866849636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 788.0106, 6.970345, 5492.512, 795.2164, 4.149069, 3299.481, 821.6622, 6.665752, 5477.361, 779.0856, 4.219213, 3288.193, 794.6967, 4.151574, 3299.41, 830.2573, 3.940228, 3271.246, 99.86245, 99.98808, 99.5901, 99.64082, 99.97889, 99.13593
24180.990400000002, 59.97458907074545, 59.98032848228555, 59.98246315162895, 27.783618851486146, 27.963305440209144, 27.925557015175468, 0.9999896374989924, 0.9999824359143581, 0.999986235538573, 7861.834814763466, 7922.394148419044, 7905.458017585333, 185.0962409236149, 47.06105515578929, 40.10653198544409, 7871.838958153728, 7916.604416259661, 7908.804154139753, 285.06233969066875, 284.5942033131798, 284.76261306237336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 778.5672, 7.03959, 5476.776, 801.3838, 4.118309, 3300.387, 827.9517, 6.593411, 5459.583, 772.658, 4.244219, 3279.496, 800.896, 4.120527, 3300.248, 824.0345, 3.983811, 3282.877, 99.57635, 100.0, 99.26581, 99.38212, 100.0, 99.48641
24183.445560000004, 59.978638619216554, 59.98067732048299, 59.97784913176037, 27.789806572103522, 27.974930322818555, 27.938720186840655, 0.9999898114642847, 0.9999834011584983, 0.9999893804601271, 7872.267121835315, 7913.627210463981, 7914.655384074866, 186.39299001923382, 44.27517221974017, 34.60470270666201, 7863.118376998476, 7922.489526679637, 7910.494285543725, 284.9130119281977, 284.6314148412459, 284.76399982757863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.9493, 6.999971, 5487.543, 795.197, 4.149069, 3299.596, 820.7693, 6.673667, 5478.483, 778.9302, 4.220317, 3287.259, 794.6967, 4.151391, 3299.185, 830.2374, 3.940045, 3271.19, 99.77212, 99.97946, 99.61239, 99.62555, 99.97403, 99.13071
24185.935640000003, 59.97968418617525, 59.98497093165849, 59.978645742226206, 27.800313942709455, 27.98664396758567, 27.95592145301395, 0.9999896374871075, 0.9999835867732471, 0.9999895600696532, 7877.976312353789, 7928.572899158522, 7920.092282938396, 184.53033283206742, 47.954155928538114, 39.57523962100004, 7882.390373211898, 7920.429727875682, 7905.132262303946, 284.84367389855805, 284.54512254056857, 284.8520052786537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.9296, 7.000149, 5487.879, 795.197, 4.149437, 3299.709, 821.6428, 6.665752, 5478.088, 778.9496, 4.219949, 3288.085, 794.6967, 4.151391, 3299.09, 830.4958, 3.934735, 3268.487, 99.77822, 99.98801, 99.57978, 99.63754, 99.97568, 99.04366
24188.377640000002, 59.97597050254794, 59.97834055633989, 59.97298879811394, 27.773787733678425, 27.96882142691842, 27.941581926309528, 0.9999859721906472, 0.9999830635693695, 0.999987898168847, 7872.791056669176, 7920.705202000335, 7909.73561446444, 185.42844036572978, 48.42027308391607, 39.536957050177534, 7870.500094300155, 7925.239642009943, 7913.621623665709, 284.91370337660624, 284.51218917324894, 284.6691440983321, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2581, 6.953926, 5495.463, 788.9517, 4.179093, 3296.099, 816.3433, 6.717845, 5485.74, 783.1246, 4.203585, 3290.745, 791.6638, 4.163079, 3298.558, 834.1143, 3.911478, 3269.753, 99.91515, 99.8804, 99.76781, 99.7392, 99.94722, 98.85575
24190.798440000002, 59.97595912211929, 59.980345119921644, 59.97293880008578, 27.795066941948043, 27.98339593474963, 27.964515614572644, 0.9999885579163112, 0.9999834583121827, 0.999989931775252, 7874.623276860862, 7919.093510195706, 7909.806952272888, 184.8452205172132, 44.29130352623906, 40.17349838392147, 7882.48632010552, 7922.774721433494, 7917.6764868911505, 284.9089338973907, 284.6345795437903, 284.7735790758748, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 786.6108, 6.981053, 5492.617, 795.1775, 4.149437, 3299.601, 821.7205, 6.667041, 5477.305, 785.2218, 4.194024, 3292.987, 794.6967, 4.151391, 3299.298, 830.2772, 3.940228, 3271.186, 99.85332, 99.98473, 99.57969, 99.79897, 99.9723, 99.13429
24193.188280000002, 59.973154674733884, 59.974982584091826, 59.97762473512666, 27.84457114161607, 28.02592117075363, 27.991893773423648, 0.9999850167636571, 0.9999903452849849, 0.9999884156726203, 7889.308330528402, 7934.790953068767, 7918.74374980583, 178.78912938576423, 39.63498727171691, 40.93566896785212, 7889.000114167753, 7941.643757920917, 7923.204527475299, 284.97624403675906, 284.52514765070026, 284.6413443173543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 795.5811, 6.908952, 5499.809, 801.3643, 4.11794, 3300.444, 828.0099, 6.59378, 5459.417, 791.5717, 4.166628, 3297.917, 800.915, 4.12071, 3300.464, 823.955, 3.98491, 3282.881, 99.99512, 100.0, 99.26072, 99.94383, 100.0, 99.47985
24195.56364, 59.96806049815918, 59.9798335313799, 59.98098791012182, 27.83492301775324, 28.016610487525934, 27.97690024381104, 0.9999843555215255, 0.9999912836443751, 0.9999860413922856, 7886.730330814863, 7930.385822510576, 7917.028452196294, 178.2897732483175, 39.16573958603749, 43.26675320873437, 7880.932853740694, 7936.433038114471, 7922.686831905078, 284.93028204616536, 284.6334655518014, 284.7558826679521, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2581, 6.953748, 5495.353, 795.158, 4.149437, 3299.542, 821.5845, 6.664648, 5477.469, 785.0665, 4.193472, 3292.945, 794.6776, 4.151574, 3299.353, 830.2573, 3.940411, 3271.308, 99.91411, 99.98637, 99.58895, 99.80595, 99.979, 99.13788
24198.054760000003, 59.97891683861544, 59.979366549453374, 59.97516975086881, 27.80251255489572, 27.978726946447118, 27.963343651867937, 0.9999855997971114, 0.9999873648581471, 0.9999862216996547, 7871.972644169395, 7923.8140474573565, 7911.837308330015, 181.31754041384693, 39.83644052013619, 40.212934291544116, 7880.902944798563, 7918.730173147596, 7918.612626935365, 284.9970297909608, 284.6660934255607, 284.73571401734534, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2383, 6.953926, 5495.243, 795.1775, 4.149622, 3299.703, 821.6428, 6.667225, 5477.361, 785.183, 4.194024, 3293.562, 794.6776, 4.151756, 3299.188, 830.2175, 3.940411, 3269.798, 99.9121, 99.98135, 99.58699, 99.828, 99.97914, 99.11454
24200.395920000003, 59.98323188584998, 59.98218117850345, 59.979363576570826, 27.810622508189088, 27.983088130691485, 27.954342910191166, 0.9999886344944785, 0.9999821040074468, 0.9999884656476424, 7871.4659486402, 7925.737837852593, 7910.017819445973, 185.36691146164412, 47.24861569355653, 39.12738688769059, 7879.399747588683, 7926.4039799104785, 7911.3467830545205, 284.9315408500635, 284.6347226277807, 284.7422986935838, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.9493, 7.000149, 5487.486, 788.8739, 4.17762, 3297.327, 815.3145, 6.732571, 5489.028, 780.173, 4.216823, 3290.052, 790.424, 4.170749, 3297.772, 834.3528, 3.90983, 3262.503, 99.77517, 99.87991, 99.8103, 99.67283, 99.93108, 98.85955
24202.77576, 59.984657413649856, 59.98227558077484, 59.98655969721355, 27.780687593038856, 27.938728247115588, 27.933712046440355, 0.9999899791964472, 0.9999833034460646, 0.9999864247409876, 7870.329774495409, 7909.864357448681, 7910.82608752364, 186.50036742224756, 43.30151682313726, 39.40759815205365, 7875.579431765907, 7919.1143506599765, 7906.3468824351685, 284.87010186484173, 284.6182310834911, 284.8559468012686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.0806, 6.958031, 5494.178, 795.2164, 4.149253, 3299.54, 821.701, 6.666489, 5477.193, 781.0274, 4.214617, 3288.519, 794.6967, 4.151391, 3299.132, 830.2573, 3.940045, 3271.304, 99.89275, 99.98968, 99.58393, 99.67648, 99.97072, 99.12904
24205.14324, 59.9839417577022, 59.98686945051581, 59.98686803202768, 27.77352435665794, 27.981810478613124, 27.928473400857317, 0.9999873708431043, 0.9999855529291438, 0.9999848271707019, 7873.807820839851, 7917.098905181704, 7900.757444679037, 177.5102352817412, 43.26518830733494, 44.033641282300096, 7872.744425486642, 7915.014377256709, 7901.891305238773, 284.8806270262897, 284.5512734269528, 284.69940957911604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 780.7358, 7.0221, 5480.626, 799.3799, 4.126781, 3300.406, 827.2528, 6.602799, 5460.148, 772.5803, 4.244771, 3279.647, 800.8578, 4.120893, 3300.355, 823.8754, 3.983994, 3283.105, 99.66665, 100.0, 99.29042, 99.38185, 100.0, 99.47596
24207.612760000004, 59.98661393548074, 59.98349295172238, 59.98419087119957, 27.831236749652746, 28.002390404507967, 27.967467910001925, 0.9999892231528432, 0.999990918166998, 0.9999878760856047, 7879.229489417631, 7919.195701942812, 7916.922556280897, 176.0859667677364, 36.72588536883359, 36.74684433164498, 7881.530755426906, 7927.76442353326, 7918.327162795861, 284.9602703711562, 284.5800207530784, 284.6697363896395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.9493, 6.999971, 5487.653, 795.158, 4.149069, 3299.485, 821.701, 6.6652, 5477.142, 779.0661, 4.219398, 3286.983, 794.6776, 4.151574, 3299.245, 830.2573, 3.940045, 3271.366, 99.77517, 99.98299, 99.58399, 99.63267, 99.97068, 99.13084
24210.148200000003, 59.98195835338093, 59.984381162836605, 59.9810471337732, 27.79756817186597, 27.976329003014513, 27.955230730064397, 0.9999898978602032, 0.9999923462982745, 0.9999902329528473, 7876.965565885488, 7930.613495547441, 7912.384859992382, 183.85602056771586, 36.687699469726795, 31.794446545873598, 7878.391899133021, 7925.181531052788, 7918.409032966215, 284.935774744178, 284.5138537699393, 284.62267570400985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.9493, 6.999971, 5487.653, 795.1775, 4.149437, 3299.367, 821.5457, 6.666121, 5477.699, 778.8525, 4.219581, 3287.196, 794.6586, 4.151756, 3299.135, 830.2573, 3.940411, 3271.71, 99.77517, 99.97943, 99.58495, 99.61037, 99.98072, 99.13081
24212.45776, 59.98406730935893, 59.984583518490716, 59.98745027838488, 27.77455614549289, 27.961652533157096, 27.931484626092722, 0.9999836465451626, 0.9999819823006081, 0.9999883348741829, 7870.077417282904, 7921.175423571797, 7909.921740392749, 181.18324868731952, 43.73690519357115, 43.65233156756449, 7869.45225687648, 7918.233832754449, 7910.744053305747, 285.0118140482458, 284.6606796226544, 284.7588805102476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2383, 6.953748, 5495.295, 788.8739, 4.179093, 3296.705, 815.3533, 6.732571, 5489.361, 785.3189, 4.194576, 3293.775, 788.8979, 4.17568, 3296.876, 834.83, 3.907999, 3261.926, 99.91306, 99.89549, 99.80517, 99.81469, 99.90394, 98.83035
24214.862640000003, 59.99017864395991, 59.98744461482365, 59.98652520943935, 27.812374184356027, 27.98280990559464, 27.938133728597062, 0.9999880116509137, 0.9999835401412094, 0.9999871102753506, 7876.10298906476, 7926.253433860326, 7908.180267512512, 183.68600326335854, 44.60134700623556, 38.36760853649457, 7880.349799874468, 7920.143228908417, 7919.933016511418, 284.98819188702805, 284.55022637373827, 284.7390861044036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.9493, 6.999792, 5487.764, 795.1775, 4.149253, 3299.427, 821.5263, 6.667041, 5477.136, 782.1537, 4.207446, 3291.939, 794.6776, 4.151756, 3299.301, 830.2573, 3.940228, 3271.304, 99.77612, 99.9864, 99.58289, 99.74167, 99.97741, 99.13081
24217.31848, 59.99252832503142, 59.99491909388828, 59.99311176354982, 27.813571875791183, 28.033209115878694, 27.98853109957654, 0.9999856944414363, 0.9999889582966834, 0.9999871804930696, 7886.280620182001, 7929.566767122827, 7923.053174618598, 176.47650918095724, 39.59184458059508, 40.812322985435, 7888.709731642751, 7931.94575659908, 7926.343701154876, 284.9056479726031, 284.5671152452348, 284.6938468736473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 792.8407, 6.933938, 5498.137, 798.7573, 4.129176, 3300.339, 826.7869, 6.601695, 5461.05, 791.5328, 4.166261, 3297.859, 800.915, 4.12071, 3300.305, 823.9152, 3.98436, 3282.876, 99.96473, 100.0, 99.3047, 99.94043, 100.0, 99.48655
24219.813680000003, 59.994319956853616, 59.998568648947725, 59.99676089979009, 27.845207905892654, 28.0121675122112, 27.969816575145757, 0.9999861541319175, 0.9999877893753248, 0.9999879278128675, 7886.486125496556, 7929.696139780733, 7917.500711091656, 168.72070814844892, 38.379205408954704, 41.29565515995864, 7888.812080037901, 7933.126558878096, 7921.57293465424, 284.9761281054493, 284.6128350423734, 284.74006795600627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2778, 6.953569, 5495.295, 795.1775, 4.149622, 3299.485, 821.5651, 6.666489, 5477.305, 785.1247, 4.195311, 3294.432, 794.6776, 4.151756, 3299.404, 830.2573, 3.940411, 3271.536, 99.9161, 99.98299, 99.59014, 99.80809, 99.98054, 99.13426
24222.255800000003, 59.99956495641583, 59.99843838694366, 60.001265714885214, 27.82745665449655, 27.98214695318092, 27.931559155847303, 0.9999850079598437, 0.9999879664943649, 0.9999860613069375, 7877.718765856915, 7914.9288146755325, 7919.2549509583005, 168.5604710647617, 41.699247644389516, 43.31447549335917, 7874.837995314963, 7919.313473650953, 7912.739386735718, 285.04561945057344, 284.593090218713, 284.81113304427936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2581, 6.954104, 5495.405, 795.158, 4.149253, 3299.485, 821.5845, 6.667041, 5477.53, 785.2412, 4.195127, 3294.494, 800.896, 4.12071, 3300.47, 830.2374, 3.939862, 3271.417, 99.91506, 99.98121, 99.58699, 99.83175, 100.0, 99.12393
24224.661480000002, 60.000386516292004, 60.00389137531815, 60.002995595515394, 27.77530869486014, 27.99867167605623, 27.9224692160293, 0.9999906558644723, 0.9999822343431248, 0.9999911037618764, 7871.368664508812, 7919.619198934535, 7915.544413390309, 187.8323129795226, 48.24283741403451, 33.54871491156018, 7878.02575414747, 7922.486875358478, 7917.7896167156205, 285.019669130112, 284.5880131166833, 284.76492038215775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.9493, 7.000149, 5487.821, 789.0295, 4.178172, 3296.864, 815.3727, 6.732571, 5489.193, 779.0273, 4.2205, 3288.553, 807.0762, 4.090759, 3299.606, 834.9294, 3.907999, 3262.448, 99.77516, 99.89535, 99.80622, 99.62075, 99.98666, 98.82687
24227.122760000002, 60.00167900284776, 60.00211709110747, 60.00577149162537, 27.784001864196455, 27.96163686547575, 27.925480528415704, 0.9999861824276787, 0.9999829482438277, 0.999987411137773, 7868.774345691853, 7916.077115408926, 7913.75272565235, 182.47938888522594, 49.323808720266356, 38.5350667981138, 7873.378141554221, 7918.392299954047, 7912.906141339383, 284.84091562607153, 284.60254043804395, 284.7418775161939, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2778, 6.953748, 5494.85, 795.2164, 4.149253, 3299.763, 821.6622, 6.666121, 5477.636, 781.5129, 4.211859, 3289.036, 800.9532, 4.12071, 3300.358, 830.2573, 3.939679, 3271.413, 99.91312, 99.98274, 99.59199, 99.6969, 100.0, 99.12382
24229.523960000002, 60.00481297789939, 60.00728870819509, 60.008296315147845, 27.789691196983924, 27.948144048345675, 27.940722783669234, 0.9999857082985788, 0.9999813354231543, 0.9999850826137433, 7873.219348376652, 7914.395460674889, 7903.595513041613, 185.36013113841045, 47.07650587516264, 39.96649184973512, 7876.450052997527, 7924.022866961016, 7912.543131023224, 284.98066136351895, 284.6519405798042, 284.76723087313246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 781.3864, 7.021744, 5481.686, 799.3215, 4.12936, 3300.687, 827.2722, 6.602247, 5460.875, 772.7357, 4.245138, 3279.486, 794.6967, 4.151756, 3299.353, 823.8953, 3.98436, 3282.697, 99.67874, 100.0, 99.28724, 99.38903, 99.97403, 99.47426
24231.901240000003, 60.006153538197324, 60.00207583796529, 60.00950964806597, 27.812295574069164, 27.996418231314816, 27.94615721578996, 0.9999880389775674, 0.9999908533748988, 0.9999870388089174, 7875.648516194211, 7916.087745144337, 7909.756044055462, 178.40781458986612, 36.76194862718489, 38.07943174515776, 7878.51670409035, 7916.913451589964, 7904.619421108901, 285.06047302442107, 284.66813144895116, 284.6679500395309, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.9099, 6.999971, 5487.711, 795.158, 4.149437, 3299.484, 821.7981, 6.666857, 5477.133, 779.0467, 4.220133, 3287.751, 800.915, 4.120893, 3300.355, 830.2175, 3.940594, 3271.359, 99.77421, 99.97946, 99.58699, 99.61791, 100.0, 99.13095
24234.334400000003, 60.00566343512847, 60.003912736399094, 60.00599372102805, 27.798683345698816, 27.957391763483756, 27.937518727853117, 0.9999869405979884, 0.9999844447221365, 0.9999879587261209, 7868.006580139922, 7917.968361285183, 7903.495644705948, 186.55479366422423, 44.8545127389832, 34.50591076981459, 7881.274867656567, 7920.133816179115, 7913.911443794794, 285.035533371384, 284.5347546482592, 284.8043135369922, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.9493, 6.999792, 5487.769, 795.197, 4.149069, 3299.432, 821.5263, 6.666673, 5476.512, 778.8331, 4.220685, 3287.639, 794.7158, 4.151574, 3299.242, 830.2772, 3.939862, 3271.532, 99.77622, 99.98463, 99.57154, 99.61199, 99.97562, 99.12893
24236.842480000003, 60.002851803053275, 60.00032875622631, 60.00599571255628, 27.778346179206487, 27.965990776210926, 27.915842801037297, 0.9999875471187074, 0.9999821075358116, 0.9999874783476826, 7874.205676709524, 7918.596926325055, 7902.989377557653, 180.45582381414806, 48.604411098241144, 39.37867722713872, 7871.809771594363, 7916.556112065845, 7915.08820166815, 285.02001945554696, 284.6379691123238, 284.8079493336773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2383, 6.953926, 5495.63, 788.835, 4.179461, 3296.76, 815.3727, 6.732203, 5489.363, 785.2995, 4.194208, 3293.611, 788.8789, 4.176045, 3296.875, 834.83, 3.905802, 3261.45, 99.9161, 99.9004, 99.80622, 99.80972, 99.91934, 98.83043
24239.280720000002, 59.99843533597328, 59.99901629975544, 60.001095817740435, 27.799869108331464, 27.974464171100077, 27.941746366615487, 0.9999854918156654, 0.9999832711478385, 0.999987494032018, 7873.7050683824855, 7918.114278655021, 7914.200997959747, 184.68817879841708, 43.7409382697183, 39.97162071153457, 7878.492504246291, 7920.712231651069, 7915.919507535206, 284.96210850245603, 284.54454562500166, 284.6770624284547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 783.9493, 7.000149, 5487.938, 795.1775, 4.149253, 3299.484, 821.6428, 6.665752, 5477.024, 782.1149, 4.204872, 3291.872, 794.6967, 4.151574, 3299.132, 830.2573, 3.940228, 3271.418, 99.7793, 99.98295, 99.58699, 99.75229, 99.97586, 99.13249
24241.647, 59.996235892975044, 59.995192616649916, 59.99859592458977, 27.822990398667525, 28.006348575656073, 27.98811419743945, 0.9999865812301316, 0.9999845837771436, 0.9999867731873969, 7880.919021238394, 7935.821306220622, 7928.238457528087, 177.18592057497017, 41.38459459138994, 43.171377064910075, 7884.9423840381005, 7929.537722874159, 7922.211114564047, 284.96492641865217, 284.606526555591, 284.73223749043075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 791.8353, 6.937328, 5497.801, 798.3098, 4.133965, 3300.311, 826.5734, 6.610346, 5463.741, 791.1251, 4.166996, 3298.028, 800.8769, 4.120527, 3300.303, 824.0146, 3.983811, 3282.866, 99.95861, 100.0, 99.33935, 99.93883, 100.0, 99.47404
24244.115680000003, 59.99536875507095, 59.99397939169426, 59.99677900521081, 27.830547606426062, 28.016768819103675, 27.97228358899065, 0.999984670429808, 0.9999872668260704, 0.9999872454576684, 7878.105252577709, 7931.641300140762, 7921.305482822921, 175.55665786001236, 37.791412088575726, 46.129433978231646, 7888.693460283751, 7925.383656978498, 7923.306652848429, 285.0066961204528, 284.6169760707627, 284.73841643781924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.3172, 6.953748, 5495.573, 795.1775, 4.149437, 3299.431, 821.6234, 6.666489, 5477.81, 785.0082, 4.194024, 3293.659, 794.6586, 4.151756, 3299.183, 830.2573, 3.940228, 3271.541, 99.91506, 99.98473, 99.59514, 99.81475, 99.97385, 99.13249
24246.626160000003, 59.99089692117052, 59.99434575771349, 59.99444548506855, 27.8317708334535, 28.00898199552642, 27.945346807992557, 0.99998580240554, 0.9999868489511611, 0.9999846746386581, 7874.538865759632, 7919.668447527062, 7919.355902302574, 173.85062803975143, 39.2383718234114, 41.54261970614971, 7877.654865472249, 7913.864152229659, 7916.055088499674, 284.9419242262716, 284.5335821970549, 284.75294663576716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 0 1 1 1), 5500.0, 800.0, 790.2581, 6.953926, 5495.405, 795.1775, 4.149437, 3299.484, 821.5457, 6.667225, 5477.419, 785.3189, 4.19476, 3294.11, 800.915, 4.120893, 3300.248, 830.2374, 3.940045, 3271.481, 99.91506, 99.98651, 99.58804, 99.81497, 100.0, 99.12904
