TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24262.893880000003, 59.986520312796294, 59.987039303071704, 59.98996426560843, 32.77068924207813, 32.990803271519574, 32.9153913471433, 0.9999805051227376, 0.9999751788156663, 0.9999804004038105, 9302.25187310542, 9349.966190006991, 9338.282505502513, 223.9720762053121, 68.2693599004051, 59.797583786438736, 9308.442183796937, 9350.712053678551, 9340.117581954772, 285.25446087745104, 284.7130154210222, 284.9025170601668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 783.9099, 7.000328, 5487.491, 795.1385, 4.149437, 3299.434, 821.1575, 4.003503, 3286.924, 773.1629, 7.071119, 5467.169, 801.411, 6.863023, 5500.41, 830.3964, 6.564888, 5451.592, 99.7742, 99.98643, 99.62634, 99.39661, 100.0, 99.11529
24265.31864, 59.990139035868644, 59.99147441319143, 59.993355285808846, 32.81288359962759, 33.0339394102048, 32.983193826781964, 0.9999781501655923, 0.9999778507988654, 0.9999766424314822, 9313.317560853373, 9361.43805436834, 9350.457239992504, 223.06766408110002, 60.88849840750663, 61.674432279530265, 9313.006911121154, 9370.437372902888, 9351.25259405517, 285.2690212801661, 284.7546892742906, 284.9564999962384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1989, 6.954104, 5495.41, 795.1191, 4.149437, 3299.43, 821.0216, 4.004056, 3287.038, 773.1435, 7.070935, 5467.006, 801.411, 6.864484, 5500.212, 829.4819, 6.582468, 5457.554, 99.9141, 99.98825, 99.62001, 99.40073, 100.0, 99.20917
24267.749160000003, 59.990319018398814, 59.98831568030091, 59.99053310606816, 32.79051790967937, 33.018173990906305, 32.96168671443871, 0.9999782799069996, 0.9999767749377044, 0.9999779218553614, 9293.54904324048, 9357.026184491962, 9348.359854090626, 217.10044823793987, 60.9684492600627, 59.08515605218463, 9302.431892295739, 9354.397985587817, 9350.105061964343, 285.23755036516656, 284.64211266480623, 284.91070500437144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.5076, 6.904848, 5499.587, 800.625, 4.121992, 3300.234, 826.224, 3.970922, 3280.949, 776.1922, 7.051629, 5471.261, 799.2365, 6.876355, 5500.519, 829.6012, 6.574777, 5452.045, 99.99608, 100.0, 99.38365, 99.50095, 100.0, 99.14244
24270.14628, 59.98910656479446, 59.99004079213478, 59.992534637934234, 32.810187353651735, 33.026454984639074, 33.007420731651706, 0.9999787530865982, 0.9999780373481865, 0.9999796898676218, 9309.37551816621, 9366.67620576275, 9345.659052424651, 215.57733469047616, 58.80369649202021, 57.37159454092716, 9315.274936563443, 9364.794973790718, 9351.554265428163, 285.12603271912786, 284.6492966143858, 284.86978286579017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.2186, 6.954104, 5495.41, 795.1385, 4.149437, 3299.487, 825.8163, 3.967241, 3277.925, 779.4351, 7.030485, 5479.847, 795.1354, 6.915437, 5498.824, 824.0345, 6.639785, 5471.139, 99.91819, 99.98306, 99.32966, 99.63835, 99.97618, 99.46658
24272.64064, 59.9964220712612, 59.99171329283444, 59.99305565097012, 32.79968030021615, 32.999922224652146, 32.962181071918216, 0.9999790464917069, 0.9999746804550026, 0.9999800364369708, 9297.557866695133, 9354.658028828208, 9344.0999617731, 233.69041422242844, 68.93577375892346, 61.35204971541589, 9304.472250156352, 9352.990328586468, 9345.15716586759, 285.08059657022, 284.6386210231845, 284.91362650724767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 783.9099, 7.000506, 5487.433, 788.835, 4.178172, 3295.832, 833.8334, 3.913676, 3263.774, 785.785, 6.986358, 5489.972, 788.8789, 6.96365, 5493.653, 817.7917, 6.707356, 5485.361, 99.7701, 99.8951, 98.90085, 99.81627, 99.88618, 99.72617
24274.95572, 59.993407278886295, 59.98934778114187, 59.990068486298334, 32.80875971116635, 33.03431865216225, 32.98328653877077, 0.9999794780137885, 0.9999785548541201, 0.9999757546836662, 9308.2108646868, 9363.522969383475, 9347.98905002579, 219.06831987012674, 60.58586111956174, 60.5832322024645, 9313.611605699834, 9364.08587040219, 9351.946686541427, 285.09291720307885, 284.7231739945256, 284.92701875956027, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1989, 6.954283, 5495.41, 795.1191, 4.149806, 3299.487, 827.4858, 3.959878, 3276.86, 779.5128, 7.030485, 5479.959, 795.1545, 6.915437, 5498.881, 824.6906, 6.634474, 5470.676, 99.9141, 99.9848, 99.30393, 99.63729, 99.97621, 99.45407
24277.352880000002, 59.989969326303466, 59.992419088095076, 59.9905093983587, 32.825134147455636, 33.03316804343475, 33.004170133303525, 0.9999756793467462, 0.9999709582008368, 0.9999753168309381, 9308.137477321188, 9359.613350206564, 9344.59267985269, 219.3135961136777, 74.24461184124084, 64.62922183681883, 9295.903583840833, 9350.263282065762, 9337.713639788184, 285.1194340515059, 284.6898232374648, 284.85199824792875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1792, 6.954283, 5495.3, 795.0997, 4.14999, 3299.491, 833.7946, 3.914596, 3263.386, 785.7655, 6.986725, 5489.86, 795.1354, 6.915437, 5498.767, 823.9947, 6.639602, 5469.989, 99.91209, 99.98316, 98.903, 99.81733, 99.97618, 99.4738
24279.748160000003, 59.989672267854296, 59.99209587763212, 59.992761280885695, 32.809909064316, 33.03257388589963, 32.99647984843875, 0.9999738137619634, 0.9999733345580257, 0.9999782094557931, 9308.011445714039, 9364.83741371549, 9350.51968191939, 219.7478853874245, 69.77537850600174, 61.173085857145, 9307.206373740823, 9359.125379180456, 9345.703252980835, 285.14790281019214, 284.59616610262856, 284.7410763555505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.5076, 6.904848, 5499.752, 801.3254, 4.118493, 3300.567, 840.0452, 3.867105, 3248.836, 790.8532, 6.94885, 5495.164, 799.351, 6.886217, 5500.004, 826.7184, 6.608471, 5465.467, 99.99504, 100.0, 98.40781, 99.91066, 100.0, 99.35612
24282.131120000002, 59.9914295638075, 59.9935005599286, 59.990091357127184, 32.83967693404918, 33.047432884620626, 33.00488696027898, 0.9999804230098246, 0.9999744565820354, 0.9999747459265331, 9315.596177393872, 9359.68142561381, 9353.783921630715, 227.63502611850436, 72.79547420717972, 62.22990923740008, 9314.150983346535, 9365.447397763863, 9356.021828423338, 285.18441653418705, 284.69732726101705, 284.92308760882594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.8692, 6.949108, 5496.411, 796.7728, 4.139675, 3300.256, 833.7752, 3.914228, 3263.219, 789.9988, 6.952159, 5496.301, 800.8578, 6.865397, 5500.403, 824.0345, 6.639052, 5471.081, 99.93334, 100.0, 98.89434, 99.92414, 100.0, 99.47273
24284.482760000003, 59.99360121543613, 59.99261746098977, 59.99108602517933, 32.826797554969964, 33.06004563435764, 33.00674991703114, 0.9999767172798806, 0.9999770868993865, 0.9999771437953577, 9312.25039202401, 9359.497477470679, 9352.939486014026, 222.78360353887547, 62.703902833808115, 61.01107407277095, 9321.361783569619, 9363.962211442979, 9354.471008977762, 285.1286112060375, 284.7044845941345, 284.8478390917539, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 800.2732, 6.872902, 5500.464, 806.2282, 4.090311, 3299.386, 827.8546, 3.957485, 3276.906, 798.3099, 6.889462, 5500.085, 807.6866, 6.806592, 5498.18, 817.6526, 6.708272, 5485.305, 100.0, 99.97818, 99.28484, 100.0, 99.95964, 99.73141
24286.88704, 59.99128096863006, 59.99066002478342, 59.989982912654476, 32.81219743861622, 33.056561535018, 32.995487665946236, 0.9999773071149628, 0.9999706242166495, 0.999977670401081, 9312.228288781727, 9361.955318581538, 9357.462932472183, 225.89052117340998, 76.77484923931956, 61.23830856482846, 9314.068499589155, 9368.03363882848, 9361.145515432396, 285.16438514288023, 284.7191354989515, 284.9390573343977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.5076, 6.904669, 5499.642, 801.3449, 4.118677, 3300.676, 833.717, 3.914228, 3262.993, 792.0377, 6.940024, 5496.759, 801.3538, 6.863936, 5500.571, 824.114, 6.638686, 5471.366, 99.99209, 100.0, 98.90437, 99.93861, 100.0, 99.47798
24289.285160000003, 59.99327623588863, 59.99258452592794, 59.99217811247384, 32.83027743977398, 33.04950969081847, 32.97790069955649, 0.9999757046897979, 0.9999700716703047, 0.9999784230035462, 9311.07097354293, 9363.8505041048, 9358.890722372134, 221.4311269121008, 70.79279819726514, 65.93061890390663, 9313.720588717055, 9358.181268057273, 9351.136146755884, 285.23543691946816, 284.8163365299677, 284.93067482992734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.5076, 6.904848, 5499.747, 801.3254, 4.118493, 3300.564, 833.7558, 3.914044, 3263.271, 792.0377, 6.93984, 5496.59, 801.3729, 6.863754, 5500.566, 824.0941, 6.638503, 5471.08, 99.99608, 100.0, 98.89774, 99.9366, 100.0, 99.47279
24291.65508, 59.99373372169067, 59.99438800227365, 59.996937412415015, 32.78576402317866, 33.04091050046219, 32.96359623834512, 0.9999772243189176, 0.9999746122590992, 0.999976537259821, 9303.211801131602, 9359.391961598822, 9356.971357831631, 231.6989815638235, 70.11072974697822, 62.16079176064568, 9313.253548294346, 9362.305656963157, 9357.111717782353, 285.26796289566096, 284.7550117178902, 285.00126773150726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1595, 6.954818, 5495.352, 795.158, 4.14999, 3299.935, 840.0452, 3.86508, 3246.287, 785.785, 6.986542, 5489.972, 795.1163, 6.91562, 5499.043, 829.7603, 6.576791, 5457.33, 99.91808, 99.97121, 98.38988, 99.81424, 99.9812, 99.17686
24294.08696, 59.994117085468595, 59.99866060948277, 59.99925656557429, 32.810174924353426, 33.033308206852446, 32.990309268414045, 0.999973952562891, 0.9999731155825797, 0.9999787995476479, 9303.41241746512, 9363.04486709656, 9350.244588960153, 220.61572385520958, 71.22326704780897, 63.27478961217457, 9305.005552089224, 9363.326505908544, 9350.25896052423, 285.23204672747886, 284.7298534892369, 284.96729944250865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.5076, 6.904848, 5499.862, 801.3449, 4.119413, 3300.469, 833.7558, 3.913491, 3263.835, 789.4356, 6.959698, 5492.997, 797.7105, 6.897905, 5499.495, 823.9947, 6.639419, 5470.791, 99.99409, 100.0, 98.89064, 99.88263, 99.99484, 99.48215
24296.556520000002, 59.99502804366743, 59.9918246203574, 59.9991400360106, 32.812199553749046, 33.03637548133861, 32.97760499324465, 0.9999756531819296, 0.9999665446995073, 0.9999785576110424, 9303.45900175751, 9354.032869786291, 9344.650492368757, 223.94764926999096, 73.84788921027406, 58.09408406360808, 9300.57422752576, 9358.608691931651, 9353.3220740477, 284.9632377756525, 284.59849201246544, 284.8519156871175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 788.0894, 6.96981, 5491.73, 791.2669, 4.167857, 3297.521, 829.0969, 3.951042, 3275.444, 779.5905, 7.030117, 5480.298, 788.9171, 6.96365, 5494.041, 817.5134, 6.711385, 5485.646, 99.86136, 99.9187, 99.25448, 99.63634, 99.89024, 99.7417
24298.94656, 59.993343670279984, 59.993683939070316, 59.99408989638465, 32.76254678491441, 32.994886638165454, 32.94976574636497, 0.999977213680397, 0.9999700167417479, 0.999976935684352, 9312.701845176676, 9356.40130840763, 9353.71131943392, 225.56692649760407, 66.76017556497516, 62.18687978621756, 9310.036300142992, 9363.146897240214, 9355.70398164935, 285.48844428317784, 285.01572018484734, 285.26708320395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.0215, 6.955711, 5495.242, 795.0607, 4.149622, 3299.432, 833.814, 3.914228, 3263.897, 785.7461, 6.986909, 5489.972, 795.1545, 6.915437, 5499.046, 824.2333, 6.63777, 5471.085, 99.91514, 99.98138, 98.90281, 99.81627, 99.97826, 99.46861
24301.33552, 59.984045599260554, 59.98925957538724, 59.99190704573069, 32.7677063403691, 33.000545820279314, 32.958188646671495, 0.9999780937571998, 0.9999798602414032, 0.9999785512925704, 9315.748177136758, 9364.592770969923, 9358.736756584105, 224.80355365375, 65.49286531641678, 61.12374940619702, 9311.068724866562, 9366.125757313963, 9360.327954199363, 285.61648379929176, 285.0775211209701, 285.30939306466485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1989, 6.954283, 5495.467, 795.0997, 4.149806, 3299.545, 827.5246, 3.960246, 3276.79, 785.7655, 6.986725, 5489.86, 795.1545, 6.915437, 5498.985, 824.0742, 6.639968, 5471.138, 99.91314, 99.9848, 99.29527, 99.81936, 99.97826, 99.47589
24303.76376, 59.98216055424186, 59.985216816490315, 59.984247291062495, 32.73654585151923, 32.9978013877622, 32.942325732556256, 0.9999763733711268, 0.9999783481598776, 0.9999777739134277, 9308.47678697441, 9365.969525667675, 9358.168680230865, 221.76652876218168, 64.06897347463655, 61.160081663782876, 9311.64461609914, 9356.748603997843, 9357.611729849787, 285.76054214695233, 285.220914098346, 285.331964528694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.5076, 6.904669, 5499.694, 801.3449, 4.118309, 3300.447, 821.1187, 4.003871, 3286.879, 792.0571, 6.940024, 5496.872, 801.3729, 6.863389, 5500.299, 830.3567, 6.565438, 5452.855, 99.99209, 100.0, 99.601, 99.93959, 100.0, 99.14143
24306.1526, 59.983322353496916, 59.982062460983734, 59.98033223639695, 32.74552225348898, 32.97922542667797, 32.977024888495684, 0.9999778337675875, 0.9999778544986068, 0.9999761459581528, 9315.608210878929, 9370.534282279496, 9358.394971211646, 221.34778479230866, 61.48204571486531, 65.06999799825098, 9318.456430845064, 9360.740747115147, 9363.803638171024, 285.67751885342966, 285.1034109830104, 285.49839866777006, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1792, 6.954462, 5495.462, 795.1191, 4.149622, 3299.715, 827.5246, 3.96043, 3276.907, 786.9307, 6.978452, 5492.764, 795.1354, 6.915437, 5498.824, 823.9748, 6.639968, 5471.25, 99.91209, 99.9832, 99.29882, 99.85463, 99.97722, 99.4811
24308.48916, 59.979110673709364, 59.981830302214625, 59.98240038041248, 32.72940478113321, 32.93708833834419, 32.87339503346584, 0.9999774538212793, 0.9999751426381696, 0.9999794638713915, 9300.770828402005, 9354.918846866984, 9347.49137468933, 224.97017811270507, 62.72769975168649, 62.005410701967776, 9306.093224917644, 9353.166653998678, 9346.751241319187, 285.7059329538779, 285.294368405923, 285.5078083747616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1989, 6.955354, 5494.575, 793.9518, 4.158279, 3298.399, 829.1552, 3.944232, 3271.95, 795.7272, 6.906193, 5499.789, 790.4049, 6.955067, 5494.167, 817.3743, 6.7123, 5486.158, 99.91111, 99.96815, 99.14861, 99.99171, 99.89253, 99.74478
24311.003200000003, 59.98076348349076, 59.97788592053136, 59.9807449250575, 32.73659052213645, 32.94531388313303, 32.92382196540727, 0.9999789179157916, 0.9999777075935136, 0.9999773753695866, 9308.603843342768, 9354.419029558536, 9344.552473488855, 227.4670043521569, 66.05966833458206, 61.655367430425514, 9296.55010537156, 9355.91207306051, 9348.812250231875, 285.8168182347138, 285.2396418540497, 285.47941020736283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 787.6754, 6.970345, 5494.017, 793.9518, 4.151832, 3299.557, 827.7187, 3.958405, 3276.623, 792.0765, 6.93984, 5496.867, 795.1545, 6.915072, 5498.718, 824.114, 6.638686, 5471.083, 99.88981, 99.98518, 99.29516, 99.93969, 99.97819, 99.46647
24313.410640000002, 59.97956834735371, 59.97994834802525, 59.97809469703925, 32.705259525938466, 32.927541085878595, 32.866725111144135, 0.9999780514694842, 0.9999699128818397, 0.9999731952830596, 9300.175854345063, 9354.404572495865, 9342.458791168627, 228.3995097422794, 72.08713635099002, 63.44715872051211, 9306.606135487456, 9354.269139162765, 9340.17745730656, 285.7536307577319, 285.2450846132372, 285.50650193214636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1989, 6.954283, 5495.52, 795.1191, 4.149622, 3299.433, 833.7946, 3.914044, 3263.557, 792.0571, 6.939656, 5496.756, 795.1736, 6.915255, 5498.826, 824.0345, 6.639785, 5470.909, 99.91713, 99.98484, 98.88569, 99.93961, 99.97623, 99.48642
24315.79688, 59.980449810072656, 59.98086728594272, 59.98041195130406, 32.72074797344943, 32.93916169916114, 32.88566931905511, 0.9999755517360951, 0.9999717779519137, 0.999974743450822, 9308.849009160513, 9357.680759322753, 9359.62755044936, 224.80920903219203, 70.73800142688432, 61.84524018560569, 9299.18156168249, 9355.476803002579, 9355.00417627522, 285.6745611718719, 285.128579623552, 285.54267938247733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.5076, 6.904848, 5499.694, 801.3254, 4.118861, 3300.504, 840.084, 3.864896, 3247.077, 785.785, 6.986542, 5489.919, 801.3538, 6.863754, 5500.349, 830.3169, 6.565255, 5451.702, 99.99409, 100.0, 98.38133, 99.8183, 100.0, 99.12046
24318.144160000003, 59.98368562859995, 59.9816031889438, 59.97767426824976, 32.70810915278897, 32.95986652126218, 32.90832136568649, 0.9999761838313013, 0.9999700128624822, 0.9999785342618356, 9303.68776837704, 9358.995889372845, 9356.189127099675, 227.67081760427163, 71.24597002947803, 66.10051180388655, 9304.694462453726, 9365.916077466005, 9348.476161323237, 285.84726169189406, 285.41643898019737, 285.53264352634386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1595, 6.954462, 5495.3, 795.0997, 4.149806, 3299.486, 833.7558, 3.91386, 3263.386, 792.0183, 6.940208, 5496.583, 795.2117, 6.911237, 5499.468, 824.1537, 6.638136, 5471.481, 99.91514, 99.98302, 98.88731, 99.93967, 99.98563, 99.47173
24320.471920000004, 59.98011535715344, 59.9806361142481, 59.978124512699914, 32.716167959485986, 32.951153892262106, 32.88748395763363, 0.99997770728629, 0.9999716693391485, 0.9999726496980976, 9305.636397468397, 9356.417942603237, 9343.740980321281, 225.4891215246589, 70.5746903718782, 64.06343168065814, 9306.885520320784, 9359.494700675665, 9344.440788693717, 285.7703116249179, 285.28100119588373, 285.5180037779378, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.4879, 6.90449, 5499.747, 795.0997, 4.14999, 3299.433, 833.6782, 3.919014, 3266.023, 784.1926, 6.997757, 5486.786, 803.967, 6.83709, 5499.507, 818.5472, 6.699116, 5484.049, 99.98999, 99.98142, 98.93701, 99.75835, 99.99516, 99.70858
24322.854880000003, 59.979738689319625, 59.977369529707445, 59.978364041261095, 32.68206834362171, 32.91555723589683, 32.83970657216526, 0.9999755722719773, 0.9999736118817123, 0.9999760892593076, 9302.899566062437, 9347.272894138638, 9356.76070654286, 226.93961405081404, 70.5667030003815, 60.53002771326146, 9310.589806051512, 9360.823804304084, 9360.54569975766, 285.7319827569712, 285.2536303149609, 285.54378607001564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 801.7912, 6.865763, 5500.746, 791.5977, 4.165831, 3298.368, 831.0187, 3.931163, 3267.197, 784.7557, 6.99077, 5489.967, 801.4682, 6.862658, 5500.302, 824.0146, 6.637038, 5471.247, 100.0, 99.95208, 99.00457, 99.80282, 100.0, 99.47581
24325.29404, 59.98373102385428, 59.97683606255029, 59.981632284225824, 32.71953307064553, 32.93716984380692, 32.88645064306619, 0.9999759877604382, 0.9999700353673006, 0.9999806679865605, 9307.644735004957, 9366.31176296092, 9345.138009395076, 223.26394305568374, 67.5486712831862, 65.55673894453582, 9308.757631419465, 9357.089746181455, 9351.129931824738, 285.6817829525612, 285.15652318653974, 285.5668474343609, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.4879, 6.904848, 5499.642, 795.0997, 4.149806, 3299.487, 833.7946, 3.91386, 3263.502, 785.785, 6.986725, 5490.083, 801.3729, 6.863571, 5500.46, 823.955, 6.639052, 5471.141, 99.99609, 99.98658, 98.89234, 99.81627, 100.0, 99.47165
24327.824160000004, 59.976951235008876, 59.97885397602849, 59.98047269784684, 32.69393002926858, 32.91491974901102, 32.85893342133637, 0.9999766109519417, 0.9999671920005337, 0.9999757904468216, 9305.775970842747, 9361.05638859392, 9351.527472444597, 226.0551145308773, 73.70536479140219, 65.97859357880384, 9305.20539838077, 9360.917905306605, 9348.43409177159, 285.68894263624946, 285.1760307328164, 285.38320222313325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1792, 6.954283, 5495.185, 801.306, 4.118677, 3300.397, 840.084, 3.864712, 3246.907, 792.0377, 6.940024, 5496.871, 795.1354, 6.91562, 5498.711, 830.3368, 6.565804, 5451.588, 99.9141, 100.0, 98.37457, 99.93957, 99.97517, 99.12369
24330.27216, 59.98408815382061, 59.98310657139313, 59.982697102767936, 32.7200302055284, 32.930980752006064, 32.895569173747994, 0.9999751746788386, 0.9999712615595959, 0.9999737879646349, 9302.345436696685, 9358.090050502085, 9350.668023044162, 224.3105955475985, 68.17636061171902, 71.5927541230235, 9316.164908507202, 9365.059106104773, 9352.057994012559, 285.7724757278841, 285.3273076020188, 285.50889743562783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.4879, 6.90449, 5499.694, 795.0997, 4.149622, 3299.551, 833.8528, 3.914044, 3263.432, 785.7655, 6.986542, 5489.86, 801.3729, 6.863389, 5500.271, 823.9748, 6.639602, 5471.192, 99.99304, 99.98498, 98.89083, 99.8183, 100.0, 99.47485
24332.667640000003, 59.98168082384589, 59.98342259630009, 59.982501891505116, 32.69285151404341, 32.93034098441727, 32.861186331319765, 0.9999789430670795, 0.9999697892973456, 0.9999769824884575, 9301.19234218543, 9358.665341013002, 9351.378421929536, 223.450103830417, 76.64098151004964, 65.51361373220789, 9303.753945368066, 9359.708224127577, 9353.995524197808, 285.78597009096893, 285.23725151172556, 285.4979691859101, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1792, 6.954283, 5495.237, 801.3254, 4.118677, 3300.34, 833.717, 3.913307, 3264.132, 792.562, 6.931566, 5497.955, 793.1707, 6.93096, 5496.769, 816.3206, 6.722738, 5484.792, 99.91199, 100.0, 98.91169, 99.96142, 99.94423, 99.7293
24335.187800000003, 59.98220349800422, 59.984572589027195, 59.984927240828114, 32.69672859023852, 32.934511381171504, 32.90130997118063, 0.9999733572880214, 0.9999654451053709, 0.9999724982548462, 9304.923766930768, 9356.963070403477, 9356.477184984951, 224.26693082971542, 73.70307567689815, 66.94985777965212, 9315.834726658644, 9356.089421275401, 9341.4201456564, 285.86675252722614, 285.3004492380113, 285.48809706298414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 785.9011, 6.981767, 5491.671, 803.9325, 4.107072, 3300.336, 832.6493, 3.922511, 3264.562, 792.2125, 6.939473, 5496.761, 795.1545, 6.915072, 5498.769, 824.0941, 6.638686, 5471.137, 99.84717, 100.0, 98.92473, 99.94272, 99.97321, 99.47382
24337.5838, 59.989072480810655, 59.99016799998885, 59.9908724195795, 32.67782832845773, 32.94885640151445, 32.899129400086444, 0.9999778945142133, 0.9999714952652153, 0.9999773061417274, 9303.877938663582, 9352.299837380975, 9347.98266907003, 230.78890174990556, 77.02596773122195, 66.4349004959804, 9307.906171757415, 9354.749241382682, 9352.749514772358, 285.80261483481166, 285.37915780425925, 285.5253102813149, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1792, 6.95464, 5495.357, 801.3254, 4.118861, 3300.563, 833.8528, 3.913123, 3263.171, 792.0183, 6.93984, 5496.643, 795.1354, 6.91562, 5498.932, 824.114, 6.639785, 5471.423, 99.91419, 100.0, 98.9013, 99.93863, 99.9771, 99.47903
24339.952480000004, 59.991759179182196, 59.991400659660954, 59.992144573041195, 32.66749383635239, 32.89666841466009, 32.81556390353957, 0.999976207037144, 0.9999675669644033, 0.999969612445723, 9297.513212704218, 9350.796772011116, 9341.126755613494, 223.56213837164546, 72.90738839692995, 68.65096431638676, 9308.661685311252, 9357.005307206737, 9345.110053913777, 285.7004186112458, 285.31498162317416, 285.63432318498525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.4879, 6.904848, 5499.584, 795.0802, 4.14999, 3299.32, 840.0258, 3.865264, 3246.403, 785.7655, 6.986725, 5489.972, 801.3538, 6.863571, 5500.133, 830.3766, 6.565255, 5451.821, 99.99304, 99.978, 98.39488, 99.81424, 100.0, 99.11833
24342.413360000002, 59.99372111788011, 59.99602548031384, 59.99727700747983, 32.722474792722345, 32.90494845131198, 32.88306595547608, 0.999972572006691, 0.9999694247849317, 0.9999733918702131, 9306.267511273412, 9356.341475142735, 9350.687316271045, 227.94859614763857, 77.02006311584046, 57.42435577691276, 9312.792590314824, 9359.188149772932, 9350.639068635552, 285.76787378574664, 285.3367535831406, 285.4911083366705, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1595, 6.95464, 5495.404, 801.3254, 4.118677, 3300.563, 833.6976, 3.914228, 3263.616, 792.0183, 6.940024, 5496.701, 795.1545, 6.915437, 5498.876, 824.1339, 6.638136, 5470.851, 99.91504, 100.0, 98.89434, 99.93967, 99.97817, 99.4749
24344.756240000002, 59.995133523947324, 59.99292642398198, 59.99551766232041, 32.67387778603162, 32.904868173657974, 32.864046058656115, 0.9999734475150646, 0.9999721646028429, 0.9999772668261954, 9306.068514105591, 9353.843403553896, 9345.635588338133, 225.3857237343135, 70.1663142544594, 65.27298968221703, 9308.0971612864, 9351.804183404163, 9343.016921920145, 285.78330260426594, 285.33437483328584, 285.64919900533135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.4879, 6.904848, 5499.804, 795.0997, 4.149806, 3299.604, 833.8528, 3.914044, 3263.105, 785.6102, 6.987829, 5488.376, 802.2885, 6.85024, 5500.207, 822.0066, 6.662125, 5478.455, 99.99399, 99.98306, 98.88728, 99.80083, 100.0, 99.58609
24347.16344, 60.00227994050594, 59.99735393926437, 59.99765697774207, 32.696798236136644, 32.90517713422561, 32.86934893868096, 0.9999746039327804, 0.9999726648831954, 0.9999750776118349, 9301.961077944983, 9359.182111815473, 9354.033490756892, 221.48894743327196, 67.75628995980333, 61.12399289107816, 9307.897875210005, 9360.473201818284, 9346.879800757131, 285.7060690423806, 285.3258914875759, 285.56751813881465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 802.7178, 6.856483, 5500.626, 790.5471, 4.171357, 3298.107, 829.951, 3.939262, 3269.492, 783.6295, 6.998493, 5488.435, 802.0405, 6.85791, 5500.356, 827.1956, 6.621473, 5468.271, 100.0, 99.9271, 99.07414, 99.77187, 100.0, 99.42171
24349.6166, 60.00123491454902, 60.00526048070154, 60.00053062468939, 32.688698571360405, 32.90636132770302, 32.85784585648941, 0.9999751226566912, 0.9999723508102933, 0.9999737310439408, 9303.645080873319, 9350.224665020181, 9349.876210607345, 219.33899075940457, 69.1151722461318, 63.727054118204705, 9312.044708216874, 9358.056992338177, 9347.093504735605, 285.76010770267334, 285.3594912200977, 285.57424596022224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.5076, 6.904848, 5499.694, 795.0997, 4.149806, 3299.71, 833.7364, 3.91478, 3263.044, 785.7655, 6.986542, 5489.914, 801.3919, 6.863571, 5500.517, 824.0543, 6.639052, 5471.02, 99.99513, 99.98981, 98.89453, 99.81733, 100.0, 99.47275
24352.04692, 60.00049959590035, 59.9997859294303, 60.00329613712446, 32.63735996554703, 32.8789375928648, 32.79347251905015, 0.999973208356843, 0.999973412236917, 0.9999759457226555, 9292.031032140874, 9349.369145362567, 9335.922806628767, 223.82962968803142, 70.4831228138114, 66.40057820788843, 9307.403834173461, 9359.74415261274, 9341.829750479234, 285.96255260843395, 285.3347941584789, 285.52239516252183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1792, 6.95464, 5495.347, 801.3254, 4.118861, 3300.451, 840.0452, 3.864344, 3247.019, 792.0183, 6.940208, 5496.707, 795.1354, 6.915437, 5498.767, 830.3368, 6.565621, 5451.76, 99.91399, 100.0, 98.39314, 99.93872, 99.97526, 99.12152
24354.57352, 59.995433186531265, 60.001735537393486, 60.004227182316804, 32.69706124923797, 32.9264181048114, 32.857664703857765, 0.9999735577739928, 0.9999780065359003, 0.9999713748673072, 9303.960357760541, 9353.297671470935, 9355.051463945714, 220.44312099682872, 69.59305014791335, 67.03505028077416, 9312.05363384965, 9350.378953729462, 9356.626746635764, 285.813538843699, 285.31979359959035, 285.5763352336924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.5076, 6.904848, 5499.862, 795.0997, 4.14999, 3299.492, 833.6199, 3.915332, 3264.288, 785.7655, 6.986542, 5490.029, 801.3919, 6.863571, 5500.517, 824.0941, 6.639785, 5471.478, 99.99409, 99.9832, 98.88742, 99.81637, 100.0, 99.48001
24356.90736, 60.00230846681789, 60.00028960797785, 60.002116281771045, 32.69032310371601, 32.897510558761965, 32.855757203977134, 0.9999735016051892, 0.999970763585091, 0.9999754291144497, 9300.820841201294, 9345.591548344019, 9351.506323636457, 227.18696559810496, 69.32670422171032, 68.68145660646223, 9312.342660431148, 9358.079412985651, 9348.085648586659, 285.85201261244583, 285.36441816944944, 285.614503680132, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1792, 6.954462, 5495.352, 801.3254, 4.118677, 3300.51, 833.7558, 3.91478, 3262.774, 792.0183, 6.939105, 5497.158, 794.2198, 6.922742, 5497.874, 822.3644, 6.661759, 5477.253, 99.91409, 100.0, 98.87055, 99.94371, 99.95994, 99.56847
24359.277400000003, 59.99954661782014, 59.99936458098683, 59.99811462897544, 32.661238084059704, 32.88886365455701, 32.854019364600475, 0.9999752092240181, 0.9999718064485769, 0.9999760681118699, 9306.543391596242, 9357.837603592248, 9349.570667168184, 231.73279819896538, 69.01267889026303, 66.98523716546515, 9307.98846139386, 9361.008537155427, 9348.339782893445, 285.8758770187396, 285.3139944047847, 285.5188316173916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 783.8705, 7.000506, 5488.602, 807.0453, 4.090127, 3299.649, 829.2134, 3.948097, 3271.241, 795.2418, 6.917777, 5498.3, 793.495, 6.925664, 5498.635, 826.0425, 6.610302, 5466.844, 99.77412, 99.98148, 99.15742, 99.96769, 99.96317, 99.39576
24361.73284, 59.99596662378361, 59.997333241544816, 59.99760763559526, 32.702371351440526, 32.91623181031191, 32.85641837661054, 0.9999795458376751, 0.9999712766883102, 0.9999726960689187, 9308.925129146779, 9359.11185883629, 9342.971008371249, 227.61570755589287, 72.88865213456847, 63.89818748906873, 9307.26749282188, 9358.72347577049, 9346.276326116653, 285.87154373161263, 285.3908204694904, 285.57852149447876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1595, 6.95464, 5495.41, 801.3254, 4.118677, 3300.621, 833.717, 3.915148, 3262.995, 792.0183, 6.940208, 5496.753, 795.1163, 6.915437, 5498.715, 824.0345, 6.639052, 5470.852, 99.91409, 100.0, 98.87725, 99.93967, 99.97817, 99.46863
24364.167080000003, 59.99655138987923, 59.997432459588644, 59.998038309264444, 32.635795186396784, 32.86580480093113, 32.78649266079334, 0.9999724069935306, 0.9999707586301007, 0.9999740642446238, 9294.025108823693, 9346.188448448966, 9331.491923219186, 226.35092962475665, 78.90260473453236, 66.97203264168729, 9304.31397720548, 9352.638267779777, 9336.227776694128, 285.8594579037121, 285.40022738279924, 285.61108545679883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.4485, 6.905026, 5499.642, 795.0802, 4.150175, 3299.774, 840.0452, 3.86508, 3246.344, 785.7461, 6.986542, 5489.972, 801.3729, 6.863754, 5500.188, 830.3368, 6.565438, 5451.762, 99.99504, 99.97985, 98.37269, 99.81424, 100.0, 99.12047
24366.596800000003, 59.99613465860808, 59.99628049526884, 59.9959943853625, 32.676792159919906, 32.90494332952471, 32.871746162155176, 0.999975796097631, 0.999970405764224, 0.9999705812809968, 9312.810621373077, 9353.295280896615, 9350.206859154147, 229.71804160753913, 70.87299480968386, 65.49373901759373, 9312.483504269218, 9361.574106963468, 9349.069731331727, 285.8399312385761, 285.33625196549195, 285.6183912819014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1595, 6.95464, 5495.352, 801.306, 4.118677, 3300.563, 833.7946, 3.915148, 3263.111, 792.0183, 6.940024, 5496.759, 795.1545, 6.91562, 5498.876, 824.114, 6.639052, 5470.74, 99.91514, 100.0, 98.91799, 99.93957, 99.97817, 99.4749
24369.003520000002, 59.988027762046116, 59.993041671264386, 59.988931159339955, 32.67884777498598, 32.86938916850838, 32.84618555941741, 0.9999719923432012, 0.9999711513538929, 0.9999757472829972, 9308.936460979367, 9353.564554991517, 9345.184092898988, 227.7467270019696, 72.39275556530083, 70.74086423459539, 9307.315571943303, 9346.139084123013, 9343.200698576675, 285.9586505008988, 285.3729520014939, 285.5309596436502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.4879, 6.905026, 5499.919, 795.0997, 4.149622, 3299.545, 833.8723, 3.91386, 3264.537, 785.7655, 6.986725, 5489.86, 801.411, 6.863206, 5500.431, 823.3187, 6.650222, 5475.083, 99.99409, 99.9832, 98.88753, 99.81627, 100.0, 99.52071
24371.416, 59.98738693272146, 59.98785268494299, 59.98976998611814, 32.666323201052926, 32.92614686672207, 32.83877556725356, 0.9999722653217422, 0.999975180138185, 0.9999727847215051, 9306.489527209022, 9353.211002512242, 9348.306149826261, 224.72442563697555, 71.92084147750211, 68.53586573424082, 9306.4190185331, 9353.663000627861, 9346.486180060225, 285.73312102801077, 285.33104948848506, 285.5387202360007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 802.7966, 6.851486, 5500.574, 788.8739, 4.179277, 3296.591, 828.204, 3.950306, 3273.653, 781.9789, 7.013569, 5486.1, 804.0624, 6.842935, 5500.144, 823.3585, 6.646926, 5463.404, 100.0, 99.89528, 99.20021, 99.73346, 100.0, 99.36862
24373.919840000002, 59.981620772597076, 59.98408902167572, 59.98079459378091, 32.6841099904495, 32.90509782849849, 32.865153719455705, 0.9999732565549582, 0.9999733928375506, 0.9999757410800578, 9301.691317763223, 9355.255414350202, 9345.40091642662, 228.32489025847485, 70.07404797445724, 69.75363554921114, 9312.135842819285, 9350.160985485683, 9343.812419828424, 285.858848210569, 285.29298845574294, 285.53530967242045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.5076, 6.904848, 5499.752, 790.2941, 4.173936, 3295.965, 833.7364, 3.91386, 3263.569, 785.7655, 6.986725, 5490.03, 801.3919, 6.863754, 5500.409, 823.9152, 6.6407, 5471.135, 99.99504, 99.90201, 98.87562, 99.81733, 100.0, 99.46971
24376.31676, 59.981329263973, 59.98045977844578, 59.98051867896674, 32.652228715842064, 32.87618866192994, 32.78652441605424, 0.9999739792520063, 0.9999705282690367, 0.9999713863218416, 9292.625432727913, 9347.107450533647, 9328.676616123992, 219.55928848813255, 70.02579784124919, 68.57506586399882, 9291.544681344423, 9344.365711234848, 9331.809031094792, 285.79082143865935, 285.2754176130005, 285.50372706517527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.2186, 6.95464, 5495.352, 782.3757, 4.205433, 3290.325, 840.0646, 3.865264, 3246.514, 791.9989, 6.940208, 5496.87, 795.1545, 6.91562, 5498.988, 830.2971, 6.565987, 5451.813, 99.91713, 99.7444, 98.37783, 99.9386, 99.98019, 99.12154
24378.725680000003, 59.982495919382366, 59.97939045717289, 59.97991237798582, 32.6813201906826, 32.89629386742963, 32.83390375342662, 0.9999777519987918, 0.9999708718626495, 0.9999733925766982, 9305.798840170864, 9353.330867348908, 9339.099492006852, 230.0647564026831, 72.07397600623699, 66.4157213637352, 9312.97957566049, 9359.040190753416, 9349.543567284525, 285.83051209591304, 285.3884609922522, 285.5872578298848, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 796.4879, 6.904848, 5499.914, 788.6599, 4.178172, 3296.217, 833.7364, 3.91478, 3263.566, 785.7461, 6.986542, 5489.977, 801.3538, 6.863571, 5500.188, 824.0941, 6.637587, 5471.078, 99.99703, 99.88663, 98.89057, 99.81327, 100.0, 99.46862
24381.09832, 59.98117672674084, 59.98212085691232, 59.98206999806324, 32.67623586845742, 32.919102538897064, 32.858935414419975, 0.9999762290586144, 0.9999744138122624, 0.9999740075891617, 9302.508441784375, 9351.900967637952, 9348.850137097004, 229.05304577989955, 71.13613732390445, 69.36442471157943, 9307.96992531734, 9361.697107430633, 9345.107862606706, 285.935802642287, 285.3490643339055, 285.6363482401603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 0 0), 5500.0, 800.0, 790.1792, 6.954462, 5495.185, 788.7183, 4.178725, 3296.174, 833.8528, 3.91478, 3263.562, 791.9989, 6.940208, 5496.701, 795.1354, 6.915437, 5498.602, 824.0146, 6.64125, 5472.737, 99.91609, 99.88267, 98.91125, 99.94063, 99.97318, 99.48102
