TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24531.05828, 59.98387292220343, 59.985858700162694, 59.98546513262422, 28.243840794428962, 28.20629785184142, 27.996064970497486, 0.9999817684194149, 0.999979634115331, 0.9999828690159632, 7784.357319644626, 7800.903886634121, 7758.908365173793, 178.47641034738763, 48.0716939393335, 46.61303696975028, 7556.391300104175, 7565.401914438556, 7507.174740564757, 285.7696129133037, 285.2333031464172, 285.4610401233664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 797.592, 6.901814, 5499.696, 801.7145, 4.117572, 3300.271, 833.8917, 3.913676, 3262.355, 785.7655, 6.986909, 5477.534, 788.5356, 4.176776, 3297.306, 814.4119, 6.741966, 5490.598, 99.99816, 100.0, 98.88557, 99.59013, 99.88523, 99.82745
24533.453680000002, 59.98314737981542, 59.98321981265883, 59.98302193697384, 27.85471163945675, 27.978145029699306, 27.860486740901667, 0.9999822018509851, 0.9999814248428969, 0.9999848343204566, 7919.819064774754, 7998.607700492295, 8027.469333774853, 177.52598487907653, 42.30776764569464, 47.96919431040351, 8194.28198297706, 8252.264975900229, 8267.503170211905, 285.7943699548474, 285.38196679031523, 285.46434112802325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 796.3302, 6.906097, 5499.75, 801.5978, 4.117203, 3300.488, 705.4045, 4.469576, 2883.423, 785.5714, 6.98838, 5489.971, 788.1159, 4.18189, 3296.108, 814.9487, 6.736655, 5489.681, 99.99109, 100.0, 90.03963, 99.81007, 99.88066, 99.80989
24535.86172, 59.98414688697052, 59.98186209878195, 59.981521492928074, 28.83272552998065, 29.12135939217878, 29.16691756509541, 0.9999861683062456, 0.999986882448339, 0.9999812597628355, 8471.643838775486, 8577.22216897581, 8605.51581247627, 190.7289243924222, 53.40556831914864, 53.33448180107371, 8350.228885351173, 8438.70913271142, 8359.572449522988, 285.78783484663177, 285.3495229409272, 285.5079981941207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 796.2908, 6.907525, 5499.697, 563.5595, 4.532198, 2309.643, 825.4281, 3.969818, 3279.457, 785.7655, 6.987461, 5489.693, 788.3257, 4.180794, 3296.15, 815.0681, 6.735557, 5489.567, 99.99002, 72.54701, 99.37608, 99.81524, 99.88521, 99.8162
24538.22536, 59.97628994785468, 59.98301381210125, 59.98690376336511, 31.139418652553672, 30.942669826655475, 30.300085515636923, 0.9999770013574276, 0.9999803611609863, 0.9999792579765235, 8605.899723499588, 8650.922485064086, 8637.065250366757, 204.88128219344054, 53.55491819319968, 53.574969657811835, 8610.70577144747, 8643.00665148455, 8626.858473277176, 286.14910233200345, 285.47956547034994, 285.3942161185835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 505.0837, 7.578027, 3365.075, 793.6794, 4.156437, 3298.473, 818.498, 4.02099, 3290.259, 785.5714, 6.98838, 5489.748, 788.4402, 4.180429, 3296.262, 815.1475, 6.735373, 5489.911, 67.77649, 99.95982, 99.70342, 99.81208, 99.88532, 99.81516
24540.572000000004, 59.983610446130086, 59.98315519031095, 59.99002466605599, 30.1469533418559, 30.388554660667417, 30.313069840856066, 0.9999797791407585, 0.9999805046262223, 0.9999797506460473, 8591.875489818509, 8638.989668417329, 8624.227669597825, 210.73035696124543, 55.88739290755166, 50.19471615119028, 8592.558886968933, 8636.49069867927, 8619.752006876828, 285.96281195999273, 285.3706782210504, 285.49575459953127, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 791.1846, 6.949821, 5495.237, 785.7221, 4.192171, 3292.926, 817.8575, 4.019886, 3290.22, 791.494, 6.942231, 5496.807, 782.2409, 4.207092, 3290.948, 821.6487, 6.666703, 5476.629, 99.91199, 99.80432, 99.70224, 99.93652, 99.72259, 99.57368
24543.0442, 59.98315973717695, 59.98677171670682, 59.98570786136883, 30.16287726257448, 30.403213248623246, 30.3603306996363, 0.9999837137102673, 0.9999813348001274, 0.9999850887889682, 8593.88504431228, 8642.019179201345, 8629.18592705003, 208.07564412581678, 55.40071068395491, 49.60152389385257, 8597.301102294541, 8642.862941404093, 8635.988194762884, 285.9551486212659, 285.31620476146423, 285.5452706893335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0576, 6.932153, 5497.913, 789.3798, 4.177804, 3296.676, 813.3345, 4.052099, 3295.472, 785.5519, 6.988196, 5489.689, 788.6309, 4.17842, 3296.409, 815.3861, 6.73226, 5489.629, 99.95865, 99.93553, 99.87346, 99.81422, 99.88978, 99.80592
24545.458520000004, 59.98948187817488, 59.988544992191414, 59.987733754700315, 30.17609524239442, 30.361767308938138, 30.321915323196627, 0.9999835848355847, 0.9999743283830878, 0.999982860123344, 8592.260472798993, 8635.176005688603, 8627.765781567383, 211.3408656517463, 56.73074128886583, 48.835768824992556, 8596.683737101663, 8646.401065219174, 8636.588753541764, 285.86424762902715, 285.42080907298407, 285.52504497113887, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0773, 6.932153, 5497.636, 789.3214, 4.17762, 3297.244, 819.624, 4.012891, 3289.881, 791.9018, 6.941127, 5496.644, 788.4592, 4.180429, 3296.244, 821.6885, 6.665788, 5477.715, 99.95561, 99.88911, 99.69197, 99.93863, 99.88478, 99.57251
24547.860160000004, 59.99285116797883, 59.98845579864078, 59.9902594528557, 30.219440490285773, 30.422282026650915, 30.381920658949973, 0.9999820129571582, 0.999983491778701, 0.9999772441035537, 8604.917193002753, 8654.570832213189, 8645.321260595085, 198.32169172285376, 47.094939547334434, 55.4118965063692, 8609.761501160303, 8658.87733975786, 8643.830873873298, 285.95965115154917, 285.30910406358333, 285.53869962039056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3466, 6.880933, 5500.636, 795.6055, 4.147411, 3299.676, 825.991, 3.971659, 3279.76, 798.1157, 6.891117, 5499.86, 794.8302, 4.151026, 3299.183, 827.792, 6.602245, 5462.6, 100.0, 99.99055, 99.38528, 99.998, 99.97384, 99.30612
24550.200040000003, 59.993364035398585, 59.99019567200761, 59.9896364504968, 30.223370438235943, 30.425775309523047, 30.383017607703074, 0.9999836274359178, 0.9999867750247899, 0.9999803164377498, 8605.20179871967, 8652.176055117021, 8640.07305780748, 200.49634891571895, 50.8294758102129, 52.961156037924184, 8610.668361537586, 8652.39805250508, 8637.461200219288, 285.7965949158675, 285.3419775635706, 285.526146591686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0576, 6.93251, 5497.75, 789.3603, 4.176883, 3296.558, 819.5851, 4.011786, 3288.352, 791.863, 6.941311, 5496.478, 790.7864, 4.167097, 3298.171, 821.6487, 6.664506, 5477.203, 99.9617, 99.8943, 99.66756, 99.93455, 99.93405, 99.57888
24552.60076, 59.986855007913064, 59.9884987741216, 59.99056539256418, 30.180246911578152, 30.379490883150787, 30.331681176429573, 0.9999801444761409, 0.9999767241757678, 0.9999787979925322, 8586.865595940282, 8638.638436417717, 8632.236820550217, 202.47907533828675, 54.88497536558134, 54.77325812879144, 8592.164155885293, 8644.08759890799, 8630.392085064645, 285.86526715048876, 285.3416400163391, 285.5069712591102, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0576, 6.934295, 5497.245, 796.8312, 4.141517, 3300.303, 828.5922, 3.952147, 3272.483, 788.0375, 6.97459, 5490.772, 800.1521, 4.12144, 3300.189, 814.8891, 6.736472, 5489.622, 99.9526, 100.0, 99.21303, 99.84323, 100.0, 99.81194
24554.997840000004, 59.98403470629801, 59.98602971742942, 59.988881395944965, 30.197473880451135, 30.404674793070004, 30.33665505615953, 0.999978953084208, 0.9999830229177277, 0.9999793214471774, 8593.334715453913, 8635.643804132429, 8633.39899912998, 196.7654727984277, 52.17166168560179, 58.72721492580695, 8602.549478872734, 8644.403164336478, 8637.431790932606, 285.8355993583281, 285.33359892463653, 285.5587354375575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 790.7115, 6.947858, 5497.19, 796.481, 4.145938, 3299.781, 826.1075, 3.969818, 3279.632, 791.863, 6.941127, 5496.697, 794.8302, 4.151208, 3299.232, 821.6288, 6.666154, 5477.255, 99.94144, 99.99197, 99.37626, 99.93757, 99.98188, 99.57986
24557.4586, 59.99054305255188, 59.985681287242215, 59.988145958365, 30.181173061392066, 30.40763298400372, 30.352913193124227, 0.9999773309708718, 0.9999806858694905, 0.9999761002359883, 8590.942611984783, 8632.449362223637, 8623.00891936634, 197.86194037948644, 49.32063737923954, 53.87545263564698, 8589.957488877099, 8638.450153107195, 8628.341533607587, 285.8020687122501, 285.2129492004204, 285.48302262429405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0576, 6.931974, 5497.803, 795.6055, 4.147227, 3299.734, 832.2611, 3.925456, 3266.788, 791.9018, 6.941127, 5496.755, 801.0677, 4.119979, 3300.292, 821.5294, 6.667069, 5476.969, 99.95865, 99.99055, 98.99219, 99.9396, 100.0, 99.57672
24559.81664, 59.98498378202459, 59.985925870188474, 59.98790831221051, 30.203083571875784, 30.414289935898275, 30.3509366033523, 0.9999746263100788, 0.9999743837772471, 0.9999811316402447, 8597.84966643932, 8642.664030550086, 8636.858867069885, 205.12375010327673, 53.471800644590076, 57.18433307210944, 8596.531179621314, 8643.030404740566, 8629.534790230346, 285.8827200273783, 285.4127683572857, 285.49795077201435, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3071, 6.881468, 5500.526, 789.2047, 4.177435, 3296.913, 838.5311, 3.877597, 3251.055, 798.0963, 6.891117, 5499.972, 807.3242, 4.086559, 3299.029, 827.9113, 6.594554, 5459.848, 100.0, 99.89789, 98.51543, 99.9971, 99.96917, 99.26649
24562.237760000004, 59.98034185904674, 59.982888489491785, 59.98381594925368, 30.216999750083186, 30.41839269036705, 30.361766856187113, 0.9999759956728449, 0.9999747682981839, 0.9999768726574759, 8593.004629753732, 8648.939814001971, 8637.924288117658, 206.70497807375713, 62.2944318277132, 49.35542575389991, 8602.230624275466, 8645.547924185168, 8630.975628314158, 285.7643665897357, 285.25301323384906, 285.4646367370225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0576, 6.932153, 5497.803, 795.5861, 4.147227, 3299.623, 832.2028, 3.925272, 3266.906, 791.863, 6.941311, 5496.929, 801.0104, 4.120162, 3300.408, 821.6885, 6.666154, 5477.195, 99.95865, 99.98375, 99.00447, 99.93649, 100.0, 99.58396
24564.544640000004, 59.97979663008661, 59.979033178350754, 59.97882409227805, 30.2132982710732, 30.411647322745253, 30.374510566129697, 0.9999787008470633, 0.9999778830595281, 0.9999786578435081, 8599.609834184901, 8645.126869432574, 8634.48632847996, 202.7547379400312, 57.52749597943148, 54.40236247610028, 8599.237388890071, 8646.676397174193, 8639.498452034233, 285.7601429698518, 285.26665307295536, 285.5195517851608, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3466, 6.880933, 5500.579, 795.5861, 4.147411, 3299.831, 831.9311, 3.932267, 3270.011, 799.8634, 6.871076, 5500.388, 798.2637, 4.136233, 3299.732, 816.4597, 6.726034, 5488.659, 100.0, 99.98891, 99.08985, 100.0, 99.99047, 99.78617
24566.96812, 59.980992567123266, 59.98319307648364, 59.97635809268244, 30.155197055993796, 30.394446973557578, 30.34818921803904, 0.9999782464565021, 0.9999775370292309, 0.9999814077341345, 8592.330476045761, 8640.10434563554, 8634.93382684222, 207.28837245584054, 59.609757061726214, 55.94407583204047, 8602.377703399676, 8634.29091048702, 8633.797036178974, 285.9307051304668, 285.261026082419, 285.52259151043137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 803.8021, 6.842562, 5500.401, 798.9518, 4.132492, 3300.306, 830.184, 3.93558, 3269.135, 798.5041, 6.887807, 5500.027, 801.0486, 4.119797, 3300.401, 821.43, 6.668351, 5477.023, 100.0, 100.0, 99.09196, 99.9971, 100.0, 99.59557
24569.314680000003, 59.98315343890314, 59.98088218359012, 59.98215540504581, 30.206214228519496, 30.39006037420492, 30.337063253451227, 0.9999787851206586, 0.9999757833065811, 0.9999778205524821, 8590.883677107247, 8638.717069393695, 8633.131788772893, 205.93220276617467, 61.28094480632717, 55.166684500592055, 8593.330927893689, 8634.540703256478, 8628.316457118166, 285.8595733766996, 285.23967879041754, 285.4860297424387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3663, 6.880933, 5500.469, 795.6055, 4.147227, 3299.564, 832.2611, 3.92472, 3267.089, 798.1351, 6.890933, 5500.031, 794.8302, 4.150843, 3299.288, 821.5692, 6.668168, 5477.542, 100.0, 99.98539, 98.99223, 99.99916, 99.97706, 99.59027
24571.704240000003, 59.97927696156231, 59.97898437112087, 59.98412562379875, 30.177376203144014, 30.38434624595541, 30.312338308758466, 0.9999764252215353, 0.9999750907782401, 0.9999787160468998, 8587.981036840356, 8635.096579774834, 8626.142689750865, 204.82324882624198, 55.054761690608814, 59.96822015380076, 8602.301542091931, 8643.448103542789, 8630.710042084116, 285.8751309523389, 285.2968732684588, 285.48802282860987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0378, 6.93251, 5497.75, 789.3019, 4.176515, 3297.131, 838.5505, 3.877413, 3250.716, 791.8241, 6.941863, 5496.811, 788.4592, 4.180063, 3296.088, 827.9113, 6.594554, 5460.08, 99.96065, 99.91166, 98.52069, 99.93549, 99.88512, 99.26856
24574.08148, 59.98531173685711, 59.980632637169464, 59.98148221503985, 30.203033866488283, 30.424413099050955, 30.358181500498038, 0.9999775617260338, 0.9999782429121786, 0.9999798340103958, 8593.470581757641, 8648.226107227798, 8636.556472653141, 212.65035730149248, 58.25943311854962, 57.19640787734352, 8601.015254809108, 8638.898953266502, 8640.358893634764, 285.90681923282057, 285.19693507250344, 285.5403763935665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3466, 6.881111, 5500.354, 795.5861, 4.147411, 3299.734, 832.2416, 3.92564, 3266.899, 798.0963, 6.8913, 5500.083, 794.8112, 4.151208, 3299.237, 821.7481, 6.664872, 5477.204, 100.0, 99.99055, 99.01309, 100.0, 99.9787, 99.58412
24576.47588, 59.98653775129756, 59.984183411108035, 59.985421471980224, 30.20208220327058, 30.384660602576155, 30.357826094742386, 0.999980708288336, 0.9999766904022336, 0.9999785272492058, 8590.757280449183, 8642.593862135724, 8632.672517583365, 200.32399805305636, 61.85893377887396, 57.4321370139005, 8594.617065946917, 8639.897852749333, 8633.246006223142, 285.94400859992083, 285.2455026404112, 285.74174009484955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0576, 6.932332, 5497.861, 795.5666, 4.147411, 3299.682, 832.2416, 3.925272, 3267.079, 791.8436, 6.941311, 5496.588, 794.773, 4.150113, 3299.596, 820.8535, 6.677874, 5491.846, 99.9617, 99.98728, 98.99063, 99.93957, 99.98229, 99.85035
24578.907880000002, 59.99254862848512, 59.989143995836656, 59.99609958056504, 30.193918077513924, 30.36405161326075, 30.32296530611996, 0.9999789428176373, 0.9999755619673575, 0.9999793474482827, 8600.70402079276, 8633.63991098316, 8628.322599095336, 200.1821094519082, 59.76499549676146, 59.15584219114362, 8594.851736966848, 8631.871862487238, 8626.611648841883, 286.05045546448906, 285.3720232323325, 285.67364036875466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 786.7686, 6.979804, 5491.892, 801.5978, 4.120335, 3300.375, 827.2722, 3.95859, 3275.362, 788.8531, 6.964294, 5494.875, 796.7568, 4.144634, 3299.5, 821.3704, 6.6689, 5477.317, 99.84314, 100.0, 99.28821, 99.89705, 99.98762, 99.58712
24581.338320000003, 59.99604087648203, 59.99218567304306, 59.99211000493577, 30.179602760622572, 30.36317790848266, 30.32953596075781, 0.9999780238484564, 0.9999783725182946, 0.999977053934225, 8596.262439194374, 8636.677178202692, 8629.134629211208, 197.1287051127079, 57.973169661973316, 56.50988864123292, 8590.294979195969, 8636.049317037156, 8626.005586902282, 285.8811738615647, 285.32455876783473, 285.61792569404315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.097, 6.932153, 5497.803, 795.5861, 4.147227, 3299.623, 832.2222, 3.925456, 3267.076, 791.8824, 6.941127, 5496.643, 794.8112, 4.151026, 3299.345, 821.6885, 6.66652, 5476.914, 99.95865, 99.98557, 99.00258, 99.93959, 99.9772, 99.58291
24583.76364, 59.99424553499594, 59.9998777709415, 59.99739513573265, 30.169518685698204, 30.383213069753918, 30.306237010034557, 0.9999787431387267, 0.9999763597877525, 0.9999795592890056, 8588.942913356881, 8635.895601322962, 8623.944894246633, 197.23114817429462, 61.46161575279848, 60.965118454687854, 8596.064496928455, 8636.888282212338, 8626.48812891515, 285.9257186463692, 285.3789565705608, 285.6692464768384, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.1888, 6.881825, 5500.468, 789.0295, 4.177251, 3296.292, 838.4535, 3.877597, 3251.117, 798.0769, 6.8913, 5499.918, 788.65, 4.180794, 3296.896, 827.9312, 6.594737, 5459.848, 100.0, 99.88803, 98.52568, 99.9971, 99.8868, 99.26963
24586.21628, 59.99777020828773, 59.996974208067, 59.99931472358496, 30.194160819451884, 30.411227753124358, 30.36609048630876, 0.9999799513902832, 0.9999770516191993, 0.9999770688896241, 8599.037849025917, 8647.35251004971, 8636.647421266627, 200.05485027438914, 64.17294263863187, 55.07161604786279, 8604.740056447514, 8647.228200672364, 8635.178505785156, 285.8849386965374, 285.23670503390287, 285.5560198654139, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0773, 6.932153, 5497.803, 795.5861, 4.147411, 3299.622, 832.2611, 3.925272, 3267.25, 791.8436, 6.941495, 5496.589, 794.7921, 4.151026, 3299.348, 821.6089, 6.667069, 5477.314, 99.96179, 99.98713, 98.99581, 99.93862, 99.97884, 99.58615
24588.60264, 60.00599918825513, 60.00579415299666, 60.001479667031376, 30.191307628883624, 30.407503938498646, 30.358189242349603, 0.9999806563409843, 0.9999767420348274, 0.9999788633055535, 8595.27148637329, 8636.556483070672, 8637.692827265108, 208.3338251630252, 59.628699172343204, 57.25892104287459, 8602.094999440538, 8646.650424744548, 8636.592818664172, 286.081414949019, 285.325308705471, 285.5913255486147, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3466, 6.88129, 5500.521, 795.5861, 4.147411, 3299.569, 832.2222, 3.925824, 3267.135, 798.0963, 6.891484, 5499.913, 794.7921, 4.151026, 3299.332, 821.2511, 6.672746, 5491.785, 100.0, 99.98717, 99.00269, 100.0, 99.97836, 99.60796
24590.936520000003, 60.001878675644214, 59.999223767485994, 60.00068664308798, 30.16014494350396, 30.398375094194552, 30.332951381308227, 0.9999793810386937, 0.9999788550961614, 0.9999790815357814, 8589.273167495609, 8642.104380194874, 8630.593759101615, 204.4281109937956, 55.48081326459851, 55.040981405369166, 8593.931183346214, 8637.370225117591, 8636.44869246451, 285.92104569916324, 285.3576669529604, 285.64949652635624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 805.6553, 6.825965, 5499.385, 801.8313, 4.115914, 3300.418, 826.0493, 3.970002, 3278.215, 803.0674, 6.852505, 5500.172, 798.2446, 4.13605, 3299.954, 819.5214, 6.688861, 5479.657, 99.98951, 100.0, 99.36484, 100.0, 99.99589, 99.62873
24593.313280000002, 60.00393794387332, 60.002781552347415, 60.000994383270964, 30.16683233951727, 30.396015392799278, 30.323055968373602, 0.9999780016837619, 0.9999772032454832, 0.9999776558484066, 8590.266775144892, 8635.938384986432, 8629.352715019288, 203.0184302836251, 56.081642740058214, 53.06975041350506, 8595.766360173946, 8643.333605367276, 8632.719645760235, 285.89825460295464, 285.362410860425, 285.65631601290914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3663, 6.880933, 5500.637, 795.6055, 4.147227, 3299.682, 832.2611, 3.925272, 3267.138, 798.1351, 6.8913, 5499.973, 794.8302, 4.151026, 3299.397, 821.7282, 6.665788, 5477.368, 100.0, 99.98717, 98.99744, 100.0, 99.9736, 99.57568
24595.62268, 60.004983756565686, 59.998350598093836, 60.00037528146918, 30.17448726583271, 30.3659162309242, 30.295801310673596, 0.9999815222898614, 0.9999739111240062, 0.9999790134143021, 8588.401875891077, 8633.282989814166, 8622.445409241402, 195.1924609748487, 59.68284779893338, 61.38809958025831, 8591.139537915926, 8629.108010237544, 8619.131334241778, 285.8823264000104, 285.28772303783916, 285.5681943770266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 795.5022, 6.915913, 5498.583, 790.586, 4.172462, 3295.719, 837.2693, 3.881831, 3251.761, 791.8436, 6.941679, 5496.641, 788.5928, 4.180611, 3296.954, 827.951, 6.594188, 5459.793, 99.98096, 99.86886, 98.57512, 99.93753, 99.88339, 99.26757
24597.95936, 59.996811758195626, 59.99841821897823, 59.994900547300425, 30.214008154531445, 30.423772361847774, 30.347046501416315, 0.9999774782608275, 0.9999755949402348, 0.9999783609942655, 8593.808314242713, 8648.311128385543, 8635.01182124792, 202.44531809505338, 59.27323030547677, 52.84275855348551, 8600.35962682886, 8645.689533182487, 8637.035963264772, 285.9736731489701, 285.33309502030903, 285.5168228136814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3071, 6.881468, 5500.359, 795.5861, 4.147411, 3299.734, 832.2611, 3.926193, 3267.019, 798.0963, 6.8913, 5500.141, 794.7921, 4.150843, 3299.293, 821.5493, 6.665421, 5477.142, 100.0, 99.98713, 98.99918, 99.99702, 99.97716, 99.58097
24600.387680000003, 59.991643578848816, 59.99299316046032, 59.990215479414736, 30.19855361460608, 30.4078710024456, 30.360686186503766, 0.9999785881349565, 0.999977144563431, 0.9999750794526442, 8599.067784516275, 8644.84220596203, 8635.60283702799, 207.88196858872402, 57.59122028292313, 57.77424949091164, 8598.110833698787, 8642.156676631108, 8632.055156825742, 285.9656332215273, 285.38736380262685, 285.56385010909224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0576, 6.932153, 5497.698, 795.5861, 4.147411, 3299.564, 832.2222, 3.925272, 3266.847, 791.863, 6.941495, 5496.813, 794.7921, 4.151026, 3299.293, 821.5294, 6.667069, 5476.971, 99.95675, 99.98728, 98.99396, 99.93648, 99.98043, 99.57989
24602.706840000003, 59.99475967542504, 59.99502082730332, 59.9936767458301, 30.180179845717735, 30.379491210559994, 30.33264771527112, 0.9999756716782402, 0.999976478477418, 0.9999779582834822, 8590.547377403336, 8638.997697261202, 8632.925499664074, 204.4566881804742, 62.60206249317116, 63.45510628062584, 8601.159863852074, 8638.584449392647, 8627.013840019923, 285.9568410366925, 285.447648970744, 285.6129431402273, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 786.7291, 6.979804, 5491.45, 801.7924, 4.116098, 3300.304, 825.9328, 3.970922, 3279.984, 785.5325, 6.98838, 5489.577, 801.0295, 4.120162, 3300.244, 815.2867, 6.728598, 5487.978, 99.84314, 100.0, 99.39205, 99.81208, 100.0, 99.79552
24605.1594, 59.992624150281884, 59.99107195578883, 59.98611182456901, 30.17418433102662, 30.365798336451782, 30.334281184553536, 0.9999787062533104, 0.9999827510490493, 0.9999734938569332, 8592.821330835728, 8634.370162344034, 8624.714206915223, 198.0475363194253, 55.60225005956909, 61.46003791039766, 8600.353689963162, 8642.620246533728, 8629.397869314593, 285.9845350759321, 285.29558957679086, 285.46515797326697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.097, 6.932332, 5497.918, 795.6055, 4.147411, 3299.627, 832.2611, 3.925456, 3267.076, 791.8824, 6.941311, 5496.531, 797.577, 4.135685, 3300.242, 821.5692, 6.666703, 5477.026, 99.96075, 99.99055, 99.00255, 99.93553, 100.0, 99.57666
24607.697320000003, 59.99064016011596, 59.989008935652414, 59.988527511274455, 30.165881864548172, 30.373867753348627, 30.307259769092948, 0.9999752001818554, 0.9999748774101941, 0.9999756868921995, 8591.32275671172, 8638.985089397338, 8621.214285946404, 203.12398417454403, 62.47596323770631, 57.28254127130049, 8593.15750849795, 8635.955879268826, 8627.424474381507, 285.91238875891645, 285.32193392044843, 285.61093732743694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 794.201, 6.918411, 5499.193, 792.6872, 4.162884, 3298.098, 835.1923, 3.903552, 3260.683, 797.2031, 6.895529, 5500.086, 807.2288, 4.086924, 3299.311, 828.0704, 6.593638, 5459.622, 99.98393, 99.94807, 98.78273, 100.0, 99.97436, 99.26446
24610.055440000004, 59.98520110449174, 59.98922115752958, 59.989733656938284, 30.20216018464869, 30.405748025753525, 30.337716718708307, 0.9999790364046285, 0.9999789902150628, 0.999978810397179, 8595.710919276484, 8635.645250594374, 8638.993654985261, 203.1785379786927, 59.34671333320421, 60.59877103648705, 8602.059783543946, 8644.88713864471, 8636.966173333487, 285.9905331318611, 285.35946763386005, 285.60112092515413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.2153, 6.931082, 5497.751, 795.6055, 4.147227, 3299.68, 832.2028, 3.926008, 3267.081, 791.8436, 6.941311, 5496.648, 801.0295, 4.120162, 3300.568, 821.6288, 6.665971, 5477.317, 99.9577, 99.9839, 99.00107, 99.93445, 100.0, 99.583
24612.423240000004, 59.994869944825936, 59.990304293029325, 59.98845096460435, 30.198248904267896, 30.414156670844708, 30.361938625024735, 0.9999783453398173, 0.9999757683793786, 0.999980441185306, 8597.969507080075, 8647.020993792168, 8642.476194988463, 207.66260719685488, 59.700921443711195, 54.782422456800305, 8607.179186853185, 8646.542156846055, 8642.104832274028, 285.93142811316204, 285.30856770106755, 285.4761050174105, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3466, 6.88129, 5500.521, 795.5861, 4.147411, 3299.622, 832.2611, 3.925824, 3267.019, 798.0769, 6.8913, 5499.971, 801.0677, 4.119979, 3300.347, 821.6487, 6.666703, 5477.371, 100.0, 99.98713, 99.00621, 99.99806, 100.0, 99.58717
24614.82644, 59.992747193690384, 59.989144821755886, 59.98878009222993, 30.202064019674584, 30.41616559418795, 30.344140997566587, 0.9999786295178156, 0.9999773647978142, 0.9999804772095375, 8596.05816397779, 8636.440393755262, 8635.809123683579, 200.90329508871946, 59.19158991172344, 57.68406956154229, 8597.410454165638, 8637.022854192941, 8628.402501322429, 285.9149186019657, 285.3438129853198, 285.5775195334133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 805.6553, 6.825965, 5499.438, 801.8118, 4.116098, 3300.3, 825.9716, 3.970738, 3279.767, 804.4073, 6.836877, 5499.733, 794.8302, 4.150661, 3299.506, 815.3265, 6.73226, 5489.628, 99.98846, 100.0, 99.38549, 99.99164, 99.98361, 99.80275
24617.245680000004, 59.990709153027545, 59.986219335485686, 59.989274706292065, 30.206436322790147, 30.413188716978233, 30.334929607181024, 0.9999790321069075, 0.9999780083324585, 0.9999796239406611, 8591.277916147854, 8635.315833840934, 8631.131514176008, 205.18741474810213, 59.548484368661775, 58.64860967029574, 8598.722804612753, 8639.345116377037, 8636.639444310142, 285.82316865076575, 285.22034045557876, 285.4682734192627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3663, 6.881111, 5500.191, 795.6055, 4.147227, 3299.676, 832.1834, 3.926193, 3267.536, 798.1157, 6.890933, 5499.914, 799.3318, 4.128563, 3299.936, 821.5294, 6.66652, 5477.203, 100.0, 99.98717, 98.98716, 100.0, 100.0, 99.5841
24619.6804, 59.98959756867082, 59.986220058425495, 59.9884570929846, 30.18522481459591, 30.379008620272256, 30.294634789818367, 0.9999793068545425, 0.9999754152849725, 0.9999806077955782, 8589.417394216098, 8634.492483776497, 8619.48777642851, 201.29077898468222, 58.93972935033025, 55.32797703095139, 8590.462136675736, 8634.727572933, 8619.129259625508, 285.9124565288921, 285.377333362078, 285.5195521108241, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3268, 6.881111, 5500.251, 794.4382, 4.155885, 3298.881, 834.9011, 3.905392, 3260.167, 794.4068, 6.926234, 5497.842, 789.4321, 4.175498, 3294.811, 828.2493, 6.590708, 5459.277, 100.0, 99.97062, 98.80048, 99.96155, 99.86285, 99.25819
24622.04892, 59.9828276136552, 59.9855434421095, 59.983084953510264, 30.21641649247571, 30.429282687656727, 30.34892536548552, 0.9999810123845957, 0.9999789674622798, 0.9999761474346829, 8602.532142458656, 8642.512212396543, 8630.827527515263, 207.88814457590752, 57.83808204916761, 57.577134872456554, 8603.704811802716, 8644.707317505301, 8633.148502395841, 285.8788924392162, 285.3664901808009, 285.3866402686981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 796.8428, 6.901992, 5500.249, 794.0685, 4.152753, 3299.713, 835.1729, 3.903368, 3266.614, 798.0769, 6.891117, 5499.918, 794.8112, 4.151208, 3299.401, 821.6885, 6.665421, 5477.428, 99.99909, 99.98989, 98.96889, 99.9971, 99.98057, 99.58821
24624.51612, 59.98374461247982, 59.9821918293992, 59.98161165417948, 30.21545821208057, 30.397311605222164, 30.35878683885956, 0.9999776482265826, 0.9999749798432606, 0.9999812242049778, 8595.5026273495, 8643.405897578035, 8631.002747596453, 206.61845562921326, 63.21748410605767, 57.95381037633888, 8593.82973933417, 8648.22702705176, 8633.49189349514, 285.84455569195325, 285.2512059633404, 285.42567680133635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0378, 6.93251, 5497.803, 795.5861, 4.147227, 3299.739, 832.2416, 3.925456, 3266.844, 791.8436, 6.941679, 5496.583, 794.7921, 4.151391, 3299.401, 821.4698, 6.667436, 5477.43, 99.9577, 99.99069, 99.00772, 99.93647, 99.9737, 99.58711
24626.851880000002, 59.97644666229312, 59.99177241262374, 59.98747686560522, 30.208930046529414, 30.386886293160472, 30.355324026049225, 0.9999778319610338, 0.9999765057097993, 0.9999779317856373, 8592.67267507944, 8640.76854590527, 8626.527561247385, 205.65912811012504, 60.1562780410859, 59.92557389121157, 8599.848463811708, 8637.649844901754, 8629.484136388026, 285.81831562491124, 285.2582106900525, 285.5036636324577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 786.7488, 6.979982, 5491.617, 801.8118, 4.116282, 3300.417, 826.0493, 3.971291, 3279.809, 785.5325, 6.988564, 5489.741, 801.0486, 4.119979, 3300.46, 815.3265, 6.732443, 5489.338, 99.84618, 100.0, 99.38698, 99.81005, 100.0, 99.81209
24629.226520000004, 59.9832041053806, 59.98266626995717, 59.983459352183345, 30.17693322214265, 30.385396796974028, 30.34712569015658, 0.9999801408668242, 0.9999761631511294, 0.9999737986140433, 8600.938633723665, 8630.172490160447, 8623.456305311749, 197.72978804896985, 57.033743203686754, 58.96319996482589, 8594.099617011461, 8638.385281476405, 8622.430817254562, 285.897684695945, 285.42268724055, 285.5352066682727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0773, 6.932332, 5497.861, 795.6055, 4.147227, 3299.564, 832.2028, 3.925272, 3267.245, 791.863, 6.941311, 5496.643, 794.8112, 4.150295, 3299.683, 821.5095, 6.666703, 5476.687, 99.9597, 99.98539, 98.99567, 99.93755, 99.9785, 99.57472
24631.65176, 59.983948334002314, 59.97860359052506, 59.980818392275815, 30.17461617452044, 30.35956485299213, 30.297925152562456, 0.999979611470428, 0.9999728927254675, 0.9999765382191282, 8596.902800501966, 8636.660741662272, 8618.673999477694, 200.64963895000187, 59.12985691747144, 56.99470964684224, 8594.636172062552, 8634.839441338374, 8615.748127658879, 285.9607621282986, 285.42764194205034, 285.4984543603188, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.0576, 6.932153, 5497.693, 795.5861, 4.147227, 3299.523, 832.5328, 3.918093, 3264.659, 793.4359, 6.929176, 5498.696, 803.7953, 4.10336, 3299.977, 825.6448, 6.620923, 5463.808, 99.95874, 99.99233, 98.92766, 99.9677, 99.99791, 99.37702
24633.98788, 59.979728372185804, 59.98115322400366, 59.97624065419433, 30.20790507188406, 30.394136299535305, 30.362348359623688, 0.9999781155991481, 0.9999763849736021, 0.9999814893395802, 8596.997863329616, 8632.529292180941, 8634.493024221809, 208.28345475829656, 55.81781614042802, 53.825036151416725, 8604.827280828458, 8641.33147576951, 8632.600396339907, 285.82402566059557, 285.27220398209056, 285.5699250275996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 798.6171, 6.890391, 5500.136, 791.5782, 4.163621, 3298.378, 835.4252, 3.901343, 3259.917, 793.3582, 6.934141, 5497.045, 801.1821, 4.119066, 3300.24, 821.6885, 6.665421, 5476.91, 100.0, 99.9433, 98.78399, 99.94793, 100.0, 99.57878
24636.395760000003, 59.97625773563387, 59.98066563476583, 59.97802424973355, 30.22003804211357, 30.399352931207158, 30.378104575175513, 0.9999754678976529, 0.9999760200979486, 0.9999796532403821, 8609.35120950502, 8648.631234724511, 8633.413829788857, 206.37442446323803, 57.32129687206998, 58.79108565921024, 8598.368937094341, 8639.880299081107, 8636.513481066979, 285.6845127517858, 285.1445522636785, 285.46232625313996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 797.8877, 6.890391, 5500.47, 795.5666, 4.147411, 3299.569, 832.2028, 3.925824, 3267.137, 798.0769, 6.8913, 5500.088, 801.0295, 4.120162, 3300.513, 821.5095, 6.667069, 5477.256, 100.0, 99.98891, 99.00277, 99.99702, 100.0, 99.59131
24638.82096, 59.980729243318486, 59.980534283872394, 59.98552751372393, 30.21124844653714, 30.41678454169966, 30.35585228419114, 0.999980848971849, 0.999976765125107, 0.9999774862404351, 8606.239115478815, 8648.600580822376, 8633.244565271365, 205.2073134891093, 53.536329413133956, 54.673932551968846, 8608.704222283317, 8651.444324755235, 8637.90643893335, 285.9425265761515, 285.37389771076914, 285.5413529599226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 805.675, 6.825608, 5499.385, 801.8313, 4.116098, 3300.359, 825.9716, 3.970554, 3279.702, 804.4073, 6.83706, 5499.675, 794.8302, 4.150843, 3299.232, 815.2867, 6.732993, 5489.398, 99.98846, 100.0, 99.39063, 99.99269, 99.98207, 99.80584
24641.190520000004, 59.9815367216557, 59.98325843651259, 59.98661272938104, 30.184477699224345, 30.366379759006858, 30.310350987118312, 0.9999832824960214, 0.999970016793334, 0.9999833015115173, 8594.199046511383, 8639.062399537785, 8625.435474801034, 207.1925726389345, 57.49213530765246, 55.45298722289772, 8606.550529766582, 8640.386362723873, 8632.034342363704, 286.01093569935836, 285.3959104067857, 285.54139366472697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3466, 6.881111, 5500.417, 795.6055, 4.147227, 3299.627, 832.2611, 3.925272, 3267.022, 798.1157, 6.890933, 5500.142, 801.0867, 4.119797, 3300.457, 821.6487, 6.665605, 5477.774, 100.0, 99.99058, 99.00439, 99.9982, 100.0, 99.5945
24643.66916, 59.98113157384181, 59.97950471428905, 59.9802727700149, 30.166662379056184, 30.397671876646612, 30.268645506573503, 0.9999775908134432, 0.9999813068762196, 0.9999798138602686, 8586.893216337356, 8634.290587375128, 8618.769503490152, 205.8262865406973, 58.68203477324778, 57.12510845868064, 8593.003379885611, 8636.933069318793, 8616.365376377764, 286.022242761537, 285.4488187700328, 285.5964890238188, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 799.3466, 6.881468, 5500.752, 795.5861, 4.147411, 3299.676, 832.2999, 3.926008, 3267.014, 798.0963, 6.8913, 5499.687, 794.1436, 4.155591, 3298.688, 826.619, 6.609936, 5465.924, 100.0, 99.99058, 99.00795, 99.99805, 99.96097, 99.33529
24646.10796, 59.986543197639634, 59.98482732535217, 59.98264038035444, 30.18433422613505, 30.400872134504485, 30.341984618422273, 0.9999775756261523, 0.9999760088035503, 0.9999789508561567, 8596.568522935295, 8647.499342307361, 8631.777100989628, 204.38910598702148, 57.78860507017089, 54.14471637395218, 8604.60984060218, 8647.38199878416, 8631.746135910495, 285.80095171292777, 285.3841775227999, 285.6584095687035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 793.1561, 6.927334, 5498.468, 790.7611, 4.167305, 3298.107, 835.7164, 3.902079, 3259.939, 795.4554, 6.908216, 5499.505, 793.6285, 4.1534, 3299.36, 821.9072, 6.663224, 5476.972, 99.96572, 99.94125, 98.77548, 99.98959, 99.9715, 99.58304
24648.506840000002, 59.98299851599426, 59.988628433388655, 59.98534166533959, 30.223190504797454, 30.390100223305623, 30.352985264044012, 0.9999771812711774, 0.999977204528491, 0.9999826916234531, 8603.82549401164, 8642.68285241332, 8640.9168091549, 205.13882240594376, 55.87809608676798, 57.645693047447594, 8606.3981122276, 8648.552427830806, 8638.674938506932, 285.97267487343805, 285.34558868734905, 285.675587579549, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 0), 5500.0, 800.0, 795.1868, 6.915377, 5498.527, 795.6249, 4.147227, 3299.623, 832.2028, 3.925824, 3267.074, 791.8241, 6.941311, 5496.588, 794.7921, 4.151208, 3299.127, 821.4499, 6.667985, 5477.139, 99.9759, 99.98717, 99.00266, 99.93657, 99.97215, 99.58309
