TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24665.042960000002, 59.983414425850796, 59.98990459428261, 59.98976068040838, 27.6468332471432, 27.864032233067817, 27.848969106057968, 0.9999829620291362, 0.9999826108165113, 0.999981878250126, 7876.567817361723, 7925.734722139951, 7912.994491361928, 181.50973410471533, 48.19027401799349, 45.17082033609404, 7888.176483726385, 7919.439301353826, 7909.956173062004, 285.74986058830007, 285.2833126970097, 285.5740325913352, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 799.386, 6.880754, 5500.526, 795.6055, 4.147227, 3299.68, 832.2028, 3.925456, 3266.964, 798.0963, 6.891484, 5499.978, 794.7921, 4.151026, 3299.287, 827.8318, 3.957808, 3276.346, 100.0, 99.98895, 98.99918, 99.99819, 99.97875, 99.28193
24667.38276, 59.98512232242418, 59.98378311863882, 59.981889715698955, 27.67469376262784, 27.88106334898938, 27.80503250448237, 0.9999816878781168, 0.9999768033105046, 0.9999825136068542, 7872.567029514746, 7918.110182804786, 7903.494008922639, 184.52769928416046, 49.136157928675175, 43.88638196988177, 7874.779212884214, 7918.081482677438, 7903.564859762521, 285.7903594853677, 285.4174052449344, 285.5914054663339, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 799.3268, 6.881111, 5500.359, 795.6055, 4.147227, 3299.623, 832.2611, 3.925088, 3267.076, 798.0963, 6.891484, 5500.088, 794.8112, 4.151208, 3299.345, 834.0745, 3.911661, 3262.808, 100.0, 99.98717, 99.00447, 100.0, 99.97884, 98.87158
24669.9598, 59.990867912647076, 59.9845520870959, 59.98723100029921, 27.68641726220619, 27.888111622345225, 27.811864425062062, 0.9999816086569007, 0.9999779704318627, 0.9999870459543899, 7882.549878329732, 7924.53365404342, 7910.944274474605, 178.48762755856592, 45.98030172363542, 46.025691275302506, 7878.738183609349, 7920.700764516549, 7906.972125092665, 285.9170321033499, 285.3471322156324, 285.56979653848236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 793.0378, 6.932332, 5497.913, 789.2435, 4.176883, 3296.795, 838.5311, 3.876861, 3250.827, 791.8047, 6.941495, 5496.641, 788.4974, 4.179698, 3296.753, 839.0646, 3.872291, 3252.222, 99.9577, 99.90149, 98.50689, 99.93752, 99.88954, 98.52325
24672.35596, 59.983996683656706, 59.98503261309646, 59.98647462905606, 27.662010308241616, 27.87627237937754, 27.804086634206662, 0.9999857799673711, 0.9999792389869184, 0.9999817907004369, 7874.163482915248, 7924.070435677024, 7907.458218936763, 184.41608800332972, 47.44911906870948, 48.90457023226054, 7876.282130036086, 7923.377193595988, 7910.930097692081, 285.6905511306339, 285.4461685795518, 285.6133760804043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 799.3466, 6.881111, 5500.359, 795.6055, 4.147596, 3299.682, 832.2611, 3.925456, 3266.908, 795.9797, 6.912077, 5498.76, 794.7921, 4.151026, 3299.293, 834.0745, 3.910929, 3262.458, 100.0, 99.99407, 98.99918, 99.9792, 99.97861, 98.87847
24674.785720000003, 59.98120574283509, 59.9898115447654, 59.98312651166405, 27.677729593908758, 27.882517145045643, 27.83399375822752, 0.9999816705050347, 0.9999822508513918, 0.99997963469668, 7878.25871223388, 7916.171992454537, 7915.227487119047, 182.4630387086993, 39.800896534741696, 46.815425415044956, 7883.888760567832, 7921.613427725283, 7916.237876694219, 285.8363930470789, 285.4410078226995, 285.41068380076445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.0916, 6.945003, 5495.685, 798.66, 4.132492, 3300.456, 828.2817, 3.958221, 3278.34, 786.1345, 6.987461, 5489.748, 801.0104, 4.120162, 3300.293, 827.8318, 3.957808, 3276.399, 99.92626, 100.0, 99.31321, 99.81219, 100.0, 99.28344
24677.18648, 59.98406989676357, 59.981850503405305, 59.9784509702001, 27.689965504035097, 27.87954096173835, 27.839237264067602, 0.9999801969286951, 0.9999830940837335, 0.9999772028461876, 7876.881151179351, 7920.294379463167, 7912.0290409799845, 178.3469633708446, 46.873118589413934, 42.5900313365795, 7879.872764692603, 7919.730844633953, 7912.31975399204, 285.7042208518338, 285.3713340223044, 285.5727535768904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 792.5253, 6.933938, 5497.971, 795.6249, 4.147596, 3299.682, 832.2611, 3.925272, 3267.534, 791.8047, 6.941863, 5496.53, 794.7921, 4.151026, 3299.293, 833.5974, 3.915141, 3264.173, 99.95664, 99.99407, 98.99404, 99.93551, 99.97225, 98.91293
24679.618240000003, 59.98157492660938, 59.98346102084116, 59.98047861436796, 27.677188091824, 27.88288427371992, 27.81983160376189, 0.9999794223700065, 0.9999811107704413, 0.9999827078067074, 7865.7897737618405, 7916.980615941068, 7900.677344685196, 176.69722196613247, 48.756800870903135, 43.84779203650237, 7868.8307896444885, 7912.281419441697, 7892.507858461192, 285.77937667507996, 285.33293819864343, 285.50218834180305, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 786.7686, 6.979804, 5491.45, 795.5861, 4.147227, 3299.511, 832.2805, 3.926008, 3267.411, 791.8241, 6.941679, 5496.641, 794.7539, 4.151208, 3299.348, 834.0347, 3.911661, 3263.1, 99.84714, 99.98881, 99.00107, 99.93957, 99.97215, 98.86967
24682.05208, 59.979974806728464, 59.97804129376582, 59.97939079484213, 27.67472048808269, 27.87660868053803, 27.80091103462776, 0.9999837996862674, 0.9999791023542198, 0.9999858662358774, 7877.87454249852, 7920.909589274264, 7907.411560886668, 185.15672615810854, 51.6337288047323, 47.258543076899514, 7879.216325614967, 7923.664729800036, 7907.6377662105915, 285.84533709482383, 285.367959781581, 285.43917575726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 780.4992, 7.023885, 5482.075, 789.2435, 4.176699, 3296.848, 838.5311, 3.876861, 3251.564, 798.0963, 6.8913, 5500.088, 788.5165, 4.179881, 3296.192, 840.0587, 3.86405, 3248.663, 99.67479, 99.90309, 98.50526, 100.0, 99.87823, 98.41193
24684.50988, 59.97737358629092, 59.9783730267484, 59.97833095440928, 27.665798999707153, 27.881740260864422, 27.811410617388567, 0.9999849192629281, 0.9999830646675919, 0.9999837549680743, 7874.187459559191, 7922.074648974746, 7910.0281599973605, 184.6043890752826, 47.404125678360515, 43.4818626348665, 7873.857961119435, 7925.038347669945, 7909.480173350337, 285.89736158968833, 285.32296447950336, 285.52899796953733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 786.7488, 6.979804, 5491.507, 795.6055, 4.147596, 3299.676, 832.2222, 3.92564, 3266.973, 793.9019, 6.925315, 5498.469, 794.7539, 4.151391, 3299.404, 833.9949, 3.912028, 3262.465, 99.84619, 99.98887, 98.99585, 99.97076, 99.98053, 98.88231
24686.87584, 59.9848224514649, 59.9761413878123, 59.968782700340114, 27.651973975703076, 27.87114180926301, 27.796583084066057, 0.9999832042500694, 0.999983934835038, 0.9999819986066647, 7877.775616013143, 7919.09946753209, 7907.172814038189, 177.1926872463424, 49.661413355024706, 43.518063668785544, 7885.451997180379, 7918.04354259163, 7911.001334783345, 285.7849241576361, 285.2754126987977, 285.48768397588, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 779.8683, 7.030488, 5478.951, 797.5511, 4.134702, 3300.141, 829.2134, 3.952331, 3275.499, 802.718, 6.846989, 5500.068, 800.8387, 4.121258, 3300.463, 827.8119, 3.957808, 3276.573, 99.6159, 100.0, 99.25614, 99.99983, 100.0, 99.28165
24689.307240000002, 59.97914565166163, 59.97386010296277, 59.96618386556676, 27.6867999403824, 27.86072125260298, 27.823197547030862, 0.9999829527483269, 0.9999797035019546, 0.9999854843650653, 7874.214245607614, 7913.47968462847, 7899.073312865391, 191.19559999925104, 41.866722374542405, 46.50974000398264, 7873.888076421413, 7915.2721429101475, 7905.2451198730905, 285.8163425596835, 285.2699998535901, 285.41104798088566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 778.9023, 7.031917, 5481.126, 795.8, 4.146491, 3299.852, 832.2028, 3.926008, 3266.789, 798.0769, 6.891484, 5499.918, 794.7921, 4.151208, 3299.293, 833.5178, 3.914591, 3264.115, 99.63512, 99.99222, 99.00772, 99.9971, 99.97716, 98.89534
24691.65336, 59.97605845849786, 59.97581425599076, 59.974587993738005, 27.66180001756327, 27.859101367939545, 27.81052618309273, 0.9999874475753636, 0.9999805696453855, 0.9999878995150954, 7877.078171772805, 7917.238275858132, 7903.370344211, 183.84535186243556, 48.300751981129, 46.04360865580031, 7876.528433764006, 7914.102263728573, 7895.933522390712, 285.8587104683299, 285.3475996239679, 285.4204903887116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 780.4992, 7.023707, 5482.133, 795.6055, 4.147411, 3299.68, 832.2416, 3.92564, 3266.911, 798.0769, 6.891668, 5500.029, 794.7921, 4.151391, 3299.293, 834.0347, 3.911478, 3262.693, 99.67574, 99.98891, 98.99592, 100.0, 99.97716, 98.86288
24694.10856, 59.973326244288316, 59.97313995492404, 59.97641681053198, 27.678153610042425, 27.86679080154613, 27.804681345999782, 0.9999826248879612, 0.9999810318518084, 0.9999843568231153, 7878.542643511075, 7918.989816975919, 7904.918973604398, 179.03996921409407, 48.97937296072513, 46.53871835627615, 7882.099401589826, 7919.64122215253, 7908.489754662366, 285.7345035836596, 285.3236447567408, 285.41503714121814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 786.7488, 6.979982, 5491.565, 789.2435, 4.176883, 3296.737, 838.5311, 3.877413, 3251.176, 791.8047, 6.941679, 5496.641, 788.4974, 4.179881, 3296.196, 840.3768, 3.861487, 3245.575, 99.84314, 99.90309, 98.51909, 99.93859, 99.87837, 98.35986
24696.584440000002, 59.96983604422588, 59.97625477501245, 59.97136709391903, 27.675418631978523, 27.883124861727165, 27.82021876578862, 0.9999824920981915, 0.9999816656154431, 0.9999802356875767, 7869.1005699178895, 7920.171177529921, 7905.7718309467755, 179.31588143947147, 49.86890396121544, 49.74848990301143, 7881.554760985844, 7916.586921129515, 7901.58366269766, 285.79949565059457, 285.332369995125, 285.515147605676, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 780.5189, 7.023707, 5482.133, 795.5861, 4.147227, 3299.68, 832.2611, 3.925272, 3266.966, 797.6108, 6.899574, 5499.505, 794.7921, 4.150843, 3299.288, 834.0944, 3.911661, 3262.289, 99.67269, 99.98891, 99.00784, 99.98959, 99.97702, 98.85586
24699.001920000002, 59.97698572006847, 59.97801642906243, 59.97077957353011, 27.713068907283436, 27.921047944519902, 27.861784224281774, 0.9999852912123451, 0.9999826587819156, 0.9999837962399986, 7879.082117249895, 7926.709460809809, 7917.0463028572185, 178.80616802691816, 43.96787791638599, 45.454107391950856, 7884.156930009902, 7921.8660985213455, 7911.54094091107, 285.7568254832099, 285.1070729949484, 285.2433675133662, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 786.808, 6.979625, 5492.68, 796.481, 4.140228, 3300.163, 829.5822, 3.945152, 3274.896, 788.2899, 6.972568, 5491.116, 799.7706, 4.123267, 3300.586, 827.8715, 3.957258, 3276.281, 99.85534, 100.0, 99.19706, 99.85254, 100.0, 99.28179
24701.412880000003, 59.976182193604615, 59.97882010055211, 59.97396476282295, 27.682446482803538, 27.863238191965756, 27.819318293230666, 0.9999825412816962, 0.9999861141719734, 0.9999875112584928, 7883.340561732329, 7913.378518272277, 7910.704360934157, 183.85806904009587, 41.22394790376302, 48.310354444204734, 7877.4446317570955, 7925.6400128805835, 7908.361546885311, 285.93663660137963, 285.4330671837827, 285.42062989613487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 788.4048, 6.96749, 5492.231, 796.1697, 4.146122, 3299.731, 832.2222, 3.92564, 3266.96, 791.8241, 6.941495, 5496.472, 794.7921, 4.151026, 3299.344, 833.8558, 3.913859, 3263.817, 99.86948, 99.99044, 98.99581, 99.93445, 99.98057, 98.90215
24703.862200000003, 59.978508441864676, 59.9822536963402, 59.976127795676156, 27.68612918140463, 27.878482391258935, 27.842310667565656, 0.9999829330163158, 0.9999859932645481, 0.9999825803697978, 7879.738693188615, 7924.9518222230845, 7909.229538986003, 183.72378614073477, 45.01225571750729, 53.471151886152484, 7877.003879542325, 7919.244361322654, 7903.73374407547, 285.9977739687634, 285.37624219506256, 285.4791026125205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 793.0576, 6.932153, 5497.641, 795.6055, 4.147227, 3299.68, 832.2805, 3.925824, 3266.966, 791.8241, 6.941495, 5496.588, 794.7921, 4.151026, 3299.293, 834.0546, 3.911661, 3262.278, 99.95865, 99.98891, 98.99759, 99.93338, 99.9773, 98.88375
24706.270360000002, 59.98280183301733, 59.98358138954937, 59.98562373112215, 27.68446492901673, 27.891369945931718, 27.805742834620883, 0.9999828716769539, 0.9999777541300153, 0.9999821819224877, 7879.909607658452, 7921.779445600664, 7908.251704004981, 178.3187311134334, 50.131917659250576, 44.12906923580749, 7886.065256492118, 7923.583521772202, 7907.646769054174, 285.81166119246996, 285.2423858646068, 285.53509842870875, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 799.3268, 6.88129, 5500.417, 789.3019, 4.177067, 3296.62, 838.4923, 3.877045, 3250.72, 798.0769, 6.891484, 5500.199, 788.5356, 4.179881, 3296.249, 840.3172, 3.862402, 3245.747, 100.0, 99.89618, 98.51721, 100.0, 99.87665, 98.34388
24708.72188, 59.98338745135826, 59.98016365880089, 59.98467911319963, 27.707716567780626, 27.890352864901246, 27.828410605786125, 0.9999808608397533, 0.9999798168040627, 0.9999789316146117, 7874.77335784348, 7915.97155455313, 7909.531209666088, 178.2479235053779, 51.25345656056402, 48.594473098738035, 7881.809551378537, 7923.437469380238, 7906.608527170666, 285.82483016694465, 285.3387978457954, 285.3986879259784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 793.0576, 6.932153, 5497.75, 795.6055, 4.147227, 3299.623, 832.2611, 3.925272, 3267.126, 791.9212, 6.940944, 5497.442, 794.7539, 4.151026, 3299.183, 833.9949, 3.912577, 3262.639, 99.96066, 99.98877, 98.99581, 99.94171, 99.98212, 98.86647
24711.089000000004, 59.98349682705704, 59.98597583039588, 59.98181006384685, 27.710731156857793, 27.900747501866768, 27.8679887248967, 0.9999835322825643, 0.9999843941136481, 0.9999841146047281, 7881.635889168042, 7924.760771222921, 7912.891969267004, 177.93775900455648, 44.44839610592862, 43.478680066405104, 7885.785388378213, 7925.20644997462, 7918.264005118934, 285.58301455974646, 285.1416526674323, 285.45972349431304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 799.3466, 6.88129, 5500.579, 795.6249, 4.144833, 3299.953, 830.6305, 3.937605, 3272.663, 800.5236, 6.86556, 5500.504, 798.7405, 4.128563, 3300.33, 828.9451, 3.952497, 3275.922, 100.0, 99.9947, 99.13271, 100.0, 100.0, 99.26896
24713.52692, 59.982109510501644, 59.983447529735486, 59.979446755470484, 27.709424829884572, 27.88950607716015, 27.833349132456025, 0.99998507437135, 0.9999802366965082, 0.9999835617146303, 7878.4091570744085, 7922.024617973287, 7911.260695155826, 180.97489955256134, 48.420785797006374, 48.31307870378805, 7881.754322595704, 7921.61226685221, 7907.794755720263, 285.8785311068423, 285.2046847410776, 285.40802734182466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 802.6586, 6.858089, 5500.576, 797.2397, 4.141333, 3299.989, 832.2999, 3.924168, 3267.535, 798.0963, 6.891484, 5499.972, 794.773, 4.151026, 3299.348, 833.2792, 3.917521, 3264.957, 100.0, 99.99825, 98.97665, 99.99808, 99.97557, 98.93669
24715.949320000003, 59.98289936545556, 59.98257187474193, 59.985901124148526, 27.697157529325846, 27.894994012850717, 27.831630852479428, 0.9999830755615084, 0.9999778916954739, 0.9999832592869933, 7878.114582749332, 7919.899445225141, 7911.276277354234, 180.76276991209102, 53.02118716831001, 43.93606972113048, 7883.5683409772455, 7924.461505240179, 7916.0651407010255, 285.73525101852863, 285.297975619622, 285.4584626347072, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 799.3466, 6.881111, 5500.526, 795.6055, 4.147411, 3299.682, 832.2611, 3.925456, 3267.412, 798.0963, 6.8913, 5500.029, 794.7921, 4.151026, 3299.344, 834.0347, 3.911844, 3262.638, 100.0, 99.98553, 99.01109, 99.99915, 99.9787, 98.86811
24718.33764, 59.98008044452903, 59.97886671318179, 59.97863148286871, 27.648811111717666, 27.855818680076627, 27.782735507562986, 0.9999838771056482, 0.999981699580344, 0.9999832694206502, 7876.603175884615, 7916.33394828362, 7905.934691369381, 179.84426192843284, 50.62300731740834, 42.56391211333545, 7879.605438873799, 7917.906406667958, 7903.775245352242, 285.84986364946224, 285.22099424523924, 285.3792461776134, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 793.0576, 6.932153, 5497.693, 789.263, 4.176883, 3296.79, 838.5311, 3.876677, 3250.833, 791.8047, 6.941495, 5496.53, 788.4974, 4.180063, 3296.304, 840.2973, 3.862585, 3245.86, 99.95865, 99.89971, 98.51876, 99.93551, 99.8866, 98.34421
24720.775200000004, 59.979204018137345, 59.97819445904028, 59.97569395115373, 27.698365670009508, 27.893400707286638, 27.831375495814882, 0.999985294712494, 0.9999764837711063, 0.9999832785919786, 7876.489515522735, 7923.1618018925565, 7911.415586050808, 183.8550800145067, 50.908206555950756, 46.0035399567048, 7877.512125089928, 7926.65613475283, 7905.702911610579, 285.80476412803256, 285.27329685082873, 285.49819561409834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 799.3466, 6.881111, 5500.469, 795.5861, 4.147227, 3299.68, 832.2416, 3.925456, 3266.742, 798.0769, 6.891484, 5500.082, 794.773, 4.151208, 3299.236, 834.0944, 3.912211, 3262.863, 100.0, 99.98891, 98.99078, 99.99701, 99.97543, 98.87514
24723.100000000002, 59.977889579788844, 59.976534466592106, 59.9740297427201, 27.700144101503543, 27.87703180846562, 27.846041459862114, 0.9999818642692239, 0.9999801977867678, 0.9999812008725274, 7875.548546000731, 7917.148217963404, 7912.20299933034, 178.0687924046324, 47.156303273661024, 45.088331441384526, 7886.576621707714, 7927.518538732693, 7916.01334047816, 285.8189348388603, 285.10366815577555, 285.44101105517086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 793.0576, 6.932153, 5497.746, 795.5861, 4.147411, 3299.734, 832.2611, 3.92564, 3268.145, 790.8532, 6.949033, 5494.874, 796.6423, 4.139155, 3300.197, 833.2394, 3.918437, 3272.393, 99.95656, 99.99069, 98.99914, 99.91165, 100.0, 99.11993
24725.537200000002, 59.97363032734625, 59.974133162432366, 59.97649547026429, 27.69754496563263, 27.880341745839257, 27.825787801656368, 0.9999850650824943, 0.9999834665488626, 0.9999830803473365, 7882.590840297093, 7916.178883605281, 7906.395702917129, 176.97055096256452, 45.93258977682535, 45.915383463045146, 7878.336315007039, 7920.01017093311, 7903.754003701092, 285.6835717010646, 285.2644661771559, 285.48329664227845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 787.5571, 6.969453, 5493.738, 799.9246, 4.128992, 3300.344, 829.3493, 3.943311, 3271.008, 790.5425, 6.948114, 5496.473, 794.8112, 4.151026, 3299.291, 833.3786, 3.918254, 3264.534, 99.87856, 100.0, 99.15963, 99.92197, 99.98043, 98.90623
24727.923000000003, 59.97099912061739, 59.97572366519158, 59.97529045413262, 27.674941491017353, 27.8801486510967, 27.818735737615892, 0.9999834063087712, 0.9999822644719569, 0.9999803824932628, 7875.744792888587, 7914.988907679603, 7906.864343906528, 181.65124447544804, 45.85419523993005, 45.48772933092914, 7877.523539787761, 7922.865293421078, 7913.519305902495, 285.84104723479885, 285.1905762044413, 285.35419251406864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 788.1091, 6.974628, 5491.95, 795.6055, 4.147227, 3299.569, 832.2416, 3.925272, 3267.585, 791.8241, 6.941679, 5496.641, 794.7921, 4.151208, 3299.293, 833.9949, 3.911844, 3262.984, 99.85224, 99.98717, 99.01634, 99.93753, 99.97716, 98.87692
24730.35812, 59.97486865457509, 59.973996889449424, 59.97704192992914, 27.62687565377013, 27.83090161490565, 27.75508748439384, 0.9999828663666186, 0.9999809259123248, 0.9999824512067791, 7867.763049844443, 7908.714246830777, 7894.8219684362875, 178.05256270674408, 49.68899182738414, 48.30560078941551, 7870.6414621848435, 7909.243084542093, 7895.737527541236, 285.8018516093472, 285.12861760280737, 285.34273485005855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 780.4795, 7.023707, 5482.022, 789.263, 4.176883, 3296.741, 838.5505, 3.877045, 3251.051, 798.0963, 6.8913, 5500.141, 788.5165, 4.180063, 3296.141, 840.3569, 3.862402, 3245.457, 99.67165, 99.89985, 98.51532, 100.0, 99.88165, 98.35446
24732.807200000003, 59.97607379839911, 59.975216397951236, 59.98003096031441, 27.699451971141446, 27.889526000930076, 27.83070663110827, 0.9999825159479202, 0.9999838303110953, 0.9999835120374302, 7877.276242454267, 7915.850989636759, 7901.726596223277, 177.34461238916992, 46.41273408847451, 46.30640150396721, 7879.679235572462, 7921.298331879624, 7905.51738942479, 285.8612588266258, 285.27421097309093, 285.3429081350526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 786.7488, 6.979982, 5491.45, 795.6055, 4.147411, 3299.623, 832.2805, 3.92564, 3267.076, 791.8241, 6.941495, 5496.701, 794.773, 4.151208, 3299.399, 834.0148, 3.911661, 3262.521, 99.84514, 99.98891, 98.99744, 99.93657, 99.97712, 98.88372
24735.181, 59.973799272769305, 59.97696412591115, 59.971374332098776, 27.703667897586556, 27.895774994940624, 27.80940295640359, 0.9999845760889501, 0.9999794828367806, 0.9999812811723506, 7877.719563965447, 7917.18125799098, 7914.2635247527705, 183.7156715134529, 46.70709130127625, 47.55141017490496, 7887.333671600487, 7918.931283106441, 7915.3879845443735, 285.89620133124964, 285.1884388102491, 285.40162799132963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 780.4795, 7.023707, 5482.017, 795.5861, 4.147227, 3299.793, 832.2416, 3.92564, 3266.966, 798.0963, 6.891484, 5500.2, 795.2117, 4.147556, 3299.883, 833.3786, 3.917521, 3264.236, 99.67165, 99.98539, 99.00118, 99.99702, 99.99084, 98.91485
24737.575360000003, 59.97156644671069, 59.97227811198399, 59.97542775976464, 27.68361966726824, 27.87395261873073, 27.839949712154223, 0.9999838736017238, 0.9999862601137945, 0.9999845063641717, 7869.858506856537, 7919.594115090583, 7905.931620544105, 184.49375369668277, 45.35401090424466, 46.72186493277286, 7877.156485488752, 7914.40496488262, 7902.971323954406, 285.8171776180856, 285.2983177813365, 285.4018236704826, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 774.1511, 7.064576, 5471.079, 800.9947, 4.123281, 3300.434, 828.204, 3.955092, 3273.312, 800.9703, 6.872363, 5500.212, 796.1082, 4.144816, 3299.434, 833.0406, 3.918803, 3265.494, 99.45965, 100.0, 99.22916, 100.0, 99.98383, 98.94027
24740.04404, 59.9777748280593, 59.974178255081526, 59.97663295625292, 27.67238432417105, 27.873911093015785, 27.812335254952774, 0.9999813025961823, 0.9999823544783379, 0.9999826949294617, 7873.242195260738, 7913.7147068191525, 7904.533698704911, 180.4781589220297, 47.17709927897067, 47.40994449794448, 7877.94822752555, 7918.2454793769675, 7905.2600143728, 285.8636343931359, 285.23205861363317, 285.34896153825366, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 780.4992, 7.023707, 5482.075, 795.5861, 4.147043, 3299.792, 832.2611, 3.925456, 3267.076, 798.0769, 6.891668, 5500.199, 794.773, 4.151026, 3299.236, 834.0546, 3.912211, 3262.922, 99.67774, 99.99229, 98.99578, 100.0, 99.98212, 98.86644
24742.444760000002, 59.97306712889161, 59.979316311225965, 59.97402879910401, 27.639972859135025, 27.82701906547989, 27.763123432046537, 0.9999857583949179, 0.9999796802636056, 0.9999821498359827, 7863.482421367305, 7901.608883654576, 7891.588067719338, 177.19811081783837, 51.26453272183062, 50.67977147591478, 7863.476439668822, 7906.301362809936, 7899.334854513604, 285.6749601931455, 285.2601977706124, 285.20497896401395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 786.7291, 6.980161, 5491.45, 789.2435, 4.176883, 3296.791, 838.4923, 3.877597, 3251.116, 791.8047, 6.941863, 5496.588, 788.5356, 4.180246, 3296.028, 840.3172, 3.862219, 3245.573, 99.84514, 99.90135, 98.52745, 99.93656, 99.88665, 98.35794
24744.80828, 59.97528003325069, 59.97461312809508, 59.97170060896675, 27.67348547292655, 27.877384757607313, 27.802477209350943, 0.9999809486416226, 0.9999819030525605, 0.9999816283957976, 7875.69650175228, 7914.486461203635, 7901.758902009173, 179.99318897171497, 47.545040775888424, 43.57034495446942, 7877.36209840381, 7923.496039556705, 7913.606971140221, 285.73441975087826, 285.2057959000422, 285.47181176358635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 780.4992, 7.023885, 5482.017, 795.6055, 4.147227, 3299.623, 832.2805, 3.925824, 3266.738, 798.0963, 6.891668, 5500.141, 794.773, 4.151208, 3299.291, 834.1341, 3.911295, 3262.635, 99.67564, 99.98553, 99.00784, 99.9971, 99.98216, 98.87361
24747.205080000003, 59.97494833857704, 59.972531282342324, 59.97138841903582, 27.70923907444635, 27.890357953884816, 27.817161032870825, 0.9999851450114675, 0.9999809384171626, 0.9999841808968631, 7884.306778416706, 7922.609612242286, 7919.2788661120485, 178.47789433152514, 48.44453585650217, 45.62685390994966, 7883.909108852801, 7925.021390594655, 7920.943616856942, 285.8251163693634, 285.206839292601, 285.5193105687411, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 786.7488, 6.979625, 5491.334, 795.5861, 4.147227, 3299.626, 832.2611, 3.925088, 3267.304, 791.8241, 6.941863, 5496.588, 794.773, 4.151026, 3299.458, 833.6371, 3.915141, 3263.886, 99.84104, 99.98731, 98.98904, 99.93551, 99.97716, 98.90738
24749.56792, 59.96818955545605, 59.97294311896258, 59.97393926954546, 27.679520050918338, 27.901586650492504, 27.80829361786982, 0.999983382744857, 0.999986440130554, 0.9999821395725109, 7872.994698819873, 7916.499821410229, 7912.9104879867855, 175.73093303572318, 41.163784293557, 47.56348744781326, 7875.767685630686, 7918.320557223405, 7911.821886007284, 285.7174669504172, 285.2495412563744, 285.43261309625694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 793.0576, 6.932153, 5497.635, 801.8118, 4.115914, 3300.528, 826.2628, 3.967241, 3278.03, 786.717, 6.975326, 5492.423, 798.2064, 4.137329, 3300.014, 831.9074, 3.924297, 3265.436, 99.9577, 100.0, 99.35984, 99.86084, 99.99974, 98.95122
24751.943880000003, 59.97488510923679, 59.97263867623058, 59.98013663141275, 27.69170217158164, 27.89193039732282, 27.83167050981137, 0.9999835565830708, 0.9999805414866485, 0.9999823141104317, 7877.324728015366, 7920.6340491057435, 7907.721983357803, 176.72671753909617, 48.890183413539944, 47.25607153194369, 7881.3612808037915, 7925.46215946168, 7911.172396258926, 285.77524055181834, 285.2843145882195, 285.415287567668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 788.0894, 6.969988, 5494.461, 795.5861, 4.147411, 3299.51, 832.2222, 3.925456, 3267.197, 791.8047, 6.941679, 5496.752, 794.7539, 4.151026, 3299.344, 834.0347, 3.912394, 3262.749, 99.87957, 99.98375, 99.00095, 99.93955, 99.97384, 98.86978
24754.2998, 59.97708487631431, 59.977800152501096, 59.975776120812796, 27.652737657123495, 27.84560091998345, 27.783806575396262, 0.9999819588566699, 0.9999817317519175, 0.999985938778464, 7863.19761287154, 7908.608945095652, 7890.99319954505, 175.2108112689275, 47.55085951962633, 46.31069111075203, 7870.130335925465, 7907.591725789893, 7890.922866696987, 285.77172538690587, 285.25777655891113, 285.35382307281236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.8428, 6.896816, 5500.249, 789.7494, 4.174857, 3296.62, 838.4341, 3.877413, 3251.399, 798.0769, 6.891852, 5500.141, 788.5165, 4.179881, 3296.3, 840.3569, 3.862585, 3245.628, 100.0, 99.89928, 98.51565, 100.0, 99.88646, 98.35639
24756.744960000004, 59.974513771251196, 59.974952935341065, 59.975433116936046, 27.703867030977246, 27.894529698426197, 27.820353144011015, 0.9999801193938461, 0.9999779085655863, 0.9999816088668488, 7878.010945343723, 7923.367378202661, 7913.076325356807, 180.56407619681158, 50.48890389186886, 50.31488957956708, 7880.3528390164765, 7922.385427639874, 7910.495221900388, 285.80018420350297, 285.28350479684065, 285.4443704752589, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 793.0773, 6.932153, 5497.688, 795.5861, 4.147411, 3299.68, 832.2611, 3.925272, 3267.077, 791.8241, 6.941495, 5496.641, 794.773, 4.151026, 3299.296, 834.0546, 3.912394, 3262.52, 99.9577, 99.98877, 99.00095, 99.93763, 99.97726, 98.87872
24759.16916, 59.97424381249788, 59.97697465893104, 59.97699260340958, 27.677723868227208, 27.910489389341375, 27.84395264542174, 0.9999824986587394, 0.99997962439799, 0.9999819517452422, 7881.178976433855, 7925.426652945468, 7921.961527979967, 186.65769126133665, 47.68874499335425, 47.781251757592145, 7889.882050843725, 7922.168767354223, 7921.814466258231, 285.89929599375074, 285.2654670564037, 285.49908155838034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 799.3466, 6.880933, 5500.579, 795.6055, 4.147043, 3299.623, 832.2805, 3.925456, 3267.247, 798.0769, 6.891484, 5499.918, 794.7921, 4.151026, 3299.24, 834.0546, 3.911661, 3262.875, 100.0, 99.98375, 99.0061, 100.0, 99.97557, 98.86133
24761.626640000002, 59.98118052723177, 59.98143781115575, 59.98212601910455, 27.71245240022213, 27.88267203750139, 27.820656622451185, 0.9999851089561117, 0.9999834929248845, 0.9999833184259316, 7880.334056155411, 7929.083971085429, 7919.002387623361, 180.96500507874885, 47.414623525657134, 48.92690459343157, 7879.2036100439645, 7921.7365036812, 7911.182023043288, 285.9712611294415, 285.3570774681225, 285.55319733724133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 805.6553, 6.825965, 5499.552, 801.8118, 4.115914, 3300.358, 825.894, 3.971291, 3279.871, 804.3491, 6.840186, 5500.012, 799.7134, 4.127102, 3300.458, 830.1181, 3.936749, 3269.834, 99.99045, 100.0, 99.38864, 99.99882, 100.0, 99.08448
24763.95548, 59.980178627819555, 59.979276964812655, 59.9766716656366, 27.68342838961936, 27.888659291759126, 27.81735249980221, 0.999982255110112, 0.9999788285402881, 0.9999845521500729, 7875.416641440248, 7923.961962217576, 7906.97444612955, 179.86021864347595, 46.151953216400216, 44.91054402684337, 7885.295363394733, 7924.607600746192, 7916.264340898978, 285.83306368341505, 285.284143499016, 285.5066174476781, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 799.3466, 6.881111, 5500.636, 795.6055, 4.147411, 3299.564, 832.2805, 3.92564, 3266.743, 798.0769, 6.891484, 5499.918, 794.7921, 4.151391, 3299.401, 834.0546, 3.91276, 3262.639, 100.0, 99.99407, 98.99081, 99.99806, 99.98043, 98.88395
24766.326240000002, 59.98433143466989, 59.97946746941237, 59.979645217203824, 27.64805132765179, 27.83318144981456, 27.77809382892988, 0.9999820282071665, 0.9999774057852192, 0.9999845459633607, 7864.6566431103565, 7904.58565060273, 7890.456646809875, 179.26040746437593, 54.85299776963848, 47.799162260979074, 7867.843474700083, 7905.653603643642, 7892.544957097689, 285.8384366891295, 285.2840371699327, 285.3845107590295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 797.6314, 6.900029, 5499.695, 791.5588, 4.16841, 3297.155, 837.1335, 3.888458, 3252.333, 792.1542, 6.940576, 5496.646, 788.4783, 4.180063, 3296.144, 840.337, 3.862036, 3245.921, 99.99514, 99.96035, 98.58426, 99.93557, 99.88338, 98.35986
24768.740360000003, 59.982534485087946, 59.97969289023322, 59.98073700272783, 27.68429946107567, 27.90211746511781, 27.816341679973146, 0.9999847511596841, 0.9999782455934627, 0.9999837138105669, 7884.445150282219, 7919.007417723475, 7904.644111548185, 184.54945692898355, 54.28401862622809, 50.37316040924861, 7883.25307578286, 7923.082978254998, 7914.336749539443, 285.8985063573882, 285.26311338741607, 285.4615108530482, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 798.9326, 6.88236, 5500.358, 795.5861, 4.147411, 3299.564, 832.2416, 3.925456, 3267.13, 798.0769, 6.8913, 5500.087, 794.773, 4.151026, 3299.24, 834.0546, 3.912211, 3262.986, 100.0, 99.98539, 99.00443, 100.0, 99.97716, 98.86297
24771.12164, 59.98041504012023, 59.98564973001021, 59.97982193892516, 27.69939164842175, 27.883547550088434, 27.81546700917765, 0.999983467999851, 0.9999776782204951, 0.9999876563786297, 7882.248127836155, 7925.373027226734, 7917.485608309243, 183.17493820391473, 48.053756387053454, 45.59767853047015, 7884.844774659424, 7924.7781946282685, 7916.271803039164, 285.72461515095813, 285.1747018775241, 285.39938887395033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 793.0773, 6.932332, 5497.971, 795.5861, 4.147227, 3299.51, 832.2611, 3.92472, 3266.906, 791.8047, 6.941863, 5496.588, 794.7539, 4.151208, 3299.291, 834.0148, 3.912028, 3262.811, 99.95865, 99.98895, 98.98557, 99.93955, 99.97712, 98.87684
24773.48828, 59.9864659589625, 59.98322297621581, 59.98038903124965, 27.691616208494906, 27.896936684178428, 27.822258657050874, 0.9999836990955839, 0.9999812375558486, 0.9999830689593349, 7875.793385135783, 7919.442795919491, 7918.733177471297, 179.17529756777355, 46.73440056451818, 45.937246916770164, 7875.95305761541, 7919.436598898137, 7915.098011750924, 285.71944615574347, 285.2708965607797, 285.3893424150712, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 786.7488, 6.980161, 5491.56, 801.8118, 4.116098, 3300.528, 825.8552, 3.970922, 3279.636, 785.5131, 6.988748, 5489.688, 801.0104, 4.120162, 3300.298, 827.792, 3.958357, 3276.458, 99.84514, 100.0, 99.38528, 99.8111, 100.0, 99.28521
24775.82572, 59.97787144413, 59.9799538445804, 59.97468335820841, 27.695680336063084, 27.887701141744735, 27.810958252993412, 0.9999821253167186, 0.9999792340272181, 0.9999821552435914, 7877.153466938906, 7917.831417971314, 7907.975506321965, 174.1596857101713, 50.14932645607132, 44.63978904649002, 7874.794620316363, 7918.443858762641, 7910.550453791785, 285.7002974910876, 285.07838664483245, 285.4371392298106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 793.0773, 6.932153, 5497.751, 795.5861, 4.147227, 3299.451, 832.2416, 3.92564, 3267.076, 791.8241, 6.941679, 5496.7, 794.7921, 4.151026, 3299.509, 834.0546, 3.911661, 3262.812, 99.9577, 99.98539, 99.00092, 99.93859, 99.98371, 98.86994
24778.226520000004, 59.9763891505204, 59.97885813418938, 59.97721669790991, 27.660737970670404, 27.835373760085442, 27.772422727725353, 0.9999829473863214, 0.9999796244570773, 0.9999796075104881, 7865.180604652663, 7911.830964908499, 7892.321292218669, 178.19726058368042, 48.72028231603872, 48.949291817032076, 7873.383912101712, 7905.528324889509, 7892.995994606116, 285.69298374618796, 285.23587915906296, 285.3886574824337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 793.0773, 6.932332, 5497.803, 795.2942, 4.150543, 3299.094, 833.5228, 3.912571, 3261.462, 794.601, 6.916674, 5499.217, 789.928, 4.174584, 3296.867, 839.3231, 3.866065, 3246.175, 99.95865, 99.97497, 98.83081, 99.98436, 99.89149, 98.36755
24780.651120000002, 59.97540002685234, 59.975195912517776, 59.974072750018735, 27.68939808696565, 27.881883381278815, 27.812199013667275, 0.9999835302478887, 0.9999824026699297, 0.9999826796960111, 7879.372183194702, 7921.294179683792, 7905.210520355257, 177.00870867340427, 43.93313662831952, 45.879074155230455, 7883.9788755440495, 7917.013876705805, 7908.02710204536, 285.6991945141876, 285.1665482257914, 285.40410364351175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 796.6259, 6.908238, 5499.25, 793.6794, 4.154595, 3299.406, 832.7464, 3.921591, 3266.736, 791.8241, 6.941679, 5496.477, 794.773, 4.151391, 3299.456, 834.0944, 3.912028, 3262.93, 99.98496, 99.98058, 98.98368, 99.93453, 99.97889, 98.87528
24783.09744, 59.971412743647164, 59.97599792826204, 59.97810179078095, 27.688628421827545, 27.895795026409342, 27.817454365602604, 0.9999826258005828, 0.9999796082604469, 0.9999849746480447, 7881.894128465634, 7920.066105308321, 7912.6379222255355, 180.0362642330192, 53.285596315773745, 44.1061930977512, 7885.191283518809, 7923.777494278711, 7909.269934860392, 285.81888711659144, 285.2280106974654, 285.48346523198205, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 0 1 1), 5500.0, 800.0, 799.3071, 6.88129, 5500.521, 795.5861, 4.147227, 3299.739, 832.2416, 3.925272, 3266.903, 798.0575, 6.891668, 5499.971, 794.7921, 4.151026, 3299.297, 834.0148, 3.912394, 3262.635, 100.0, 99.99571, 98.99567, 99.99806, 99.97543, 98.86633
