TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
24933.63664, 59.979743538085856, 59.979584870747075, 59.977944985589595, 27.693301686084855, 27.894440009354263, 27.823348853413012, 0.9999828871526494, 0.9999843391417349, 0.9999840453795659, 7879.996033767322, 7922.380710639316, 7910.480823688905, 174.14223476003087, 48.660008278443456, 41.176918947125614, 7883.274839857149, 7929.760001358719, 7917.794896250621, 285.74729579236697, 285.3119513181527, 285.5289854945394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 783.141, 7.005503, 5486.424, 796.2281, 4.144464, 3300.085, 836.9976, 3.889194, 3255.425, 791.6105, 4.165525, 3298.188, 801.678, 6.861014, 5500.312, 805.7437, 4.095331, 3299.757, 99.74987, 99.9926, 98.63588, 99.94369, 100.0, 99.99123
24936.090480000003, 59.97958377937243, 59.977827816691025, 59.97686418203225, 27.730481073205095, 27.93014112784391, 27.870236417687178, 0.9999839145837359, 0.9999799760944186, 0.9999839820357762, 7883.226099618838, 7931.762695563683, 7921.372481095499, 181.3329126969429, 48.27789598984509, 44.48639748002745, 7882.731547421503, 7935.015337358349, 7924.0512447377305, 285.50244688398476, 285.12056598786165, 285.30567262968793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 783.141, 7.005503, 5486.262, 796.2281, 4.144096, 3299.856, 830.7664, 3.936869, 3270.593, 791.6299, 4.166261, 3298.078, 801.6971, 6.860649, 5500.311, 805.7239, 4.094965, 3299.877, 99.75282, 99.99086, 99.10235, 99.94034, 100.0, 99.99487
24938.49792, 59.98391176731612, 59.97938594948095, 59.97996244631245, 27.699702931773167, 27.888229299282585, 27.834035765089382, 0.9999852009269993, 0.9999805230812868, 0.9999843989634936, 7880.446772251683, 7926.239429363008, 7918.271008205824, 184.53085662344984, 53.128114791409644, 40.539105732080316, 7882.246171645618, 7928.268923159588, 7924.039917390359, 285.7144541070646, 285.290297982467, 285.51439636296794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.4695, 6.959637, 5494.622, 789.8856, 4.173936, 3296.862, 824.574, 3.980126, 3282.024, 785.4742, 4.194576, 3293.933, 795.8793, 6.909593, 5499.835, 810.5351, 4.071342, 3298.427, 99.90081, 99.90706, 99.45387, 99.83665, 99.9861, 99.94446
24940.917120000002, 59.97947267870158, 59.977771476019605, 59.97593582939715, 27.704564028929447, 27.912349338472957, 27.865911329419063, 0.9999812935236929, 0.9999812431068644, 0.999982559703189, 7882.203485380505, 7925.115352658761, 7922.184437879289, 186.83461922737297, 53.45772006115635, 46.63116520924041, 7882.7908096155115, 7931.933850133831, 7926.544740339534, 285.7225612072021, 285.28025625646876, 285.4614408462452, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 783.141, 7.005682, 5486.482, 795.7417, 4.146859, 3299.457, 830.7664, 3.936685, 3270.309, 788.4647, 4.182808, 3295.098, 797.0238, 6.900096, 5499.357, 811.3701, 4.060355, 3296.754, 99.75282, 99.98574, 99.09888, 99.85559, 99.98928, 99.89158
24943.316720000003, 59.97859048876559, 59.984522244555784, 59.98364824620519, 27.673111842713393, 27.86248867132873, 27.80802942226653, 0.9999816102067016, 0.9999788964462307, 0.9999816262011748, 7875.092568617499, 7918.463177596761, 7905.7704191445555, 179.2462580302781, 50.876127233488205, 46.412002527708864, 7875.197376531594, 7916.236876819991, 7901.129660623197, 285.64751353110637, 285.2139352638882, 285.42630466050406, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.9536, 6.94072, 5497.745, 785.8972, 4.193092, 3292.967, 834.5323, 3.908154, 3261.811, 779.0856, 4.221052, 3286.962, 789.1078, 6.962189, 5494.106, 818.3087, 4.021167, 3290.741, 99.94956, 99.78546, 98.84083, 99.60352, 99.89143, 99.72519
24945.72792, 59.985267229493004, 59.984898296257825, 59.983308806164956, 27.72049846585716, 27.889720321055595, 27.855332825601497, 0.9999852706024451, 0.9999815079444545, 0.999984694046962, 7879.51448816911, 7928.7691885477725, 7922.296010383909, 179.47457914021652, 47.41277854128566, 44.07003893206456, 7885.196568094616, 7930.502141904477, 7915.748396288076, 285.6168137343421, 285.2870591970245, 285.3910991624036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.5286, 6.959637, 5494.794, 789.9245, 4.173936, 3297.091, 830.7081, 3.936869, 3270.26, 785.2606, 4.193656, 3294.254, 795.3643, 6.913611, 5499.0, 812.0262, 4.059439, 3296.471, 99.90186, 99.91048, 99.0974, 99.81934, 99.98042, 99.89167
24948.156280000003, 59.98502084140792, 59.987777087295754, 59.98907282210425, 27.70372011058637, 27.87625864420427, 27.852980918665697, 0.9999844115436229, 0.9999817269555662, 0.9999837387521872, 7880.987803237347, 7923.144529171823, 7916.7776531286145, 181.3088604514124, 51.82117740767262, 44.88830611170624, 7879.3479608183, 7919.296234686212, 7920.639346302787, 285.65559651544515, 285.37349450896033, 285.57440034512337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7585, 6.910915, 5499.414, 789.8856, 4.17412, 3297.141, 830.7275, 3.937053, 3270.482, 779.0079, 4.220133, 3288.152, 795.3834, 6.913794, 5499.053, 818.3286, 4.02135, 3290.51, 99.99004, 99.91222, 99.0974, 99.63956, 99.98138, 99.71786
24950.579120000002, 59.983991421203534, 59.98925052759427, 59.98862627232051, 27.717867281071165, 27.898264119280622, 27.856290953573755, 0.999982396998834, 0.9999864779764985, 0.9999825661263312, 7886.427831787881, 7928.119812018656, 7919.097751014128, 174.92088374180457, 43.548771121465506, 46.023043637768296, 7882.921646733856, 7929.272021937786, 7926.723746065274, 285.6538931258311, 285.2824201406299, 285.58850364486995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 802.0672, 6.857732, 5500.629, 796.2476, 4.14428, 3299.857, 824.5157, 3.980494, 3282.024, 772.7357, 4.244035, 3279.603, 801.659, 6.861014, 5500.474, 824.4719, 3.984177, 3283.59, 100.0, 99.99428, 99.45879, 99.38052, 100.0, 99.4813
24952.999600000003, 59.98783270486381, 59.98916325300425, 59.992258878898284, 27.69952804108707, 27.89703330782079, 27.846729842396158, 0.9999849112428549, 0.9999827317393061, 0.9999829965550545, 7879.043130934231, 7926.297395595281, 7918.082529549946, 179.71911138840778, 44.359131188401534, 44.460938982335165, 7878.17117459806, 7924.616093449227, 7917.851335721216, 285.75387775863777, 285.3192730002565, 285.49644816906635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7585, 6.911094, 5499.529, 789.8661, 4.173936, 3297.397, 830.7275, 3.936685, 3270.54, 779.0856, 4.220133, 3287.419, 795.3643, 6.913611, 5499.052, 822.8813, 3.991685, 3282.866, 99.98594, 99.91971, 99.09914, 99.61737, 99.98136, 99.51917
24955.460120000003, 59.983798431873616, 59.98901274796349, 59.98695875361305, 27.684098560052394, 27.870320911559116, 27.80790768840857, 0.9999839847164981, 0.9999812796922621, 0.9999845575077115, 7872.1366231263655, 7916.868178227716, 7903.197540069324, 168.59399611236995, 50.291644474592886, 47.080165004258276, 7876.229019937959, 7917.872846841872, 7903.304302015966, 285.6460252865575, 285.17055402440064, 285.49621833227445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 793.9053, 6.930725, 5497.528, 799.0297, 4.12715, 3300.432, 834.5323, 3.907969, 3261.677, 784.6393, 4.193289, 3293.066, 789.1459, 6.962189, 5493.942, 830.9133, 3.935467, 3270.213, 99.95974, 100.0, 98.82903, 99.78847, 99.88947, 99.09595
24957.838880000003, 59.98984301314646, 59.99200974863077, 59.984894166495714, 27.688450817418683, 27.89107276653242, 27.853282633251595, 0.9999831300794864, 0.9999819515631795, 0.9999822857320226, 7868.3027733829695, 7930.483313533029, 7914.28408335253, 175.63669329475897, 46.19233984367975, 47.506475975727085, 7887.907729680646, 7922.92357204257, 7915.987732739362, 285.6302766875954, 285.2309846700071, 285.30777066375447, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.4628, 6.911451, 5499.414, 796.2281, 4.14428, 3299.856, 830.7081, 3.937053, 3270.71, 778.9885, 4.220317, 3287.751, 795.3643, 6.913794, 5499.109, 824.6707, 3.979599, 3281.956, 99.98697, 99.99424, 99.10764, 99.62741, 99.9804, 99.45182
24960.218760000003, 59.98405216537645, 59.982405361364265, 59.98206710597361, 27.71051052808848, 27.895465991688127, 27.85017502312821, 0.9999838909887201, 0.9999811871055171, 0.9999832091691859, 7883.133731520166, 7920.764096542753, 7920.167627726765, 176.47213396920733, 46.23776080333005, 47.755319929466395, 7883.886616292382, 7929.618984369138, 7918.589839843053, 285.66452774558724, 285.1688310580791, 285.3439228766301, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.627, 796.2086, 4.14428, 3299.748, 830.7081, 3.936685, 3270.255, 785.1636, 4.194208, 3293.762, 795.3452, 6.913794, 5498.942, 824.6508, 3.979782, 3282.066, 99.90091, 99.99096, 99.10076, 99.83023, 99.97937, 99.45015
24962.602160000002, 59.98589877269569, 59.98310511914951, 59.986691497840454, 27.713896813859538, 27.93418922824499, 27.873707833832363, 0.9999848193991056, 0.9999861559347287, 0.9999856682864334, 7890.0670568301375, 7924.986661293308, 7922.158275327007, 176.8651909874693, 42.981884193899305, 44.799855046782795, 7880.9665198516705, 7928.142337428809, 7919.551218055265, 285.7650282454821, 285.3783337702876, 285.46095828993754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 783.141, 7.005503, 5486.43, 789.8661, 4.173752, 3297.032, 824.4963, 3.980678, 3282.256, 791.5911, 4.166261, 3297.912, 801.6399, 6.861197, 5500.416, 818.3683, 4.021167, 3290.798, 99.75187, 99.89834, 99.46089, 99.9421, 100.0, 99.71811
24965.063720000002, 59.985264288358806, 59.98092649901731, 59.98159693768708, 27.738961941900946, 27.918095872215183, 27.861676559916894, 0.9999851826180272, 0.9999810215372067, 0.9999818380131094, 7882.030983454218, 7928.05658391278, 7922.464366999835, 180.032181679911, 47.67006578654696, 46.37222133739897, 7892.775675554985, 7936.1619832409415, 7920.677554149382, 285.70800927284586, 285.2961520622441, 285.42129678427995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.4498, 6.959637, 5494.517, 796.2281, 4.144464, 3300.031, 830.7081, 3.936869, 3270.648, 785.0471, 4.195495, 3294.221, 797.1955, 6.899001, 5500.162, 821.7879, 3.999193, 3287.723, 99.89891, 99.99598, 99.10916, 99.82349, 99.99923, 99.60311
24967.449480000003, 59.986721163180846, 59.980737341987705, 59.98584879809349, 27.697207482883993, 27.89006752370624, 27.83003888678584, 0.9999798602221694, 0.9999796108313368, 0.9999821710572235, 7879.965501693838, 7926.136047884493, 7910.485876484192, 173.0944159519471, 56.0342028973605, 42.638787008146664, 7881.9192507181515, 7927.283452173256, 7911.886598544275, 285.7079352708521, 285.2490842187676, 285.458549931142, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.4695, 6.956781, 5495.353, 797.6094, 4.137465, 3300.424, 833.484, 3.913307, 3262.723, 781.2216, 4.212778, 3288.828, 807.3051, 6.810792, 5498.015, 811.4695, 4.063102, 3296.844, 99.90698, 100.0, 98.88372, 99.68046, 99.96251, 99.90872
24969.83, 59.98233400235591, 59.981274792571014, 59.9810903700267, 27.70663670568588, 27.89909920058616, 27.85518109514497, 0.9999822265441272, 0.9999814990266954, 0.9999824884441318, 7887.111592847546, 7922.921654985559, 7918.525216629402, 178.5754139077124, 50.04363743125623, 45.8891527488272, 7876.322552016563, 7923.930117341859, 7916.6730975484825, 285.5827162180959, 285.17677195658894, 285.43156742172766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.269, 6.94179, 5496.243, 797.5511, 4.140596, 3300.063, 830.8246, 3.936132, 3270.371, 785.4548, 4.194024, 3294.048, 801.659, 6.86138, 5500.576, 818.3484, 4.021533, 3290.694, 99.93029, 99.99789, 99.10065, 99.83786, 100.0, 99.72494
24972.238640000003, 59.98446899168652, 59.98328197139743, 59.98226113841422, 27.709780409976883, 27.890744725940085, 27.862831376012522, 0.9999838142305106, 0.9999785685914334, 0.9999827442440756, 7883.498276043482, 7922.863171397441, 7918.30421922135, 182.46789139602333, 49.610799986539405, 50.94077885588695, 7875.414519053544, 7920.534190861438, 7919.099758969732, 285.6010472961666, 285.2297223980363, 285.44235716333753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7585, 6.910737, 5499.419, 796.2476, 4.14428, 3299.802, 830.7275, 3.936685, 3270.43, 778.9885, 4.2205, 3287.599, 801.678, 6.861197, 5500.417, 818.3484, 4.020984, 3290.506, 99.98804, 99.99616, 99.10254, 99.63253, 100.0, 99.71091
24974.615800000003, 59.982338985620395, 59.98201388563837, 59.98051393426445, 27.712193678923164, 27.892390367591734, 27.87651500893501, 0.9999844193402475, 0.9999850895199689, 0.9999818346838102, 7886.490571198424, 7929.597732778937, 7923.656197339789, 170.98663983721463, 35.6504618957847, 46.753230838225704, 7889.782865707361, 7928.767539067967, 7918.751440754794, 285.6609438393794, 285.2163778628337, 285.4074260320297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 802.0475, 6.858446, 5500.409, 789.8856, 4.174489, 3297.145, 824.4575, 3.981046, 3282.308, 772.6968, 4.244219, 3279.988, 795.3643, 6.913794, 5499.272, 824.6707, 3.979599, 3281.838, 100.0, 99.91037, 99.46249, 99.37526, 99.9793, 99.45171
24976.97952, 59.98113077764341, 59.97872067563672, 59.983333362159755, 27.72527168667952, 27.918356756511315, 27.862655948963628, 0.9999850232287655, 0.9999823325709201, 0.9999843114857474, 7882.949505386257, 7922.971185621946, 7919.5397240098955, 180.17011115969854, 45.86616456042725, 47.955076668014726, 7881.7502213173575, 7924.465739046553, 7914.676595329965, 285.64331758055465, 285.2086971262991, 285.3280834776408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7388, 6.910737, 5499.304, 796.2281, 4.14428, 3299.861, 830.6693, 3.937053, 3270.371, 778.9302, 4.220317, 3287.192, 801.6399, 6.861562, 5500.561, 818.6467, 4.01604, 3289.382, 99.98603, 99.991, 99.10076, 99.61414, 100.0, 99.67684
24979.32572, 59.979359899862025, 59.98435494932314, 59.98089313224904, 27.65368298158283, 27.869422494921363, 27.798146414989642, 0.9999830603957618, 0.9999799440949446, 0.9999838722521802, 7872.83629940149, 7920.972490531248, 7904.3604198656, 177.17720771027643, 56.298840221612544, 49.15859147742685, 7873.709856462517, 7919.110560664396, 7901.291615862938, 285.7260450349555, 285.28544456665117, 285.5002050499255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7585, 6.910915, 5499.529, 789.8661, 4.173936, 3297.256, 830.7081, 3.936685, 3269.369, 779.3185, 4.216823, 3288.985, 793.5522, 6.928221, 5497.167, 827.4341, 3.957075, 3274.843, 99.98804, 99.90692, 99.09916, 99.66245, 99.94944, 99.27802
24981.809800000003, 59.98001206396964, 59.982212547347835, 59.980595672883375, 27.693566802657973, 27.89272025196136, 27.853282368432726, 0.9999854214810271, 0.9999828928754527, 0.9999834111188461, 7879.163772240001, 7923.679616327801, 7913.808827241058, 181.84616667527985, 47.404488917468825, 47.250882665201516, 7883.903314480598, 7920.471018078929, 7913.018184310807, 285.80086472128875, 285.3050630567456, 285.46979804386876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 790.7706, 6.946609, 5496.8, 786.6171, 4.188119, 3296.463, 834.3575, 3.908706, 3262.204, 780.2313, 4.217191, 3287.638, 795.2689, 6.913976, 5498.942, 824.6707, 3.979782, 3282.129, 99.93134, 99.89142, 98.83613, 99.6304, 99.97734, 99.4479
24984.18124, 59.98512444635327, 59.98380267905864, 59.98355055025013, 27.7054421283635, 27.908029967801426, 27.862682762868637, 0.9999836628069916, 0.9999796806004146, 0.9999835716246221, 7883.77682466306, 7925.985850483168, 7916.587758805521, 183.56290932997774, 46.98539573259359, 44.95587373579292, 7889.1805999965345, 7926.905932333451, 7918.301997495129, 285.6992115882434, 285.3380291183244, 285.4660781960819, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 790.8495, 6.953748, 5495.018, 789.905, 4.17412, 3296.922, 830.7275, 3.936869, 3270.54, 785.0471, 4.194943, 3293.573, 795.3452, 6.913976, 5499.107, 824.611, 3.979599, 3282.184, 99.91411, 99.90532, 99.10587, 99.83448, 99.98234, 99.44824
24986.5466, 59.98539600904854, 59.98397478330131, 59.98839068917123, 27.724230807717205, 27.921917762947743, 27.878832014834074, 0.9999844993508374, 0.9999814613226403, 0.9999816767584057, 7887.374949311825, 7930.503432197294, 7922.382247810736, 184.7133967930115, 48.52725872324527, 45.02814087723846, 7889.74110021358, 7932.015535798552, 7921.69211066891, 285.78892469242476, 285.2617453966206, 285.5263212934443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 783.141, 7.005325, 5486.262, 796.2476, 4.144096, 3300.026, 824.4187, 3.98123, 3282.312, 791.6105, 4.166077, 3297.907, 801.659, 6.860832, 5500.309, 818.3286, 4.021167, 3290.629, 99.74987, 99.99939, 99.45216, 99.93518, 100.0, 99.71463
24988.9844, 59.98595231584342, 59.983125029170196, 59.98302924431444, 27.718889533920624, 27.901041493953763, 27.852997128961253, 0.9999830746526095, 0.999984942385084, 0.9999849399891627, 7883.101380402332, 7929.88689021889, 7912.70647212188, 178.53581139893913, 47.510658600108854, 45.632170478559374, 7883.7851643663425, 7928.959817969023, 7923.12409856777, 285.7493864037842, 285.30716706187695, 285.4740900000615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.627, 789.905, 4.17412, 3297.033, 830.7081, 3.937237, 3270.313, 785.6102, 4.19623, 3293.458, 795.3643, 6.913976, 5499.103, 824.6309, 3.979782, 3281.897, 99.90396, 99.9103, 99.09899, 99.80036, 99.98133, 99.45004
24991.354040000002, 59.98684006973257, 59.9855373308877, 59.990991204853565, 27.677638495671324, 27.890879998523996, 27.86265497828775, 0.9999825921827379, 0.9999832750946385, 0.9999828593358924, 7863.4599759745315, 7912.794381798777, 7900.024980232358, 178.96541842024908, 50.65712868751916, 50.217955437746845, 7874.342029481652, 7914.578852268529, 7906.491216319364, 285.78575265047635, 285.24927641687384, 285.48463681367525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.627, 789.8467, 4.173936, 3296.975, 830.7275, 3.936685, 3270.371, 785.3771, 4.193841, 3294.065, 795.3452, 6.913976, 5498.529, 817.5333, 4.028492, 3295.495, 99.90091, 99.9087, 99.10076, 99.80961, 99.97703, 99.89598
24993.756, 59.98989293089524, 59.9888172271333, 59.986460181521736, 27.69639273636498, 27.878569369627826, 27.848627065505546, 0.9999828576993427, 0.9999813962282365, 0.9999850144191008, 7879.41415507861, 7927.6409910165585, 7912.2143931949195, 177.356461420326, 48.00322646751556, 44.45938398328872, 7878.793946546595, 7925.76749112797, 7919.333776778878, 285.7544207193435, 285.36338953969613, 285.48631964173575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7388, 6.910737, 5499.361, 783.5626, 4.200092, 3293.169, 835.5805, 3.902815, 3260.991, 781.9789, 4.208182, 3291.5, 793.5331, 6.928403, 5498.274, 817.5532, 4.020984, 3290.748, 99.98794, 99.7916, 98.78924, 99.73944, 99.96721, 99.71294
24996.223360000004, 59.99280302539388, 59.99424021466634, 59.99452218382406, 27.703011396339743, 27.900920145886836, 27.84100533614305, 0.9999846994396094, 0.9999827668568729, 0.9999839437614868, 7876.587111209918, 7923.980723454037, 7917.367927861715, 180.44053646422617, 50.70672151686631, 45.061050444372995, 7875.825353209375, 7920.961268969116, 7912.7081076314835, 285.7519317571669, 285.30877813479174, 285.4977887797865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.269, 6.933759, 5498.031, 789.9245, 4.173567, 3297.145, 830.7469, 3.936685, 3270.593, 779.0661, 4.220685, 3288.031, 795.3834, 6.913794, 5499.059, 818.2689, 4.022266, 3291.155, 99.96279, 99.89838, 99.10254, 99.62741, 99.98032, 99.71094
24998.690840000003, 59.98875022900473, 59.990148357209506, 59.9918050169633, 27.730305780162144, 27.918919308125346, 27.869459118989138, 0.9999844120528136, 0.9999897497699727, 0.999982461205655, 7876.694047516701, 7930.550677278527, 7924.032274953248, 174.37739304683555, 35.71617816299249, 45.3170892152616, 7888.699327726978, 7928.372667474937, 7923.304017195197, 285.6949899843709, 285.19512779774294, 285.3324667805663, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 802.0278, 6.857732, 5500.797, 796.267, 4.143912, 3299.857, 824.4963, 3.980862, 3281.968, 772.6968, 4.244771, 3279.363, 801.678, 6.861014, 5500.361, 824.7104, 3.97905, 3281.777, 100.0, 99.99086, 99.45216, 99.37323, 100.0, 99.44638
25001.1058, 59.99074927634649, 59.98783022128114, 59.992200567922424, 27.734753774017523, 27.893532212789925, 27.869694048427135, 0.9999810594198727, 0.9999845559611179, 0.9999826676298343, 7880.129588226058, 7927.20575162456, 7918.256680333664, 180.44056937548248, 46.36456119865784, 45.24305754649913, 7886.486013657697, 7926.363494740277, 7923.6140970013485, 285.71901084790363, 285.2382962686886, 285.4055861324708, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7585, 6.910558, 5499.362, 789.8856, 4.174673, 3297.086, 830.7275, 3.936685, 3270.428, 779.0273, 4.220317, 3287.528, 795.3643, 6.913794, 5499.058, 818.4081, 4.020801, 3290.687, 99.98699, 99.91716, 99.1025, 99.62065, 99.98136, 99.7183
25003.52776, 59.99353580494086, 59.99097446145658, 59.987610269083724, 27.672385709423427, 27.899523277273243, 27.833929780153426, 0.9999804231862865, 0.9999823399460598, 0.999983781698981, 7872.834117880855, 7915.79655444149, 7907.594311383996, 169.44528594238818, 46.00156798847834, 45.94347661342499, 7871.601930697781, 7917.124126717943, 7905.490975564936, 285.7379227586597, 285.2286276320566, 285.4159090844191, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7782, 6.910558, 5499.477, 796.2476, 4.14428, 3299.915, 830.7081, 3.936869, 3270.376, 779.0467, 4.219949, 3287.469, 795.3643, 6.913794, 5498.656, 825.3069, 3.973556, 3279.229, 99.98909, 99.99424, 99.1009, 99.62581, 99.97416, 99.40415
25005.870600000002, 59.987361748829706, 59.9899843991896, 59.990679278195614, 27.70745495862543, 27.898063104606877, 27.86146175139881, 0.999978867419635, 0.9999825908369797, 0.9999829857889205, 7880.350532976685, 7921.801811783661, 7915.92938350837, 174.19857808613142, 44.66269461797947, 43.87912272291942, 7886.419891893873, 7925.027671284849, 7918.886086271781, 285.68173127660344, 285.18710043212667, 285.3071783181599, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.4892, 6.959637, 5494.575, 802.4733, 4.112598, 3300.258, 836.5123, 3.895084, 3258.991, 783.4159, 4.202482, 3291.5, 791.8737, 6.936439, 5497.514, 826.7582, 3.965132, 3279.666, 99.89986, 100.0, 98.69953, 99.74941, 99.9534, 99.36942
25008.36228, 59.98874393183353, 59.99086107833312, 59.98950170074436, 27.723312430902407, 27.8886951331827, 27.86634663932649, 0.9999834105186713, 0.9999852568341722, 0.9999793658222412, 7879.664742336995, 7923.060757283751, 7923.726719326889, 175.82759567786866, 46.160000747153845, 45.66735619075962, 7888.179522258832, 7927.727324141277, 7920.0269265830575, 285.6650286616039, 285.2579455827869, 285.41332845661606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 792.959, 6.937328, 5496.801, 799.983, 4.122729, 3300.473, 830.7275, 3.936685, 3270.425, 785.1442, 4.195311, 3294.106, 795.3643, 6.913794, 5498.887, 824.611, 3.979782, 3281.904, 99.94757, 100.0, 99.10239, 99.78969, 99.97835, 99.4553
25010.851160000002, 59.99437169303311, 59.99451808347462, 59.99391365079263, 27.7176041992556, 27.9400120492261, 27.882304869958507, 0.9999823489939663, 0.9999877259633861, 0.9999842040196394, 7888.756277118685, 7931.053904579841, 7924.143097050643, 179.08047889945897, 40.53083719579672, 42.52933275720079, 7886.727122355191, 7932.67578075214, 7919.1377121440855, 285.67610740436965, 285.40766551356853, 285.417937744169, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 783.2396, 7.005503, 5486.425, 808.7574, 4.078154, 3298.253, 824.4381, 3.981046, 3282.308, 791.6105, 4.166077, 3297.907, 801.659, 6.861014, 5500.366, 818.3484, 4.021167, 3290.802, 99.75178, 99.95243, 99.45558, 99.93518, 100.0, 99.72153
25013.21888, 59.99296024612569, 59.9949554522923, 59.99335680261331, 27.702488740240206, 27.92801954317367, 27.83086678327635, 0.9999853653611324, 0.9999872709994009, 0.9999832414658739, 7879.022139630015, 7928.2313167057255, 7920.263389967333, 173.0740626103517, 44.28567378371372, 46.73875087416036, 7885.242994113848, 7927.930761852131, 7919.009030560144, 285.7063186129044, 285.25236566082503, 285.4809890152924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.4892, 6.959637, 5494.627, 802.4733, 4.112598, 3300.311, 830.7275, 3.937053, 3270.313, 785.2995, 4.194392, 3294.75, 795.3643, 6.913976, 5498.995, 824.6508, 3.979965, 3282.13, 99.903, 100.0, 99.10764, 99.82097, 99.98032, 99.44999
25015.62008, 59.993520889144634, 59.9960422159412, 59.99705048335539, 27.69886406211586, 27.903658346059714, 27.848803523993467, 0.999982873815231, 0.9999828849500624, 0.9999854278283385, 7874.106612939878, 7920.616687304612, 7913.345079789741, 174.93765150856098, 46.883391109350214, 50.82542765164317, 7869.027927249333, 7914.650222766613, 7902.326500393726, 285.7487931463833, 285.31126263988375, 285.3912413909212, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.4892, 6.959458, 5494.517, 802.4733, 4.112598, 3300.369, 830.7081, 3.936869, 3270.426, 785.3771, 4.194943, 3293.677, 801.6399, 6.861562, 5500.525, 824.5911, 3.978867, 3280.921, 99.90186, 100.0, 99.10243, 99.80009, 100.0, 99.44599
25018.081960000003, 59.99516203450133, 59.990020718202835, 59.990872697545726, 27.713425771396487, 27.894727156800133, 27.86241378032801, 0.9999825267114488, 0.9999848505005534, 0.9999830274459427, 7884.02643819022, 7924.245993995877, 7916.57956400531, 175.7761939188226, 45.227673697911996, 44.769611707993135, 7881.498515167935, 7929.117632509418, 7919.186718746498, 285.6562275249596, 285.2469249462638, 285.35519122375905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7782, 6.91038, 5499.247, 796.2476, 4.144096, 3299.946, 836.2211, 3.899318, 3259.809, 781.008, 4.210939, 3290.861, 804.5011, 6.840013, 5499.94, 826.7383, 3.969161, 3279.961, 99.98594, 99.99695, 98.74231, 99.72166, 99.99699, 99.39137
25020.536920000002, 59.9889997300824, 59.98799296337253, 59.98829338827022, 27.72135672144462, 27.920053327637245, 27.85910347000165, 0.9999837252065222, 0.9999818421176648, 0.9999832508521879, 7878.252326834406, 7930.671128120941, 7916.190144298939, 177.26108926627126, 46.16602764897016, 46.491532977295265, 7880.421401329039, 7930.451241896262, 7918.999198123699, 285.69819535468906, 285.26916873458947, 285.4593116941341, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 791.7958, 6.938756, 5497.69, 798.6989, 4.132123, 3300.208, 830.7469, 3.936501, 3270.309, 779.0661, 4.220133, 3287.702, 801.659, 6.861197, 5500.304, 824.7701, 3.979599, 3281.9, 99.94649, 100.0, 99.10377, 99.61389, 100.0, 99.45352
25022.96884, 59.9874644984031, 59.98675842577835, 59.987620880913994, 27.73253066015195, 27.911239639034548, 27.87599200971439, 0.9999822282359406, 0.9999866763377996, 0.9999840050680696, 7885.560443181328, 7931.468622665052, 7926.939286245559, 179.22806504494406, 39.6163567103149, 44.75958246712253, 7883.565377748782, 7930.972434183649, 7919.705482598903, 285.6931727915826, 285.3548475511145, 285.34078203395063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 801.6138, 6.861658, 5500.461, 789.9245, 4.173752, 3297.427, 824.5934, 3.980862, 3281.963, 772.6968, 4.244586, 3279.929, 795.3834, 6.913428, 5498.945, 818.3286, 4.021167, 3290.743, 100.0, 99.92062, 99.45202, 99.38351, 99.97941, 99.71449
25025.37612, 59.98852061832368, 59.98698625230263, 59.99026019386222, 27.714383063005798, 27.902430343974203, 27.85048257063601, 0.9999812502792212, 0.9999841539924514, 0.9999837989638805, 7885.1672226127575, 7927.834894042708, 7915.392201289668, 181.78923958945325, 47.841475680570056, 48.29026156938744, 7881.9537347362375, 7932.290118183871, 7920.0238925726, 285.61957928878905, 285.0829473303492, 285.4022941469749, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7782, 6.910558, 5499.31, 796.2476, 4.14428, 3299.915, 830.7469, 3.936501, 3270.544, 778.9691, 4.219949, 3287.416, 801.659, 6.861014, 5500.531, 824.6906, 3.979599, 3282.191, 99.98699, 99.99766, 99.10065, 99.61726, 100.0, 99.45893
25027.777120000002, 59.98903250786988, 59.98598386395298, 59.98204254251411, 27.673986514040255, 27.90553497832678, 27.837581470613948, 0.9999832979759212, 0.9999827829401633, 0.9999848925848023, 7880.717857436746, 7922.649550538028, 7912.884067324826, 183.76184573943874, 49.11406211095891, 48.03275536845129, 7885.802940613671, 7925.826100326199, 7905.01158048963, 285.62721266609424, 285.26171036870875, 285.3813023165786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7782, 6.910737, 5499.362, 789.8661, 4.17412, 3296.973, 830.7469, 3.936317, 3270.481, 779.0273, 4.219949, 3287.474, 795.3643, 6.913794, 5498.887, 818.3484, 4.02135, 3290.87, 99.98804, 99.91535, 99.09899, 99.61901, 99.98032, 99.72194
25030.141200000002, 59.98387444407117, 59.97968574225943, 59.97977835552922, 27.705208202240915, 27.889391539250134, 27.836898647130777, 0.99998301710293, 0.9999810923426966, 0.9999834173853059, 7881.269520491078, 7922.462818399255, 7912.400340752682, 180.709794900833, 45.40324166530718, 50.14048583467411, 7880.429327992963, 7919.613099886658, 7917.395790038684, 285.7197035250273, 285.2233156365637, 285.35527454131545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.4892, 6.959637, 5494.679, 783.582, 4.201934, 3292.547, 836.9781, 3.88901, 3256.537, 785.1247, 4.197517, 3292.806, 790.8054, 6.949223, 5496.875, 815.1475, 4.038014, 3293.106, 99.90186, 99.76947, 98.64798, 99.78059, 99.93421, 99.78968
25032.545560000002, 59.985273478904034, 59.97836761427153, 59.981969647177124, 27.725077685263642, 27.89357641375705, 27.845657919850847, 0.9999832909622722, 0.999981158264317, 0.999983898363038, 7880.3076032491135, 7923.975287198321, 7911.752494411194, 180.05279102496752, 46.08099916907122, 48.72412180945412, 7876.897379879737, 7923.854694734359, 7915.746739382808, 285.57616825167025, 285.1698571791567, 285.3921093718081, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.4628, 6.916448, 5498.641, 789.905, 4.173936, 3297.204, 830.7275, 3.936869, 3270.43, 783.4159, 4.197701, 3293.813, 795.4025, 6.913611, 5499.218, 818.2888, 4.019886, 3290.458, 99.9819, 99.91207, 99.10254, 99.7514, 99.98034, 99.72519
25034.972680000003, 59.9749866825276, 59.97418788796301, 59.97782938954562, 27.724912886992225, 27.917105429615134, 27.87688857494496, 0.9999823654928499, 0.9999841475250881, 0.9999798144352884, 7885.171003616195, 7936.019319284308, 7920.463344279743, 179.52039989768764, 42.00478411401832, 49.31685940229909, 7881.104169038207, 7930.547018121682, 7916.224774894521, 285.6964868864957, 285.21520407578896, 285.26039269427315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 785.6842, 6.987657, 5489.273, 794.7106, 4.148701, 3299.838, 824.904, 3.977733, 3281.729, 791.6299, 4.166261, 3298.073, 801.6971, 6.860832, 5500.529, 824.6309, 3.979599, 3281.89, 99.80357, 99.98267, 99.45532, 99.94019, 100.0, 99.44624
25037.37568, 59.980522652703996, 59.979414133315956, 59.981105689999644, 27.747559386131893, 27.910184509177615, 27.88452985423002, 0.999982674626787, 0.9999795900991492, 0.9999802299737606, 7882.421933943722, 7934.962801658944, 7917.781321436723, 185.7159188826784, 45.942873814703944, 44.52295974369554, 7884.465637816355, 7929.20470864987, 7917.731104397824, 285.60629792201667, 285.0841851880072, 285.3514473227517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.4892, 6.959816, 5494.685, 789.8856, 4.173936, 3296.979, 830.7275, 3.936869, 3270.199, 785.2801, 4.194208, 3294.222, 795.3643, 6.913611, 5498.939, 818.3484, 4.021167, 3290.798, 99.89986, 99.90692, 99.09555, 99.8081, 99.9793, 99.71975
25039.74548, 59.979296451392074, 59.975454458357866, 59.97716483627406, 27.691666353661265, 27.894032963339562, 27.836760490567976, 0.9999814019692796, 0.999983003230886, 0.9999810085963248, 7882.364599818466, 7915.998680590993, 7911.42324208973, 177.69569329120827, 43.885483999965345, 48.82278197136861, 7886.2022756424685, 7925.781240253499, 7912.707307778976, 285.61981092952266, 285.246150379466, 285.34557347210614, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.5089, 6.95928, 5494.743, 796.2281, 4.14428, 3299.856, 830.7275, 3.936685, 3270.43, 785.2995, 4.194208, 3294.052, 795.3643, 6.913976, 5499.052, 824.7303, 3.979599, 3281.89, 99.89881, 99.99424, 99.09914, 99.81835, 99.98029, 99.45335
25042.170280000002, 59.98179388263062, 59.979209530771186, 59.97894128986564, 27.724573391322977, 27.91802024169375, 27.871757340367314, 0.999983897797282, 0.999985102097535, 0.9999847044126774, 7878.416046680019, 7925.565170963844, 7921.209429290602, 173.89301374606248, 44.35389801770134, 45.70196873294678, 7886.0773987478005, 7928.968511854876, 7918.237518462095, 285.6057266811231, 285.2969514635793, 285.34169997574577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7782, 6.910558, 5499.362, 802.4733, 4.112782, 3300.651, 837.0558, 3.889378, 3255.311, 779.0661, 4.220133, 3288.134, 789.3748, 6.96018, 5495.309, 829.8199, 3.947919, 3274.423, 99.98603, 100.0, 98.63237, 99.61401, 99.9049, 99.19814
25044.571040000003, 59.97497728692754, 59.984055975761564, 59.98335530179643, 27.690935282631088, 27.919131128695614, 27.849388287816595, 0.999983298791102, 0.9999826908969467, 0.9999817163931995, 7878.181989913599, 7920.108571722779, 7911.0626941884, 176.6783950319068, 41.39500627392658, 45.543666613472396, 7883.237728799534, 7923.956769516601, 7913.606790184044, 285.6733131032399, 285.1920417208312, 285.32641969550025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 789.5089, 6.959458, 5494.742, 796.481, 4.143175, 3300.323, 830.7469, 3.937053, 3270.424, 782.3673, 4.207814, 3290.3, 795.3643, 6.913611, 5499.053, 824.6309, 3.980148, 3281.893, 99.901, 100.0, 99.10235, 99.71992, 99.98138, 99.45191
25047.002480000003, 59.980524583977854, 59.97695692007396, 59.98084571186575, 27.718984431669924, 27.915723867325646, 27.864734894646322, 0.9999840282869612, 0.99998858025525, 0.9999822269706262, 7894.891649137326, 7934.023026623008, 7916.8291156986625, 175.93628658822308, 37.0875751419968, 45.771793727012664, 7889.694246349467, 7921.8925758084915, 7916.355353425931, 285.56271161417845, 285.24819574278604, 285.4174299540836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 797.4146, 6.892533, 5500.749, 805.7808, 4.092153, 3299.303, 826.1464, 3.969266, 3280.775, 772.7357, 4.244771, 3279.987, 801.6399, 6.861562, 5500.473, 818.3484, 4.021167, 3290.806, 100.0, 99.97747, 99.40289, 99.38714, 100.0, 99.71641
25049.448160000004, 59.9843783930831, 59.98338414795423, 59.98639658066022, 27.71687884046795, 27.915640475707512, 27.818787706523548, 0.9999852724243494, 0.9999856028681566, 0.999982860296011, 7881.083747504263, 7931.047375150855, 7910.070287083234, 178.26402716544635, 42.67320513686536, 42.61204212660141, 7885.264275573357, 7928.085601534338, 7911.490816984089, 285.6402026414813, 285.2088976525426, 285.29864334602183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.8768, 6.91038, 5499.472, 802.4927, 4.112598, 3300.258, 830.7081, 3.937053, 3270.541, 779.0079, 4.220317, 3287.58, 795.3643, 6.913794, 5499.103, 824.6309, 3.979782, 3281.892, 99.989, 100.0, 99.1008, 99.62238, 99.98144, 99.44988
25051.953960000003, 59.982050025396816, 59.983850251828706, 59.980170978686054, 27.725567442708538, 27.899809286852665, 27.860634342865687, 0.9999810553951133, 0.9999863924008568, 0.9999812232689802, 7877.1320297783805, 7924.359345631065, 7916.905754311856, 177.16617282210996, 46.57479707208813, 46.40482554713299, 7880.854681225228, 7920.637774145008, 7910.556990935099, 285.52819708859664, 285.1400142113162, 285.4076943586001, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 0 1), 5500.0, 800.0, 795.7979, 6.910558, 5499.472, 802.5122, 4.112782, 3300.14, 830.7081, 3.937053, 3270.37, 779.0273, 4.219581, 3287.698, 795.3452, 6.913794, 5499.05, 824.6309, 3.980331, 3281.945, 99.98499, 100.0, 99.10413, 99.60875, 99.98136, 99.44301
