TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25068.333240000004, 59.98519486760441, 59.98443300491417, 59.98357646074328, 27.694549207028626, 27.914623190007493, 27.873638277513784, 0.9999836887060404, 0.9999800835233227, 0.9999818598747443, 7878.014224418248, 7926.008604040366, 7918.738239708447, 185.37580435700443, 44.203413112069484, 45.20657969658987, 7885.314498327319, 7927.137249634574, 7917.377760942776, 285.6291228316102, 285.164749863286, 285.3758152111706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5089, 6.959637, 5494.68, 789.905, 4.173752, 3297.199, 830.7081, 3.937237, 3270.144, 785.3771, 4.192921, 3294.103, 801.2012, 4.119249, 3300.387, 824.7502, 6.630812, 5468.846, 99.90186, 99.90873, 99.09388, 99.80747, 100.0, 99.43217
25070.73168, 59.98855618323626, 59.98828744716687, 59.982781623280594, 27.7309894026582, 27.930622832102227, 27.880897492551384, 0.9999861009599537, 0.9999786946060364, 0.9999847852950109, 7879.6394915689825, 7926.978653985778, 7914.986709568166, 184.41631974945813, 49.868250491197614, 44.194588278391166, 7880.06691401854, 7926.373243698465, 7910.947462862843, 285.71482130460265, 285.2863679765877, 285.36032731461745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8176, 6.910202, 5499.362, 789.9245, 4.173936, 3297.253, 830.7664, 3.936501, 3270.139, 779.0273, 4.219949, 3287.374, 800.5717, 4.12491, 3300.444, 823.4182, 6.649307, 5475.14, 99.98491, 99.91535, 99.10065, 99.616, 100.0, 99.5466
25073.168, 59.991078014083364, 59.99418988791727, 59.99284121508359, 27.701623198988003, 27.92494890522957, 27.858781543760816, 0.9999843603653344, 0.9999852442832037, 0.9999845012195024, 7880.414461384997, 7920.8084165901255, 7917.977491382513, 180.80551119298616, 45.672255485599635, 48.156970028096964, 7878.822744658218, 7921.379468152508, 7919.872101704798, 285.59900864220714, 285.0636882895217, 285.36337753368844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 802.0869, 6.857553, 5500.403, 795.5277, 4.149437, 3299.365, 826.4181, 3.967425, 3277.033, 776.0174, 4.228958, 3286.186, 800.2093, 4.124362, 3300.506, 824.5514, 6.631544, 5469.188, 100.0, 99.97954, 99.34183, 99.52416, 100.0, 99.43838
25075.595960000002, 59.99154066031935, 59.99627258043895, 59.989805905531604, 27.714241739069728, 27.923755646725162, 27.850565073897737, 0.9999816251053107, 0.9999826254281312, 0.9999812655606302, 7883.991243479391, 7925.893348586658, 7917.174515724473, 175.6669960236909, 48.49695469460494, 50.34480415813604, 7884.393650550461, 7918.028667755305, 7914.50542287537, 285.614503179278, 285.0810603510493, 285.31083558381556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8176, 6.91038, 5499.467, 795.2164, 4.146122, 3300.037, 830.7664, 3.936685, 3270.486, 779.0273, 4.219581, 3287.528, 794.9256, 4.150661, 3299.393, 824.8098, 6.630812, 5469.19, 99.98595, 99.99971, 99.10424, 99.62566, 99.98019, 99.43009
25078.019600000003, 59.989744768973345, 59.98802985985092, 59.99223768128585, 27.693324797877963, 27.88870745566507, 27.81096762818364, 0.9999807605608757, 0.999982830481356, 0.9999817516470352, 7874.389081990406, 7914.016698748304, 7900.955957870118, 172.23778124129285, 45.92699182309889, 47.763813264952205, 7879.296677003775, 7920.974561309181, 7907.644566435981, 285.6247307089573, 285.1298447765532, 285.25762899830283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5286, 6.959458, 5494.57, 802.4927, 4.112782, 3300.419, 837.0752, 3.889194, 3255.088, 785.3577, 4.194024, 3293.875, 788.6119, 4.178785, 3296.242, 831.0724, 6.557014, 5449.18, 99.89987, 100.0, 98.63765, 99.81296, 99.88472, 99.07775
25080.41888, 59.99158181733882, 59.985388578612316, 59.98740472531454, 27.715592557699082, 27.924962148207435, 27.8670622042381, 0.99998433033523, 0.9999860192243204, 0.9999826993808139, 7879.649103279615, 7928.619538996086, 7917.800594957539, 173.87106239892455, 45.72044624634009, 46.61503682140619, 7882.005826584518, 7929.838836001346, 7919.015262170883, 285.6216041730354, 285.2900158816878, 285.2629886465048, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8176, 6.91038, 5499.419, 796.267, 4.14428, 3299.857, 830.7081, 3.936501, 3270.43, 779.0467, 4.220133, 3287.635, 794.9256, 4.150478, 3299.388, 824.7899, 6.631178, 5469.192, 99.98795, 99.99428, 99.1008, 99.62391, 99.97846, 99.43741
25082.791040000004, 59.983228829937225, 59.98731121007783, 59.98222521539881, 27.73379727017066, 27.96587656354277, 27.879081044043982, 0.9999831388940617, 0.99998205449575, 0.9999839376676913, 7888.444477096392, 7934.109413591544, 7923.681297950177, 178.9804750422545, 43.7107275703853, 50.70508227191067, 7892.503738522356, 7930.302975505025, 7922.433289593242, 285.6567120299501, 285.2431941929766, 285.3740975695263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5286, 6.959458, 5494.627, 796.267, 4.14428, 3299.974, 830.7469, 3.936132, 3270.313, 785.2995, 4.194208, 3293.92, 794.9065, 4.150478, 3299.435, 824.3327, 6.636122, 5471.367, 99.90082, 99.99605, 99.09899, 99.81435, 99.97687, 99.478
25085.164, 59.98437722375897, 59.98502921435026, 59.983249811597204, 27.70562632397891, 27.894347214956433, 27.855437714042274, 0.9999827841336655, 0.9999838275666385, 0.9999829069405447, 7884.739369739445, 7927.773229028975, 7919.564338635566, 185.88663503885937, 43.9266004591575, 45.75722288225643, 7888.145992439206, 7926.308224537266, 7913.857511365854, 285.772711199239, 285.2622315244187, 285.2144309776708, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 783.2001, 7.005325, 5486.425, 789.9245, 4.173752, 3297.076, 825.0399, 3.976997, 3279.698, 789.8434, 4.174902, 3296.3, 798.0348, 4.13532, 3299.857, 825.963, 6.631727, 5470.736, 99.75588, 99.90343, 99.41209, 99.88648, 99.99797, 99.46654
25087.54404, 59.98108544718828, 59.983617844818525, 59.984887207171155, 27.725081825060357, 27.9005799318807, 27.859137516164846, 0.99998214307495, 0.9999819109501474, 0.9999804573379059, 7885.286592411256, 7927.017478601915, 7918.842580168582, 182.6707791601632, 47.09375039437418, 46.57739213771674, 7887.333257563094, 7928.060328275854, 7922.166049829033, 285.7292359885478, 285.2585412902273, 285.31944670059727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5286, 6.959458, 5494.737, 796.267, 4.143912, 3300.028, 830.7469, 3.936869, 3270.421, 785.2995, 4.194024, 3293.758, 794.9256, 4.150478, 3299.284, 824.8496, 6.63191, 5469.193, 99.90196, 99.99089, 99.09725, 99.80946, 99.97846, 99.43847
25090.023480000003, 59.98088783294334, 59.98288073084725, 59.989050359555534, 27.68407492382964, 27.877502239289807, 27.802453878774532, 0.9999840756196477, 0.9999817134052279, 0.9999811805615484, 7874.0502823089, 7919.194710161139, 7897.478523766211, 172.83901893615806, 48.54593848028526, 48.25753483520202, 7876.646434817815, 7912.983569946161, 7902.865545910723, 285.69277860262656, 285.2542221448926, 285.3692908699723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 794.7728, 6.915377, 5499.528, 802.4539, 4.112598, 3300.137, 836.8811, 3.88993, 3255.153, 779.1632, 4.220133, 3288.638, 788.7072, 4.179515, 3296.619, 831.0724, 6.556648, 5449.348, 99.98498, 100.0, 98.63961, 99.61578, 99.89613, 99.07353
25092.399240000002, 59.98605597228911, 59.98191366052622, 59.985468948214994, 27.733143908081768, 27.907821819256235, 27.857552570399367, 0.999981177477878, 0.9999831368865856, 0.9999837952137806, 7884.814438655338, 7929.929440199417, 7918.091918283604, 176.47274756980983, 47.54206936115497, 49.17158430231666, 7878.213526283823, 7925.00324797594, 7918.664512792969, 285.7129359700474, 285.2336421258142, 285.3864569350496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5286, 6.959458, 5494.68, 796.267, 4.144096, 3299.746, 830.7664, 3.936132, 3270.59, 785.416, 4.194208, 3294.213, 794.9256, 4.150478, 3299.284, 824.8694, 6.630262, 5469.366, 99.90597, 99.99089, 99.09377, 99.79593, 99.97691, 99.43851
25094.789640000003, 59.98484909665909, 59.98097647457803, 59.98093356671063, 27.70659429592039, 27.901130064290843, 27.856014382776195, 0.9999821522665002, 0.9999841458118004, 0.9999826159010697, 7882.997640085363, 7930.993815726435, 7921.679333203542, 177.90917295257577, 49.37491949379819, 48.55017578881143, 7885.700928058955, 7925.432706027962, 7917.030464423582, 285.6900061207644, 285.25163819881567, 285.3850363772374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8176, 6.910202, 5499.305, 796.2864, 4.144096, 3299.911, 830.8052, 3.936132, 3270.424, 779.0467, 4.220685, 3287.466, 794.9256, 4.150478, 3299.505, 824.8098, 6.631178, 5469.075, 99.99006, 99.99769, 99.0954, 99.61878, 99.97846, 99.43633
25097.217, 59.986389593682084, 59.981774538650676, 59.982926966533775, 27.725712997759686, 27.911122639705166, 27.84681448785943, 0.9999840339556813, 0.9999844383535592, 0.9999817800254899, 7876.046964528409, 7928.272445136779, 7912.840324223009, 178.7141342486043, 46.50916587738766, 43.291103772771635, 7879.168545517967, 7927.0618872818, 7914.844516122814, 285.6380346316502, 285.113733912764, 285.2995802512225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 802.1066, 6.857197, 5500.514, 789.9245, 4.173936, 3297.087, 824.4381, 3.980678, 3282.24, 772.8716, 4.243484, 3281.231, 800.1139, 4.127102, 3300.319, 821.4102, 6.669816, 5473.661, 100.0, 99.91034, 99.46042, 99.41057, 100.0, 99.56418
25099.80168, 59.97840115963618, 59.979158552188416, 59.978560132605296, 27.703040946632843, 27.880678410786246, 27.84248280290732, 0.999983500233276, 0.9999820137135906, 0.9999846241773028, 7888.307186245203, 7922.654245727449, 7913.7987288829845, 184.77673166362774, 48.775589081486714, 41.95189299388767, 7883.898864026285, 7925.956167623103, 7915.307732632035, 285.72766128089705, 285.18839843126943, 285.38430175960764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8373, 6.910202, 5499.472, 793.0958, 4.159384, 3298.235, 830.7275, 3.936501, 3270.594, 779.0467, 4.219581, 3287.915, 794.9256, 4.150661, 3299.394, 824.8297, 6.631361, 5469.191, 99.98595, 99.95459, 99.10753, 99.62717, 99.98023, 99.43429
25102.201800000003, 59.98101961393288, 59.97725635074353, 59.978296665691836, 27.68441460933106, 27.857645334913336, 27.798496715269668, 0.999981606647314, 0.9999814259253224, 0.999982217730505, 7874.1437940822925, 7909.132403064619, 7896.419979935473, 177.9560836215869, 50.66112870475786, 43.644355880142484, 7876.267034552745, 7914.3144581460565, 7896.463997159212, 285.7135501552378, 285.32859814490104, 285.4735208748471, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.2043, 6.951071, 5495.462, 783.6014, 4.202118, 3292.441, 836.454, 3.891219, 3255.834, 785.3189, 4.194024, 3293.598, 788.5737, 4.178785, 3296.465, 831.0724, 6.557198, 5449.353, 99.91721, 99.76448, 98.66025, 99.81121, 99.87144, 99.07559
25104.60784, 59.97550778792063, 59.981473767079244, 59.976717660128564, 27.699056818828627, 27.919694417245122, 27.858729312483135, 0.9999823706790174, 0.9999831188764244, 0.9999826825977558, 7884.083665458592, 7920.485992045538, 7913.073681970769, 182.50124588588653, 44.253899183840986, 46.32613594639497, 7884.777338317193, 7921.097939304115, 7917.771060748807, 285.78116626435855, 285.29749825220085, 285.42381900169806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8373, 6.910202, 5499.42, 789.905, 4.173752, 3297.311, 830.7858, 3.936501, 3270.309, 779.105, 4.220133, 3287.917, 794.9256, 4.150295, 3299.337, 824.7701, 6.630995, 5469.418, 99.98595, 99.9171, 99.09888, 99.624, 99.98023, 99.44258
25106.977400000003, 59.979114560974274, 59.980875071314706, 59.98029691649419, 27.712526385826433, 27.929054575864527, 27.834846888217083, 0.9999840679035621, 0.9999816277034717, 0.9999837212232131, 7895.502331339796, 7927.359139634804, 7923.381139309494, 181.07850297516052, 49.27928096882806, 47.237399490832104, 7883.38747023764, 7928.479659337958, 7924.786446857931, 285.73222637218714, 285.2406881820151, 285.4945149437604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5286, 6.959458, 5494.795, 789.905, 4.173752, 3296.921, 830.7858, 3.936685, 3270.198, 785.4548, 4.193289, 3294.536, 794.9446, 4.150295, 3299.397, 824.6309, 6.630262, 5469.022, 99.90187, 99.90859, 99.10402, 99.83301, 99.97677, 99.43538
25109.460560000003, 59.974907937549006, 59.97654616673251, 59.977602023482135, 27.72016578206736, 27.92478144044904, 27.839471260277605, 0.9999833737913043, 0.9999850039949738, 0.9999867350523999, 7882.170484993407, 7924.2994340033365, 7913.110108462512, 181.58917741422192, 47.942966461786, 48.2228623674587, 7886.908454697919, 7919.1904759269155, 7917.680990089105, 285.6516241857746, 285.1548000852747, 285.3522015762222, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 783.2198, 7.005146, 5486.483, 796.3059, 4.143727, 3299.966, 824.5352, 3.98031, 3282.014, 791.6299, 4.166261, 3297.654, 800.1711, 4.126554, 3300.181, 821.768, 6.664872, 5474.514, 99.75483, 99.99065, 99.45517, 99.93484, 100.0, 99.53829
25111.921400000003, 59.979851357431166, 59.97826181390057, 59.98120425392677, 27.741098343877212, 27.91295508038498, 27.86598604658628, 0.9999815666842542, 0.9999831371758315, 0.999983416811127, 7879.412622805534, 7927.299796269558, 7915.7450783732165, 186.10401531238176, 43.53639400419161, 48.57074892299852, 7887.055434121644, 7926.22935952057, 7913.226733079278, 285.74150412237253, 285.2490740885572, 285.3288887305745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5286, 6.959637, 5494.68, 789.905, 4.173752, 3297.089, 830.7858, 3.936317, 3270.532, 785.3771, 4.193656, 3293.591, 794.9256, 4.150478, 3299.45, 824.8297, 6.63191, 5468.729, 99.90597, 99.91037, 99.09729, 99.80437, 99.9835, 99.44259
25114.351160000002, 59.98081585331867, 59.9835477342023, 59.98093614589908, 27.667830802544508, 27.8667121642939, 27.785839635520812, 0.9999857508226856, 0.9999797878648986, 0.9999851229006594, 7873.3776781687175, 7915.474227968219, 7898.840190526686, 175.62143088160565, 46.89692214825857, 43.69424294560713, 7878.023283793924, 7915.421954400451, 7899.552832518369, 285.72847266720777, 285.335221329092, 285.42626606931987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 793.6687, 6.924479, 5498.915, 783.9517, 4.20046, 3292.053, 836.5123, 3.893428, 3256.302, 778.8525, 4.219398, 3286.42, 788.5737, 4.178237, 3296.682, 831.0526, 6.557014, 5449.353, 99.9739, 99.77303, 98.67442, 99.59845, 99.8596, 99.07775
25116.82064, 59.981699763444176, 59.981531603584855, 59.98380176396394, 27.704583262776218, 27.90939432789957, 27.861528795003007, 0.9999827453721779, 0.99998066111652, 0.9999830993307485, 7876.348426866649, 7926.243720391769, 7914.162944246407, 182.33814330072573, 47.990990306919, 46.04322173739274, 7881.646991639526, 7931.032580985981, 7914.549931710596, 285.7960808911709, 285.24186700465077, 285.4772675344408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5286, 6.95928, 5494.738, 789.944, 4.173936, 3297.141, 830.7664, 3.936501, 3270.425, 785.183, 4.193105, 3293.919, 794.9446, 4.150478, 3299.337, 824.6906, 6.630629, 5469.364, 99.90292, 99.90855, 99.10239, 99.78742, 99.9835, 99.43118
25119.24432, 59.97950646424091, 59.984424213808104, 59.98459754807271, 27.697269476819077, 27.90797509759607, 27.867732105275408, 0.9999844785018466, 0.9999811443033045, 0.9999828952517636, 7882.376511112197, 7926.637279825287, 7919.0909221512775, 185.76644199669272, 45.3531639103262, 46.40307369615721, 7890.363984471862, 7931.985827975426, 7917.055508852253, 285.84316240840184, 285.3083813089032, 285.3533931728286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8176, 6.910202, 5499.42, 789.9245, 4.174304, 3297.089, 830.7664, 3.936869, 3270.315, 779.0661, 4.219949, 3287.969, 794.9446, 4.150478, 3299.394, 824.7899, 6.630629, 5469.306, 99.989, 99.91037, 99.10576, 99.63402, 99.98005, 99.44581
25121.57456, 59.9806935095297, 59.98404862052889, 59.98329006988744, 27.67054460742554, 27.906558658509756, 27.84619030228947, 0.9999840939210017, 0.9999870833026926, 0.9999827336744519, 7878.811883734807, 7923.762773402113, 7914.383901587803, 176.95241279112724, 44.795457359695774, 45.102753392006434, 7891.700329630384, 7927.562629354927, 7920.995952591955, 285.50604901360884, 285.07529222874365, 285.233055744866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 802.1263, 6.857553, 5500.625, 796.2864, 4.143727, 3300.024, 824.6322, 3.980126, 3282.025, 772.7939, 4.243851, 3280.599, 800.2284, 4.126554, 3300.313, 820.5552, 6.668168, 5476.506, 100.0, 99.99933, 99.45191, 99.41068, 100.0, 99.57144
25123.988360000003, 59.97949074691775, 59.98251581032065, 59.9814556811272, 27.709110848583258, 27.89999390568077, 27.83521167050782, 0.9999813514933067, 0.9999842570921613, 0.9999830742374819, 7882.140477341745, 7921.372706204573, 7920.989794688589, 181.83322511726828, 47.370322115013096, 44.19264013487464, 7886.565331507066, 7927.425950137381, 7913.413344112628, 285.73821635742854, 285.20993840054115, 285.51781737219073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8373, 6.910023, 5499.252, 790.9362, 4.166568, 3298.295, 830.7469, 3.936501, 3270.309, 779.0661, 4.220317, 3287.635, 794.9637, 4.150295, 3299.332, 824.8496, 6.631361, 5469.134, 99.99101, 99.941, 99.10232, 99.63063, 99.97677, 99.43741
25126.426040000002, 59.981802952507174, 59.98237764825073, 59.97716178740269, 27.673216484881905, 27.8746224423785, 27.80783771430798, 0.9999840534740319, 0.9999804023674692, 0.9999846293187098, 7869.309183519214, 7914.255269400909, 7904.514348807363, 167.9799941768315, 47.46422929502796, 48.59717416021567, 7875.35545484145, 7915.459459532664, 7894.92139753286, 285.6493622137555, 285.26643468500885, 285.3951921825938, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.7816, 6.939649, 5496.689, 800.9557, 4.118493, 3300.399, 834.2799, 3.905761, 3258.745, 785.2218, 4.194208, 3293.816, 788.6119, 4.180063, 3296.788, 831.0724, 6.556648, 5449.294, 99.9384, 100.0, 98.74846, 99.81134, 99.89137, 99.07668
25128.810840000002, 59.98293921345272, 59.98530889191318, 59.97996539769658, 27.70123185790942, 27.901650833921032, 27.85311153165016, 0.9999805947052866, 0.9999847416965183, 0.999980899853155, 7885.966957613778, 7927.529036204791, 7910.578440162853, 171.86636462982642, 43.96308297118776, 45.59345941655283, 7888.1076178073, 7927.268327523843, 7914.39472354231, 285.7964999143427, 285.3421698996394, 285.3804076104739, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8373, 6.91038, 5499.53, 796.3059, 4.144096, 3299.854, 830.8052, 3.936317, 3270.598, 779.0661, 4.220133, 3287.639, 794.9256, 4.150478, 3299.502, 824.7701, 6.630812, 5469.426, 99.991, 99.99417, 99.09906, 99.63391, 99.98019, 99.43641
25131.15724, 59.98567523217276, 59.984561361852364, 59.98950916849438, 27.722060790163418, 27.907777392567834, 27.84002838084248, 0.9999831650675846, 0.9999825667296426, 0.999981150171199, 7880.4464003344, 7933.984155568592, 7923.338127178922, 175.60810075673135, 45.87124774045617, 45.067777749792185, 7886.909458549288, 7930.200699142696, 7916.681079820096, 285.7064745536898, 285.2682308018039, 285.4283133494971, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5483, 6.95928, 5494.57, 796.267, 4.143912, 3299.916, 830.7858, 3.936132, 3270.26, 784.95, 4.193656, 3293.821, 794.9256, 4.150478, 3299.335, 824.7701, 6.631178, 5469.189, 99.90197, 99.99431, 99.10417, 99.8077, 99.9835, 99.43839
25133.527840000002, 59.98736937877303, 59.99033905988584, 59.98686374986397, 27.692840455085456, 27.87875832626269, 27.841565059257427, 0.9999815874374064, 0.9999807244527159, 0.9999842416477571, 7878.308806810983, 7927.6149838484935, 7916.1304004609465, 182.63611436003384, 49.37821255917447, 45.988660555104616, 7876.67833341955, 7924.545060378285, 7917.185716263679, 285.7129753486353, 285.36940764412793, 285.4457195494262, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 783.2198, 7.004968, 5486.593, 789.944, 4.173752, 3297.026, 824.4769, 3.980494, 3282.131, 791.7076, 4.165709, 3298.01, 801.2775, 4.118884, 3300.277, 818.6467, 6.698749, 5483.028, 99.75283, 99.91187, 99.4589, 99.94169, 100.0, 99.69921
25135.898760000004, 59.99137180280442, 59.99292228144906, 59.99458557627288, 27.713106068660835, 27.907501484189893, 27.865868532394234, 0.9999814826967668, 0.9999818297285171, 0.9999855708275562, 7881.33939703981, 7925.501258969152, 7917.658709694637, 181.09143344313338, 46.59679313734159, 48.461275841098995, 7881.112513146615, 7921.08060563881, 7918.597791430713, 285.6957781303167, 285.30367709135817, 285.4672748045239, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5681, 6.959102, 5494.79, 796.2864, 4.144096, 3299.853, 830.7469, 3.936869, 3270.198, 785.4937, 4.193841, 3293.714, 794.9637, 4.150661, 3299.445, 824.7502, 6.631544, 5469.128, 99.90301, 99.99413, 99.10931, 99.8081, 99.98178, 99.44051
25138.232000000004, 59.99524496045176, 59.99061423699152, 59.99439532464405, 27.677235868639283, 27.87256606262459, 27.797450790585145, 0.999982945806241, 0.9999817214913341, 0.9999816029913318, 7873.370752587979, 7913.148439221171, 7904.315082455476, 173.78989692372875, 48.156901105897305, 49.30490797893435, 7874.961479769027, 7918.073760355604, 7900.050729106453, 285.7729656172099, 285.18451673062145, 285.4423607716606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5483, 6.958566, 5495.242, 796.8506, 4.139675, 3300.365, 833.1152, 3.915884, 3262.971, 782.0954, 4.209469, 3289.705, 790.4812, 4.174037, 3296.792, 830.6151, 6.559578, 5449.808, 99.90399, 100.0, 98.89844, 99.68662, 99.90701, 99.08603
25140.68744, 59.99866317596877, 59.99820030231489, 59.9948878860977, 27.691664654579046, 27.89059179368166, 27.850756688385236, 0.9999819861478518, 0.9999827993763781, 0.9999829418914647, 7878.769203185898, 7929.947087148999, 7920.314869058198, 179.0664671679176, 44.394231051788665, 45.27801694853861, 7883.257216385141, 7919.935412019503, 7916.985128092243, 285.78250438817423, 285.28647520737604, 285.4347243051903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 791.7761, 6.947323, 5495.966, 797.4343, 4.141333, 3300.01, 830.9217, 3.936132, 3270.028, 785.5325, 4.193289, 3294.201, 794.9446, 4.150478, 3299.337, 824.8098, 6.630445, 5468.734, 99.92627, 99.99891, 99.09895, 99.82286, 99.97846, 99.43013
25143.061640000004, 59.997151393004984, 60.0024064372889, 59.999712947876624, 27.71959427410072, 27.90141691457336, 27.8399588005929, 0.9999787589314936, 0.9999847621173412, 0.9999813554527494, 7880.449570301367, 7926.8173791622185, 7917.872083165908, 180.8339321762653, 45.55781527886484, 45.933844995796335, 7875.356201296267, 7931.065866076776, 7919.316024843663, 285.8051358894026, 285.32234088016577, 285.4009672473992, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8176, 6.91038, 5499.31, 796.2864, 4.143912, 3299.853, 830.7664, 3.936132, 3270.483, 779.0467, 4.219949, 3287.974, 794.9256, 4.150295, 3299.45, 824.7701, 6.630995, 5469.25, 99.99101, 99.99268, 99.09052, 99.63417, 99.98009, 99.44151
25145.43488, 60.0041747590765, 60.003991104160185, 60.0027110959051, 27.689859786985675, 27.898163934603943, 27.830886431790145, 0.9999844629231643, 0.9999857796631415, 0.9999810955167368, 7879.412466072298, 7925.03928504985, 7911.543606331439, 178.10021589976077, 42.93421997075711, 48.762844082066295, 7878.284074140463, 7921.066295682238, 7910.017941672567, 285.8145082955006, 285.3802276814241, 285.54558204535584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 802.1461, 6.857375, 5500.63, 789.944, 4.173936, 3297.031, 824.5546, 3.980494, 3282.188, 772.7551, 4.244035, 3279.871, 801.3156, 4.118884, 3300.273, 818.4876, 6.700214, 5483.764, 100.0, 99.90863, 99.45343, 99.38863, 100.0, 99.71183
25147.802320000003, 60.00447846182129, 60.002413644380226, 60.0038753093818, 27.69956955790467, 27.866056781059658, 27.827344066054717, 0.9999827169399035, 0.9999840441723001, 0.9999814215668386, 7873.473789107607, 7926.346430382541, 7914.1238764087475, 180.79903212511954, 45.797447615748524, 47.303144752290336, 7884.161464937926, 7931.271459151354, 7914.739441843415, 285.7782481741367, 285.32485146334403, 285.46458198999835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8176, 6.910202, 5499.247, 796.2864, 4.144096, 3300.028, 830.7275, 3.936317, 3270.479, 779.1244, 4.219398, 3287.743, 794.9637, 4.150478, 3299.445, 824.8893, 6.630262, 5469.076, 99.989, 99.99943, 99.09729, 99.63593, 99.98178, 99.43111
25150.179440000004, 60.00396356977263, 60.005113752834795, 60.00746703682553, 27.645745517151173, 27.84561361873883, 27.762883394190556, 0.9999824795505685, 0.9999772119144016, 0.9999846298932626, 7867.560963078491, 7913.973901963954, 7897.8999729319385, 178.16233269679606, 53.261895392279826, 50.65140202377006, 7869.32566610099, 7920.196398891381, 7897.155156885559, 285.7828438423975, 285.29889018928964, 285.36496272337183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8176, 6.910023, 5499.362, 789.944, 4.173752, 3297.025, 830.7858, 3.936132, 3269.901, 779.6681, 4.21572, 3289.295, 792.9418, 4.159975, 3298.512, 827.5534, 6.590525, 5457.502, 99.987, 99.91023, 99.08653, 99.66858, 99.95351, 99.25085
25152.546680000003, 60.004983915593485, 60.003707888031364, 60.00370458657103, 27.69900779256455, 27.896308027421966, 27.859549171782636, 0.9999831465750695, 0.9999830375824199, 0.9999840649747749, 7883.8767927403405, 7924.415099997379, 7913.936934394031, 185.13989162031612, 47.78633365004441, 45.48397964338437, 7880.56991470544, 7923.50939730668, 7913.139610861, 285.7936173688675, 285.2997404005071, 285.4502191651987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.6075, 6.955175, 5495.633, 785.5859, 4.191434, 3295.772, 834.3187, 3.910362, 3263.135, 781.1051, 4.21333, 3288.952, 794.2198, 4.151208, 3299.394, 825.0484, 6.628065, 5468.958, 99.91512, 99.82788, 98.85884, 99.66382, 99.98024, 99.43217
25155.079, 59.99966828045078, 59.99930229277801, 60.00306702332988, 27.694495661194335, 27.90095194598089, 27.847515525093087, 0.9999827968898269, 0.99998010453252, 0.9999834653518949, 7883.543751813899, 7924.474792510368, 7917.911335612319, 183.02125574982892, 45.69654254776219, 42.66064592483417, 7887.59141682068, 7925.724119402173, 7917.820324052036, 285.75340843670966, 285.22174147099463, 285.46170694216227, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 790.0609, 6.957674, 5494.795, 789.9245, 4.173752, 3297.089, 830.7858, 3.936685, 3270.193, 785.4937, 4.193105, 3293.584, 794.9446, 4.150478, 3299.337, 824.7104, 6.631727, 5469.36, 99.90706, 99.90696, 99.10757, 99.80262, 99.98336, 99.44057
25157.499000000003, 60.00006901198105, 60.00178514111409, 60.00376724924785, 27.706815887640328, 27.897767486741486, 27.84192733707322, 0.9999860240715057, 0.9999825220282541, 0.9999838750312057, 7883.1939470085745, 7919.921807412589, 7912.801616218286, 181.09570432901455, 46.11886045502183, 44.0358375883352, 7877.80618611331, 7930.4976281926065, 7915.548372000276, 285.7260038057325, 285.401824046403, 285.4182232269018, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 783.2396, 7.004968, 5486.483, 796.3059, 4.144096, 3299.742, 824.6128, 3.98031, 3281.906, 791.7271, 4.165525, 3298.069, 801.2775, 4.118884, 3300.717, 818.5472, 6.699848, 5484.456, 99.75283, 99.99079, 99.45868, 99.94008, 100.0, 99.70343
25159.860800000002, 59.99778692452543, 60.0022324612878, 60.002883721471896, 27.709867470201328, 27.911891999404904, 27.850137121688686, 0.9999832156257316, 0.999980601857895, 0.9999860528503892, 7877.724293814974, 7926.089499342601, 7919.768995942563, 180.66152420822846, 44.60295997031017, 47.78163832143173, 7883.014333756864, 7921.500953221102, 7915.03315661211, 285.7616735712156, 285.3220351214623, 285.41499544104545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5483, 6.95928, 5494.738, 789.9245, 4.173752, 3297.083, 830.8052, 3.937237, 3270.314, 785.5325, 4.192921, 3293.58, 794.9446, 4.150478, 3299.389, 824.9092, 6.629713, 5469.307, 99.90292, 99.9102, 99.11264, 99.82286, 99.98009, 99.43646
25162.32252, 59.997400506621126, 59.99901610118082, 59.99957627132324, 27.63963688113349, 27.831108688322985, 27.765124094818166, 0.9999815291628451, 0.9999791924890534, 0.999982415237177, 7869.084169292282, 7912.512474985973, 7897.084486039582, 179.57286261409718, 50.41178599210434, 44.68526261270722, 7872.055002984615, 7912.470386008201, 7897.40661078561, 285.7435954520112, 285.34582641601406, 285.44811553794096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5681, 6.959102, 5494.738, 789.9634, 4.173936, 3297.025, 830.7858, 3.936132, 3270.537, 785.416, 4.19476, 3292.698, 793.9528, 4.158148, 3298.81, 827.1757, 6.603527, 5458.989, 99.89996, 99.90845, 99.09732, 99.77731, 99.96254, 99.29268
25164.727680000004, 59.99944498762662, 59.99932320120646, 60.001050779568814, 27.706413297378496, 27.902641861150972, 27.857274054353265, 0.9999847959559337, 0.999982505888598, 0.999982545991612, 7884.686510034055, 7924.275441342664, 7917.3140206010385, 185.17391392866057, 45.48586853633515, 45.45579597332198, 7879.693042980216, 7920.817651556476, 7918.059603251277, 285.775177304511, 285.33362459360245, 285.4557387921229, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.7388, 6.915199, 5498.807, 785.547, 4.193276, 3295.493, 834.5905, 3.910914, 3262.514, 783.5518, 4.201011, 3292.788, 793.8193, 4.153765, 3299.394, 825.1279, 6.628248, 5468.96, 99.9769, 99.83269, 98.86268, 99.75066, 99.98039, 99.42806
25167.22276, 59.99909475565393, 59.99481694689844, 59.99714539713825, 27.694847817282195, 27.910238522140727, 27.832580063076914, 0.9999826978519274, 0.9999830255525387, 0.9999834793477265, 7872.512930376617, 7924.880546800862, 7915.663186912997, 185.8728332069577, 50.15616963072125, 47.568635545472034, 7882.586784281899, 7928.400031861058, 7915.875779651032, 285.6587092084352, 285.26201759619534, 285.53659852370754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 794.6545, 6.914485, 5499.36, 789.905, 4.173752, 3297.083, 830.7469, 3.936501, 3270.483, 779.0856, 4.219949, 3287.634, 794.9446, 4.150478, 3299.337, 824.8098, 6.630262, 5469.024, 99.98697, 99.90845, 99.10417, 99.63051, 99.98664, 99.43541
25169.547160000002, 59.995191689589824, 60.00238119077214, 59.99838962036562, 27.693317658930834, 27.90032104841349, 27.845593852184408, 0.9999830202062352, 0.9999868146208346, 0.9999843686326493, 7879.763418496663, 7925.714533600158, 7908.717775185172, 174.62728519915754, 41.6260550970419, 50.16243308536082, 7878.87917965195, 7925.320629763988, 7916.179939342882, 285.7959918208254, 285.3330838653181, 285.37772971613464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 802.1263, 6.857375, 5500.572, 796.3059, 4.143727, 3299.911, 824.5157, 3.979942, 3282.247, 772.7551, 4.243851, 3279.528, 801.2775, 4.119066, 3300.385, 818.587, 6.698749, 5484.562, 100.0, 99.99591, 99.45017, 99.37824, 100.0, 99.71791
25172.043080000003, 59.99460061672188, 59.99777174883079, 59.9965666179516, 27.70104085114894, 27.901853084455627, 27.831997407591473, 0.9999820327199404, 0.9999822789706276, 0.9999828156872778, 7881.00814388206, 7920.680440183376, 7914.94234300789, 181.90251487243495, 48.040234201976546, 43.16809769827546, 7884.448367418718, 7926.924734763843, 7914.416552871714, 285.79468742135276, 285.26909825434325, 285.43168407017015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8373, 6.910202, 5499.478, 789.944, 4.173752, 3296.914, 830.7664, 3.936501, 3270.594, 779.0273, 4.220317, 3287.755, 794.9637, 4.150478, 3299.337, 824.8098, 6.63191, 5468.728, 99.9891, 99.90667, 99.10753, 99.62878, 99.9835, 99.43002
25174.443840000004, 59.99825619142508, 59.99195517045674, 59.99509385112546, 27.686668833448078, 27.855961095160396, 27.840783861102896, 0.9999811686124883, 0.9999832134281261, 0.9999824043872237, 7861.965268713463, 7914.181337803342, 7899.4056048813345, 173.94745033270647, 45.554943055147305, 47.50274157423769, 7870.209834343737, 7914.998888566855, 7898.713940476357, 285.77188960159634, 285.30857830548695, 285.41581949447055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 795.8373, 6.910202, 5499.473, 796.267, 4.143912, 3299.799, 830.7664, 3.936132, 3269.861, 779.0856, 4.219949, 3288.02, 794.3152, 4.1534, 3298.789, 826.7184, 6.60902, 5462.314, 99.989, 99.99431, 99.10757, 99.62728, 99.97204, 99.31341
25176.841360000002, 59.99098271310726, 59.99331506444782, 59.992369026123576, 27.696564491392504, 27.884841836278902, 27.865372766322352, 0.9999835418060424, 0.9999835554449544, 0.999983342019873, 7878.582716632232, 7929.222421240527, 7918.464327854541, 174.52469888110954, 42.68530401822227, 48.60052041777317, 7878.2721409653095, 7926.591754493963, 7914.760115736256, 285.7935774507969, 285.288778942193, 285.46158988003424, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5483, 6.959102, 5494.739, 802.4149, 4.11573, 3300.482, 835.5417, 3.905576, 3261.284, 782.1925, 4.209101, 3289.704, 792.8083, 4.1576, 3299.146, 825.1876, 6.626234, 5468.272, 99.90091, 100.0, 98.82541, 99.70861, 99.97247, 99.42173
25179.248440000003, 59.99172707406333, 59.99018201197442, 59.989574639275375, 27.686013959547306, 27.88169722759555, 27.85242547762096, 0.9999813965500374, 0.9999857026367637, 0.9999840888800549, 7883.491900894183, 7926.333760133319, 7912.331214570901, 180.86230904293188, 43.502654808916986, 48.404050397380615, 7886.204479697095, 7926.63270081854, 7912.542894229487, 285.81374550219977, 285.304769538699, 285.46708856609666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 792.7816, 6.939649, 5496.689, 800.9169, 4.118677, 3300.52, 830.7664, 3.936132, 3270.139, 785.5131, 4.194024, 3294.47, 794.9446, 4.150478, 3299.284, 824.7899, 6.630629, 5469.365, 99.94342, 100.0, 99.10254, 99.83101, 99.9835, 99.43534
25181.582800000004, 59.98998947362039, 59.98652805099464, 59.98836151310494, 27.713875719387225, 27.89233854383388, 27.854121659075357, 0.9999845890192469, 0.9999850605267142, 0.9999826993766303, 7880.437239401768, 7924.586687082974, 7914.149421652415, 178.71631582773807, 42.62525447533511, 47.05726703047412, 7883.920244342275, 7924.323886903374, 7913.077378978119, 285.72316262981747, 285.29501011733726, 285.3434631075496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 783.7128, 7.003718, 5486.373, 808.8353, 4.078154, 3298.419, 824.671, 3.979758, 3282.07, 791.7076, 4.165709, 3298.01, 801.2966, 4.118701, 3300.441, 818.249, 6.700031, 5483.415, 99.75084, 99.95748, 99.45528, 99.93846, 100.0, 99.69706
25183.983720000004, 59.9886009639766, 59.98831749549921, 59.98631567047736, 27.698936514491795, 27.91595508860056, 27.850832112326948, 0.9999837338314781, 0.9999846863057642, 0.999982275365761, 7888.667536828309, 7924.724486730139, 7923.375211967423, 177.11811496375276, 44.07057813928088, 46.12682253225057, 7886.666241487439, 7921.6624324503655, 7916.019838663555, 285.8010014903525, 285.204331658106, 285.3283854947594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5681, 6.95928, 5494.795, 802.5317, 4.112414, 3300.536, 830.8052, 3.936869, 3270.198, 785.5325, 4.193841, 3294.304, 794.9637, 4.150478, 3299.445, 824.8098, 6.631178, 5469.136, 99.90187, 100.0, 99.10768, 99.82598, 99.98178, 99.43744
25186.426120000004, 59.98411547751554, 59.9808129910735, 59.98001760405902, 27.688789755002787, 27.877853137951597, 27.8451388202155, 0.9999832829487438, 0.9999856719048609, 0.9999806555907661, 7877.836580597716, 7914.0950659726295, 7911.458723954594, 177.73932634535004, 44.450522610345615, 47.48501495903747, 7861.918666840358, 7912.410284094851, 7900.62751052341, 285.7628613578788, 285.2553942167815, 285.37409508821077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 0), 5500.0, 800.0, 789.5483, 6.959102, 5494.68, 802.5317, 4.112414, 3300.307, 830.7664, 3.936685, 3270.309, 785.4354, 4.194208, 3293.717, 794.9637, 4.150295, 3299.389, 824.949, 6.629347, 5468.447, 99.90092, 100.0, 99.10239, 99.8082, 99.97864, 99.4353
