TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25202.66848, 59.96745222888587, 59.967909525261945, 59.969853254020386, 25.21015753661062, 25.382641774111494, 25.325937585253726, 0.9999858737356974, 0.9999872592501371, 0.9999833062674363, 7162.733814470699, 7209.257644124849, 7199.863578089437, 160.67109416955464, 38.5742161388348, 37.691903768274415, 7166.5182574427, 7205.045320196916, 7198.356680774351, 285.6581988416847, 285.1932606964853, 285.3816595415811, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.8571, 6.910202, 5499.583, 789.9245, 4.173936, 3297.138, 830.7858, 3.936317, 3270.14, 779.105, 4.220133, 3287.582, 794.9446, 4.150295, 3299.389, 824.6906, 3.979782, 3281.945, 99.98795, 99.91187, 99.10232, 99.63566, 99.98009, 99.45015
25205.07356, 59.97455232570335, 59.97360425710037, 59.976311625285206, 25.22661843534372, 25.42674827729341, 25.35188942303165, 0.9999868820132011, 0.9999874230486916, 0.9999876339212451, 7169.510567411485, 7212.740122320354, 7205.249450558252, 161.13292616585477, 35.00836980457939, 35.59806176916436, 7176.887833582803, 7214.924167832312, 7209.077726511643, 285.7165922475424, 285.3079310340681, 285.4674623206651, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.5483, 6.95928, 5494.795, 789.9245, 4.173567, 3297.137, 830.7664, 3.936317, 3270.544, 786.0762, 4.187957, 3295.187, 796.5088, 4.140799, 3300.177, 822.106, 3.999193, 3286.948, 99.90397, 99.90863, 99.10602, 99.83484, 100.0, 99.60308
25207.41704, 59.97594435807214, 59.976059459253655, 59.9731264577845, 25.234329814102768, 25.375707493159833, 25.35479311350687, 0.9999867582155102, 0.9999899925292425, 0.9999894660621323, 7169.564547484754, 7200.773154892733, 7196.550609648654, 163.9978227671662, 31.283930678083834, 35.168113405179156, 7166.368496541664, 7207.638572583382, 7192.068322845336, 285.6926142673559, 285.3426639869184, 285.32179727270096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 783.2593, 7.001399, 5488.101, 794.7689, 4.153121, 3299.019, 827.2916, 3.961535, 3276.551, 787.5521, 4.186302, 3294.573, 795.5551, 4.147556, 3299.38, 824.2333, 3.980698, 3281.9, 99.78225, 99.97275, 99.28802, 99.83894, 99.9798, 99.45905
25209.815000000002, 59.97931276010214, 59.97506256247579, 59.977758136335495, 25.21651442272599, 25.39446037521999, 25.336769504983838, 0.9999888004088557, 0.9999880738548018, 0.9999889422151746, 7170.247695719241, 7211.492565602154, 7202.051133404025, 159.44706380114758, 34.67995181152719, 34.78314190453921, 7168.7045712198815, 7208.876406248915, 7203.59459965137, 285.65673962292277, 285.1706706792834, 285.38921432083816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.5681, 6.958923, 5494.848, 789.9245, 4.173752, 3297.03, 830.844, 3.936132, 3270.199, 785.3577, 4.193841, 3293.754, 794.9446, 4.150295, 3299.393, 818.3882, 4.020618, 3290.625, 99.90492, 99.91375, 99.09555, 99.81271, 99.98019, 99.7162
25212.1856, 59.98233226025611, 59.984052656972025, 59.98250739352781, 25.199028761275674, 25.36115804210531, 25.30019236184532, 0.9999858495854619, 0.9999846200431766, 0.9999868325046608, 7160.7172898624995, 7204.290022248602, 7190.162437479456, 151.85539338450963, 33.644576647579925, 37.61689397383384, 7167.125511579264, 7202.865681232253, 7191.11978929423, 285.7418826494657, 285.2376022469747, 285.5142268896748, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.7979, 6.910202, 5499.31, 783.582, 4.201565, 3292.489, 837.0558, 3.888826, 3255.195, 779.0856, 4.2205, 3287.858, 788.7835, 4.178054, 3295.527, 812.066, 4.059073, 3296.64, 99.98595, 99.76954, 98.64258, 99.62413, 99.88631, 99.89678
25214.67176, 59.98766067369457, 59.98427187556942, 59.986291542225175, 25.20158237246233, 25.36327650850652, 25.334326618762912, 0.9999877345327601, 0.9999891803247744, 0.9999897236793563, 7162.111786504422, 7205.370331300139, 7198.624089798376, 164.47055330160538, 35.23604523049744, 35.51740566662579, 7170.106192499526, 7198.8424186728025, 7202.6396729293365, 285.7668791463971, 285.2443407836325, 285.4546770657814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.5681, 6.958923, 5494.738, 789.9634, 4.173752, 3297.254, 830.7469, 3.936317, 3270.248, 785.416, 4.193841, 3294.264, 794.9446, 4.150113, 3299.338, 818.249, 4.02135, 3290.208, 99.89988, 99.90845, 99.09703, 99.79807, 99.97677, 99.71986
25217.08132, 59.989049627598, 59.98723143269545, 59.98638156179913, 25.211466778074712, 25.39563124527114, 25.356650820493783, 0.9999871317608898, 0.9999884619203304, 0.9999863945434128, 7166.926697950297, 7206.342091678563, 7199.63312018757, 157.5856986470235, 35.28278222228073, 37.81950759274264, 7170.876951472568, 7209.848201135135, 7207.590539729808, 285.68182523971154, 285.1194787550747, 285.2803299682504, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.8571, 6.910023, 5499.415, 789.9634, 4.173752, 3297.255, 830.8246, 3.936317, 3270.364, 779.0661, 4.219765, 3287.577, 795.021, 4.147738, 3299.607, 820.0184, 4.011096, 3287.576, 99.98796, 99.90859, 99.10076, 99.62216, 99.98407, 99.62211
25219.48396, 59.9884782424078, 59.99259650111556, 59.99123275342935, 25.221030828792546, 25.38497910010276, 25.340485797990873, 0.9999854644078459, 0.9999900099843708, 0.9999847751964991, 7170.89653365766, 7207.743753050683, 7202.254545743857, 150.91040791599198, 36.331011370630335, 35.96916024750726, 7171.235356815197, 7208.853502540689, 7199.149999762947, 285.69868154098026, 285.23692186483316, 285.41055105483946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 802.1066, 6.857197, 5500.792, 796.2864, 4.144096, 3299.748, 825.1369, 3.973315, 3279.342, 775.3378, 4.231533, 3284.837, 797.6342, 4.139338, 3299.802, 820.0582, 4.012194, 3290.009, 100.0, 99.99358, 99.40491, 99.53292, 99.98837, 99.65899
25221.96224, 59.99249951222063, 59.994356490521994, 59.99326038960719, 25.206282640457776, 25.37401420840624, 25.349537504050048, 0.9999877641217831, 0.999989414636567, 0.9999852333858504, 7170.934158245198, 7206.245869462063, 7197.62921691715, 156.02202274713272, 32.32770466716954, 34.935562678647784, 7170.085924738503, 7202.117876606524, 7199.571177100827, 285.6751416391035, 285.2292074269822, 285.4370942251764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.8571, 6.910202, 5499.473, 794.4965, 4.150543, 3299.685, 830.8246, 3.936501, 3270.31, 779.0661, 4.219949, 3287.803, 794.9446, 4.150478, 3299.284, 824.6508, 3.979782, 3281.949, 99.98901, 99.98344, 99.10565, 99.62566, 99.98178, 99.44265
25224.29088, 59.99291223178095, 59.99421553118612, 59.994961074557764, 25.188299360736412, 25.350532053796833, 25.295719253452663, 0.9999883489366079, 0.999987795705328, 0.9999859917931967, 7161.828948732021, 7198.614762444807, 7186.0450437138325, 149.20262783365843, 37.267634648277294, 36.91869502594773, 7158.26654589988, 7202.660075397447, 7186.39682314581, 285.7675834962839, 285.2808183208588, 285.4617363830795, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.8638, 6.95696, 5494.905, 802.4927, 4.112414, 3300.419, 837.017, 3.888642, 3254.914, 785.3966, 4.193656, 3293.87, 788.6882, 4.179698, 3296.518, 830.9929, 3.934918, 3270.096, 99.90598, 100.0, 98.64627, 99.81284, 99.87977, 99.09242
25226.67104, 59.99575514044019, 59.993703847440564, 59.99455069050961, 25.210121061181177, 25.378884222858648, 25.339763903797113, 0.9999864378173496, 0.9999877281030488, 0.9999859852604394, 7166.989791788211, 7206.583476710642, 7204.153601142473, 156.55394836582263, 35.845230422770555, 38.55401077917077, 7165.786349279609, 7208.956648103909, 7202.383612842499, 285.76711249487107, 285.27559154062385, 285.4805436227216, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.8571, 6.910202, 5499.472, 796.267, 4.143912, 3299.8, 830.7664, 3.936317, 3270.251, 779.0661, 4.220317, 3287.688, 794.9446, 4.150113, 3299.342, 824.6906, 3.979416, 3281.834, 99.9911, 99.99253, 99.09891, 99.6255, 99.97191, 99.44994
25229.106480000002, 59.99966104007612, 59.99768296859845, 59.9940761638777, 25.223302353194004, 25.37071120698365, 25.35806572472891, 0.9999866217429111, 0.999988324263146, 0.9999874551445644, 7176.472161585268, 7211.620426611441, 7202.678670096686, 158.15603920164403, 34.31563351548027, 32.550519666533546, 7174.233472994485, 7205.775155890831, 7202.791952552767, 285.81310966021266, 285.3326240286374, 285.4456428985099, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.5483, 6.95928, 5494.795, 796.2864, 4.144096, 3299.8, 830.7664, 3.936501, 3270.367, 785.5325, 4.195127, 3292.834, 794.9256, 4.150113, 3299.229, 824.7303, 3.979233, 3282.312, 99.90597, 99.99253, 99.0974, 99.78145, 99.97846, 99.44621
25231.576, 59.99551097851495, 59.99781137898622, 60.001138683453924, 25.208078312996005, 25.353205900898956, 25.327644480077698, 0.9999879657889834, 0.9999835303368007, 0.9999894750249162, 7166.382058108806, 7201.931790551942, 7200.508962908258, 165.83720578636576, 35.16921382968178, 31.565078314157745, 7168.866937589125, 7208.171699637805, 7199.236048014683, 285.83463730991934, 285.36262837284727, 285.58802618703817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 783.2198, 7.005146, 5486.65, 789.944, 4.173936, 3297.252, 824.5352, 3.978837, 3281.062, 790.3483, 4.172144, 3296.775, 798.3018, 4.133859, 3299.922, 821.8674, 3.994981, 3284.439, 99.75588, 99.91539, 99.443, 99.90487, 99.99623, 99.56189
25233.958880000002, 59.99485260656866, 59.99477062137035, 59.997902795562545, 25.209294755324912, 25.368418836652435, 25.327704750601097, 0.9999884343091896, 0.999989097589783, 0.9999902019234962, 7169.447849928572, 7202.531836496993, 7199.3967807828485, 160.40903596826683, 31.879857570119782, 34.708011470291694, 7169.599944226856, 7207.15265983957, 7195.651187129019, 285.83736142044086, 285.36419128420744, 285.48544753777577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.5681, 6.95928, 5494.848, 793.7572, 4.158095, 3298.469, 830.844, 3.935764, 3270.193, 785.1636, 4.194392, 3293.035, 794.9256, 4.150113, 3299.284, 824.7701, 3.978867, 3281.656, 99.90493, 99.96627, 99.09891, 99.78754, 99.97691, 99.44807
25236.329, 59.99934543479504, 59.99846394885005, 59.996051943211185, 25.16728441728108, 25.34782779792515, 25.279681012361284, 0.9999863574744974, 0.9999846564833135, 0.9999881618533364, 7155.934309450516, 7194.740300358797, 7182.229485022721, 154.0086277843693, 39.26607671519247, 35.70264289967736, 7163.6553269253345, 7200.1905000624265, 7180.897362820527, 285.7822005483963, 285.3319337207419, 285.5077879573359, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 793.4716, 6.924122, 5498.861, 784.0878, 4.198987, 3292.449, 835.9299, 3.893428, 3255.791, 778.8525, 4.220868, 3286.47, 788.7072, 4.180429, 3296.406, 830.973, 3.935101, 3269.977, 99.9718, 99.76978, 98.69039, 99.6627, 99.88597, 99.08881
25238.72948, 59.999866807856435, 59.99561331107802, 59.99746881049284, 25.186852724878644, 25.387641179750144, 25.32658116426262, 0.9999888573198459, 0.9999894546234829, 0.9999897242871008, 7165.672135329591, 7208.466213872494, 7201.65933576984, 163.60760813878642, 33.6067423462749, 30.454922228444502, 7167.02719835125, 7199.949092642487, 7202.715061649302, 285.8777702107251, 285.26778680709697, 285.5469434662409, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.5878, 6.959102, 5494.848, 789.9245, 4.173752, 3297.2, 830.7664, 3.936132, 3270.309, 785.3577, 4.194024, 3292.994, 794.9637, 4.150295, 3299.281, 824.7104, 3.979416, 3281.89, 99.90493, 99.91023, 99.09888, 99.85289, 99.97682, 99.44798
25241.093640000003, 59.99407769961452, 59.99538465042875, 59.99349104387271, 25.203681970686695, 25.371094719091666, 25.33554804058852, 0.9999887914950418, 0.9999860652324492, 0.9999879873400667, 7171.140992402289, 7206.318293142012, 7205.317462592277, 157.06522021787896, 39.41881729844198, 37.475587248019565, 7171.228451658232, 7207.531033018107, 7199.568547123653, 285.75720614260416, 285.30662282382747, 285.41466635028615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.8571, 6.909844, 5499.583, 789.9634, 4.173752, 3297.026, 830.7664, 3.936317, 3270.137, 779.105, 4.219949, 3287.969, 794.9637, 4.150113, 3299.275, 824.6906, 3.979233, 3281.72, 99.98605, 99.90849, 99.09377, 99.63404, 99.9785, 99.44468
25243.595400000002, 59.99049036280327, 59.99287015909938, 59.989608651678274, 25.214549452218815, 25.372318299939945, 25.346046382522452, 0.9999873693931444, 0.999989520263884, 0.9999873237500436, 7164.857603433968, 7203.1622753927395, 7198.757843074483, 154.6565050995382, 33.7592298636381, 31.899742313134993, 7171.80930477814, 7205.433911441545, 7198.019537401379, 285.76392857203797, 285.2507462955645, 285.491005642271, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 802.1066, 6.857375, 5500.404, 796.3059, 4.144096, 3299.913, 824.5352, 3.980678, 3282.136, 772.7745, 4.243851, 3280.334, 800.3428, 4.126919, 3300.357, 820.3763, 4.008349, 3287.429, 100.0, 99.99591, 99.45727, 99.40266, 100.0, 99.61767
25245.95892, 59.99314353491706, 59.991787111913325, 59.987541716442884, 25.21507861133646, 25.394901826563704, 25.357431235007216, 0.9999835182220513, 0.9999868753468937, 0.999989624795518, 7164.862847381333, 7208.936981811291, 7202.63303008094, 158.40042834094947, 32.53774219976799, 33.59526333271879, 7176.085484185575, 7205.605694775695, 7204.552044401189, 285.77242078954583, 285.2630643435588, 285.5295295592525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.8373, 6.910202, 5499.42, 790.3914, 4.170068, 3297.889, 830.7858, 3.936501, 3270.369, 779.0661, 4.220133, 3287.582, 794.9637, 4.150295, 3299.337, 818.8852, 4.017871, 3290.736, 99.98806, 99.92727, 99.10069, 99.63226, 99.97836, 99.70505
25248.38804, 59.98967309528133, 59.98707323385353, 59.98456491810492, 25.192329580581486, 25.38138053743526, 25.320017347407557, 0.9999887204231767, 0.9999878485348336, 0.999986389675056, 7163.816712996045, 7205.030360086803, 7191.199547712664, 150.09148511947888, 38.110927943164825, 40.38593401475282, 7170.927984335285, 7203.83079591961, 7192.195513737698, 285.82516711852514, 285.2220839498565, 285.45076275361265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 793.3533, 6.929833, 5497.077, 799.7301, 4.124755, 3300.493, 833.5228, 3.912571, 3258.125, 785.1442, 4.19476, 3293.932, 788.6882, 4.179698, 3296.562, 812.0461, 4.059622, 3296.582, 99.95768, 100.0, 98.88669, 99.81473, 99.8944, 99.89501
25250.734440000004, 59.981057118292064, 59.98284294872308, 59.982351527164624, 25.183487539125103, 25.372816331280124, 25.31566827867117, 0.9999861948530012, 0.9999890824275747, 0.9999867364681906, 7168.725682265815, 7202.8630609811025, 7201.190526696719, 154.32651432954304, 29.472413718578537, 38.92430213390662, 7170.086236605878, 7201.467468320042, 7194.190042798963, 285.7609358419551, 285.2194563287553, 285.4814963666176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.5613, 6.910558, 5499.525, 796.3059, 4.143912, 3299.859, 830.8052, 3.936501, 3270.47, 779.0856, 4.219765, 3287.751, 794.9446, 4.150113, 3299.554, 818.3484, 4.020618, 3291.195, 99.98699, 99.99417, 99.10243, 99.62892, 99.97855, 99.73178
25253.071920000002, 59.98016821728613, 59.983424164799196, 59.982396325616186, 25.202090243307346, 25.3724797907607, 25.33582038746462, 0.9999868510079029, 0.9999898597669806, 0.9999865857597479, 7172.7162399899025, 7203.816790032615, 7198.89004022377, 157.36736841103743, 32.722916159054876, 36.33372457483051, 7165.234157503704, 7200.222625647312, 7198.65182458316, 285.7290762301886, 285.2946723891822, 285.4475270166684, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.5483, 6.959102, 5494.795, 796.2864, 4.144096, 3299.911, 830.8052, 3.936501, 3270.02, 785.3383, 4.194392, 3293.392, 794.9446, 4.150478, 3299.337, 818.2689, 4.020618, 3290.389, 99.90292, 99.99929, 99.10228, 99.83151, 99.9785, 99.71424
25255.536200000002, 59.983822699425865, 59.983958273789014, 59.977811795080825, 25.19396781438048, 25.40910569114999, 25.344092517577295, 0.9999877729245227, 0.9999893802365175, 0.9999881427087891, 7166.289868830432, 7200.793681220028, 7203.405193186204, 160.1046561747694, 35.04888347892256, 32.868853182529776, 7171.781928372241, 7202.61747648431, 7196.696857596514, 285.7447179070824, 285.12460629821913, 285.4344508920971, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 783.2396, 7.004968, 5486.541, 789.944, 4.173752, 3297.196, 824.5546, 3.979942, 3282.244, 791.6882, 4.165893, 3297.904, 801.2584, 4.118701, 3300.276, 824.7104, 3.97905, 3282.131, 99.75589, 99.91361, 99.4518, 99.93507, 100.0, 99.45713
25257.84244, 59.9785219235712, 59.97973092052408, 59.98182518759489, 25.194443900638763, 25.373048592509317, 25.330690730794444, 0.9999898870578987, 0.9999882458692163, 0.9999880815203561, 7163.05741498635, 7205.076198802898, 7198.840921481196, 156.31229998939534, 35.9620880672428, 33.595774955844036, 7168.040665696211, 7202.628974006626, 7201.734266880498, 285.82210396005433, 285.2145669496015, 285.46140035554527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.5483, 6.95928, 5494.68, 796.2864, 4.144096, 3299.97, 830.7469, 3.936132, 3270.475, 785.5714, 4.193841, 3294.234, 794.9446, 4.150295, 3299.394, 820.3167, 4.004686, 3287.112, 99.90292, 99.99769, 99.09717, 99.82387, 99.98023, 99.60806
25260.28164, 59.979755144529115, 59.97513974148847, 59.97988703140088, 25.171930868026422, 25.344697819306433, 25.280764810293938, 0.9999856510156092, 0.9999850486046815, 0.9999879620504996, 7155.412636760303, 7201.728412527866, 7183.032383156205, 151.65328372737122, 39.82087892181519, 33.93387913104334, 7159.94958168042, 7196.244950064431, 7186.472384305993, 285.7116836129634, 285.25677685623657, 285.5091883137829, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.5681, 6.959102, 5495.245, 789.5159, 4.177435, 3295.746, 832.8823, 3.919382, 3264.566, 781.7459, 4.211308, 3289.444, 790.0425, 4.173306, 3295.659, 830.6549, 3.9362, 3270.094, 99.90397, 99.87744, 98.92484, 99.69989, 99.90164, 99.09237
25262.700640000003, 59.97666800348945, 59.97422407150126, 59.98069097784593, 25.243847323988224, 25.403575231192338, 25.359914726323982, 0.9999871760344626, 0.9999903818469891, 0.9999871245379973, 7168.416813577478, 7205.048621509885, 7203.597955912382, 158.80395940984408, 37.324661011935405, 33.85368855735669, 7171.1818791554015, 7209.479538538866, 7199.916872104301, 285.59087664653805, 285.02439743318246, 285.2024142587139, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 792.3478, 6.940898, 5495.968, 788.6599, 4.177251, 3296.823, 832.494, 3.926193, 3266.44, 785.2218, 4.192921, 3293.928, 794.9446, 4.150295, 3299.44, 824.6707, 3.97905, 3281.717, 99.93136, 99.90232, 99.00791, 99.8146, 99.97677, 99.44457
25265.14468, 59.976281418067195, 59.97378382540173, 59.97827465237958, 25.222352271384697, 25.36847806754488, 25.34179315291361, 0.9999856477271434, 0.9999872058528924, 0.9999873379373008, 7168.946697834941, 7201.325725116419, 7191.249422456845, 160.52971378422197, 36.23704090084175, 36.612974715247674, 7167.619548504393, 7201.858864358067, 7200.361119778936, 285.69524459673244, 285.1127984539709, 285.353946044492, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.8571, 6.910023, 5499.362, 789.944, 4.173752, 3297.143, 830.7664, 3.936132, 3270.199, 779.0856, 4.220133, 3287.523, 794.9446, 4.150295, 3299.28, 824.6707, 3.979416, 3281.543, 99.98901, 99.90845, 99.09566, 99.62052, 99.97677, 99.45335
25267.52908, 59.97678458112916, 59.975261585042425, 59.976145085913075, 25.218836864867804, 25.39020168978608, 25.354100458864004, 0.9999860517007044, 0.9999917332484892, 0.9999887539601026, 7178.181042831882, 7204.189675700891, 7204.4655463693825, 150.79374692749525, 27.868899713052997, 33.61922609728822, 7169.468979788459, 7208.4858442628665, 7194.306325932093, 285.6910710784437, 285.235976403536, 285.3537991853193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 802.1066, 6.857375, 5500.405, 796.2864, 4.144096, 3299.741, 824.4575, 3.979758, 3282.017, 772.6774, 4.244955, 3280.041, 801.2393, 4.119066, 3300.338, 818.4081, 4.020801, 3290.567, 100.0, 99.99075, 99.45365, 99.37688, 100.0, 99.71631
25269.89828, 59.97797322012363, 59.97776330461889, 59.97350375204292, 25.18888535251232, 25.378297333754027, 25.333068049970123, 0.9999878350068865, 0.9999894285595108, 0.9999849830263067, 7171.961684696991, 7208.538904557265, 7197.954190808694, 158.94970785750183, 36.584228771257585, 35.22069680566392, 7166.318960160156, 7205.935320865549, 7203.777156519589, 285.79160676755237, 285.2876004638281, 285.3919579458867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.8571, 6.91038, 5499.363, 789.9245, 4.173936, 3297.137, 830.7664, 3.935948, 3270.26, 779.0273, 4.219949, 3287.863, 794.9637, 4.150295, 3299.332, 824.7502, 3.979416, 3282.009, 99.99196, 99.91539, 99.0974, 99.62728, 99.98336, 99.45341
25272.24808, 59.98015850369512, 59.97781805138595, 59.97697788652804, 25.189368926442405, 25.35143142307763, 25.284122998421328, 0.9999871882628592, 0.9999865526796713, 0.9999883256339446, 7157.546594105184, 7200.775003442186, 7187.918619764367, 149.2577834014969, 39.38213993399188, 37.847926095009825, 7162.668773222786, 7199.92874829914, 7187.471076064288, 285.7147064490286, 285.2374037971269, 285.4287305069058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.8373, 6.910023, 5499.473, 796.3254, 4.144096, 3299.966, 830.8052, 3.93466, 3267.608, 780.3478, 4.214801, 3289.961, 792.5222, 4.164175, 3297.918, 828.7264, 3.951582, 3272.78, 99.98595, 99.99755, 99.09274, 99.68684, 99.95242, 99.198
25274.73856, 59.981943067607816, 59.985424603500796, 59.98267341817553, 25.210345946347182, 25.382847047995376, 25.328767300038713, 0.9999869839707842, 0.9999895075132266, 0.9999880694811907, 7163.987416770503, 7202.670626024624, 7196.823025096264, 156.47672572464535, 33.8329458981616, 36.73568568198789, 7166.686768707998, 7204.819278268283, 7197.847185495803, 285.76856832173746, 285.2246176085917, 285.4275749841502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 791.9141, 6.941255, 5497.807, 799.1075, 4.132123, 3300.234, 833.2511, 3.918093, 3264.726, 779.2991, 4.219949, 3287.741, 794.9446, 4.150478, 3299.337, 824.7303, 3.979416, 3281.834, 99.94746, 100.0, 98.9331, 99.62712, 99.98005, 99.44813
25277.161200000002, 59.98313267995222, 59.9859372559903, 59.98600021519744, 25.21377288175455, 25.423760466124037, 25.324110326574583, 0.9999897017993558, 0.999990909249179, 0.9999875750231108, 7164.981764046826, 7202.944068825317, 7202.584171781755, 158.71701229347468, 34.2934645444293, 37.31234967283035, 7172.602831135322, 7204.286636242473, 7198.834683784644, 285.73445467077676, 285.11606099399677, 285.4009091299289, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.6469, 6.958566, 5494.628, 796.2864, 4.143912, 3299.859, 830.7275, 3.936869, 3270.764, 785.4548, 4.194024, 3294.828, 794.9446, 4.150295, 3299.28, 824.7104, 3.979416, 3281.949, 99.90092, 99.99431, 99.08353, 99.80636, 99.98005, 99.43918
25279.617720000002, 59.99229210588069, 59.992303674724035, 59.99083863914057, 25.220361580105816, 25.39166821023978, 25.340995440737387, 0.9999896590070898, 0.9999884286551044, 0.9999879427978285, 7173.327387803326, 7209.158690570997, 7204.312602479707, 163.43797136338634, 35.64463694758115, 35.2580520546685, 7171.888246546073, 7207.579077687609, 7197.112318226346, 285.74695123963437, 285.27038753111316, 285.3775921426914, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 783.2396, 7.005146, 5486.593, 789.944, 4.173752, 3297.084, 824.5157, 3.980678, 3282.247, 791.6494, 4.165893, 3298.068, 801.2393, 4.118884, 3300.333, 818.428, 4.020435, 3290.512, 99.75388, 99.91187, 99.45379, 99.93843, 100.0, 99.7162
25282.143920000002, 59.99484791794129, 59.99615958377717, 59.99984045860803, 25.2035722500706, 25.364859226842572, 25.3540180219116, 0.9999848003325466, 0.99999127643977, 0.9999857199870483, 7173.335179329204, 7202.2260352725325, 7195.646328194877, 159.1962379991673, 30.51023287755561, 35.71265008101636, 7167.887970089606, 7201.485320724266, 7203.439346680017, 285.81614063279113, 285.247048465527, 285.39442064970746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.5681, 6.95928, 5494.79, 796.2864, 4.143912, 3299.97, 830.8246, 3.936501, 3270.706, 785.5325, 4.194576, 3293.705, 794.9256, 4.150295, 3299.337, 824.7303, 3.979233, 3281.54, 99.90387, 99.99417, 99.10391, 99.80784, 99.9785, 99.4392
25284.517560000004, 60.00205863237549, 59.99871234995119, 60.00434487089795, 23.846595342221296, 23.90874295232532, 23.66381635030968, 0.999991085632525, 0.9999875383554714, 0.9999915258768347, 6566.406332675122, 6582.18439355984, 6555.198004387505, 146.1527593897365, 27.020671899887475, 23.09614740437928, 6448.119708951883, 6461.924315345633, 6455.739022293439, 285.6139946117409, 285.15461221303, 285.4168899860112, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.5681, 6.959102, 5494.853, 789.9245, 4.173936, 3297.084, 830.7858, 3.936317, 3270.591, 785.5325, 4.194576, 3293.697, 794.9828, 4.150113, 3299.391, 634.7454, 4.517789, 2613.697, 99.90502, 99.91197, 99.09536, 99.83326, 99.97341, 81.95095
25286.942680000004, 60.00958861815797, 60.00569940699215, 60.00538963772708, 22.61644639397038, 22.781778064541545, 22.839660768084197, 0.9999926206092397, 0.9999952270651397, 0.9999938097567541, 6627.581488563238, 6688.748514996769, 6714.257066269352, 141.43840286691466, 30.917630857855784, 23.045312837565234, 6811.584778395844, 6880.5549717611275, 6930.115480664213, 285.7307278549557, 285.17777836047225, 285.4322104535047, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.4695, 6.959816, 5494.679, 790.0607, 4.173383, 3297.19, 830.7858, 3.935948, 3270.19, 785.4548, 4.193105, 3294.403, 497.5695, 4.546046, 2074.936, 817.0959, 4.028858, 3291.995, 99.8989, 99.91344, 99.1059, 99.82899, 66.30288, 99.75602
25289.319280000003, 60.0097255700397, 60.00776067466201, 60.01167201319101, 23.902627572327244, 24.172330424204862, 24.48767159549358, 0.9999927185633344, 0.9999917685363678, 0.9999900738895908, 7140.426275229929, 7185.113779976871, 7187.96720165469, 160.98057554196248, 5.205001111400406, 45.957937275035874, 7416.138987224792, 7489.467752673241, 7150.258231712684, 285.78521447954034, 285.2118179567258, 285.36191024034224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.3709, 6.960529, 5494.684, 790.0412, 4.173199, 3297.186, 830.8828, 3.935028, 3270.292, 454.7762, 4.554029, 1715.912, 786.0177, 4.191021, 3293.71, 816.6784, 4.032155, 3293.029, 99.90194, 99.91169, 99.09837, 56.1397, 99.81919, 99.77329
25291.775, 60.01461739399651, 60.00929939801525, 60.010840332236974, 23.989573569212293, 24.639972203399836, 26.25258458134921, 0.9999852328384748, 0.9999769504312621, 0.9999874378893115, 7194.710057925648, 7225.06431381416, 7209.095400791452, 160.49682445483586, 35.50854973996519, 31.539376326653837, 7165.959919234351, 7203.856265130935, 7190.058901159368, 285.6959979175233, 285.24983678707764, 285.44858831857397, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.4103, 6.960351, 5494.794, 790.1969, 4.173015, 3297.354, 312.5861, 4.557379, 1150.343, 777.901, 4.225465, 3286.395, 785.2356, 4.19376, 3293.262, 816.7181, 4.031605, 3292.174, 99.89879, 99.91657, 34.85839, 99.5866, 99.81289, 99.76743
25294.269480000003, 60.008914647476146, 60.00763714537921, 60.00563363652286, 25.182453311643318, 25.37142491730184, 25.319668659839127, 0.9999905598053757, 0.9999893804997788, 0.9999879613987369, 7158.950388299048, 7183.417876365412, 7167.073252195021, 156.7257381802183, 35.1132555409622, 37.96416817832733, 7037.860190660108, 7049.342878176621, 7007.374373678595, 285.6891222707237, 285.20349304981335, 285.3358551026107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.3906, 6.959816, 5494.516, 382.4675, 4.553381, 2133.287, 830.9993, 3.934844, 3269.895, 778.2505, 4.223258, 3283.12, 778.4641, 4.24033, 3300.567, 823.9947, 3.989487, 3289.413, 99.89889, 58.89758, 99.08493, 99.59386, 100.0, 99.52161
25296.63156, 60.00911853245032, 60.00537480382523, 60.00503123037105, 25.21540978887436, 25.386297216582808, 25.333278150319295, 0.9999875907912524, 0.9999890037704575, 0.9999878139356755, 7165.2164374935, 7206.556772980303, 7194.947773345485, 158.67581567118305, 38.154108200642895, 37.36554881536517, 7165.668407975498, 7202.520944352634, 7198.605361237539, 285.70009893703383, 285.19788349718533, 285.44052290145805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 704.9324, 7.037271, 5485.873, 776.8309, 4.228827, 3299.126, 830.5917, 3.938157, 3269.425, 778.4253, 4.223074, 3286.801, 785.9414, 4.190108, 3293.433, 816.6983, 4.03069, 3292.413, 99.69652, 99.92449, 99.08949, 99.59862, 99.81884, 99.76868
25299.01592, 60.003943279307045, 60.00199413796053, 60.00273429748924, 25.194100089066964, 25.370552339129095, 25.330802164135658, 0.9999884763633651, 0.9999900003460881, 0.9999889840777396, 7169.366874428115, 7204.632259716362, 7199.582704061123, 163.76410022343407, 36.06991967152089, 33.93396338921775, 7170.8280559543555, 7202.514485888071, 7197.565370060036, 285.80667092964813, 285.24079470278616, 285.4060584322129, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1343, 6.962136, 5494.236, 788.9128, 4.178541, 3296.421, 831.0576, 3.934108, 3269.999, 778.27, 4.222891, 3286.644, 786.0558, 4.189012, 3294.587, 816.8176, 4.03069, 3292.41, 99.89579, 99.89874, 99.07081, 99.60738, 99.83457, 99.7669
25301.42736, 59.996410226373506, 59.9975460797244, 59.99951140986775, 25.206056193811005, 25.38157042372959, 25.33286573437028, 0.9999874467722608, 0.999985842890568, 0.9999885481412042, 7169.5287728855, 7205.175247863759, 7197.989826289965, 160.96075060566, 38.92564732514256, 33.01042398181096, 7171.142752755901, 7205.439008715453, 7198.938674243087, 285.81810066146215, 285.2686582225295, 285.433365556557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1343, 6.962136, 5494.183, 788.9128, 4.178357, 3296.363, 831.077, 3.934844, 3270.111, 778.2894, 4.223074, 3286.64, 786.1894, 4.189377, 3294.925, 816.8772, 4.030324, 3292.417, 99.89684, 99.89521, 99.08294, 99.60399, 99.84482, 99.7636
25303.80356, 59.99239610169034, 59.99392413846042, 59.99255327755153, 25.15705773881218, 25.335149093733257, 25.262934259264302, 0.9999866822711498, 0.9999854786588459, 0.9999891901103733, 7156.507381883215, 7195.551077821902, 7183.320979565043, 158.86398733947135, 35.18443785002137, 35.763707214034525, 7165.295254175773, 7201.170038739087, 7188.608518171564, 285.80639381818, 285.2686382393022, 285.45972296813125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.3839, 6.913771, 5499.305, 782.5314, 4.205986, 3291.655, 837.3276, 3.886065, 3254.044, 771.9201, 4.246977, 3278.87, 779.704, 4.217136, 3288.149, 823.1597, 3.990037, 3284.322, 99.98397, 99.74573, 98.6162, 99.3463, 99.61761, 99.5235
25306.205640000004, 59.99222427877791, 59.99101725921679, 59.992643541791026, 25.21672744865513, 25.348401513256654, 25.334537268912158, 0.9999878795306918, 0.9999866166053945, 0.9999853852910274, 7167.691199031749, 7205.689059003608, 7200.576952733544, 159.3321491752631, 32.43693863592307, 36.472664756921404, 7171.081105463535, 7199.173731974038, 7198.796139450805, 285.8290182729564, 285.2203680406125, 285.4868371805233, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1343, 6.962136, 5494.236, 788.9128, 4.178357, 3296.587, 830.9605, 3.93466, 3270.066, 778.2311, 4.223626, 3286.47, 786.1703, 4.189195, 3294.107, 816.8375, 4.030324, 3292.528, 99.89379, 99.89001, 99.09151, 99.60915, 99.82004, 99.76346
25308.601120000003, 59.98999934209104, 59.98977595024971, 59.989152343757134, 25.201368846003817, 25.346296199865687, 25.319236997945957, 0.9999879050082865, 0.9999886912376862, 0.999988631731785, 7163.248086389591, 7201.889198550306, 7192.128720087732, 154.16632922229064, 40.54857777935763, 34.49604657027794, 7165.329959943749, 7206.304456752591, 7193.993318459064, 285.8279119390791, 285.2650518165568, 285.4465397304818, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.4036, 6.913414, 5499.085, 788.8934, 4.178357, 3296.533, 830.9993, 3.935212, 3269.604, 771.9589, 4.247161, 3278.314, 786.2466, 4.189012, 3295.027, 813.0203, 4.050467, 3295.272, 99.98397, 99.89354, 99.07428, 99.34144, 99.81208, 99.85677
25310.96956, 59.98263673059919, 59.98473585154064, 59.985021236780284, 25.181844038997188, 25.344390864271688, 25.307541688324, 0.9999859396241543, 0.9999870296190537, 0.9999861096174713, 7162.677624109319, 7195.302317559051, 7195.310467781922, 157.38555228190216, 34.505015247289975, 37.61533546597366, 7164.858845857292, 7191.676872030271, 7193.983901852403, 285.75435466401865, 285.19671131434177, 285.47686725970897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 801.7321, 6.860766, 5500.741, 795.2553, 4.150911, 3299.365, 825.6999, 3.972579, 3279.096, 768.1335, 4.259112, 3274.677, 788.6119, 4.179515, 3295.052, 815.6645, 4.034535, 3292.078, 100.0, 99.97846, 99.36516, 99.22183, 99.87435, 99.75853
25313.316280000003, 59.9814191868007, 59.981998368569336, 59.981192221263285, 25.201593813704367, 25.345509048851206, 25.328247611274435, 0.9999876032668231, 0.9999894311305958, 0.9999912508383914, 7163.30290366645, 7199.4577737755535, 7194.143294197057, 159.9930618993899, 33.512307018681554, 37.36167588148328, 7164.7585317832345, 7198.6428433642495, 7185.269737987678, 285.71286539899796, 285.2811107854538, 285.491281030536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.4233, 6.913236, 5499.085, 792.2981, 4.161226, 3298.938, 831.0381, 3.935396, 3269.838, 771.9783, 4.246977, 3278.698, 792.484, 4.161983, 3298.512, 816.8971, 4.029774, 3292.178, 99.98598, 99.95902, 99.06733, 99.35146, 99.95005, 99.75646
25315.71352, 59.979086391579095, 59.977138369405715, 59.97894366834786, 25.18945628572361, 25.35208464820977, 25.291489296434694, 0.9999886463012361, 0.9999874115761973, 0.999987895701582, 7167.263024286932, 7194.40273887502, 7188.574389386677, 153.09798664760547, 39.789583577349276, 37.64881089324672, 7167.857886569371, 7204.796140999841, 7191.853402718828, 285.79455327709394, 285.2034086596859, 285.56457617462706, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 791.0072, 6.951606, 5495.182, 801.053, 4.119782, 3300.334, 837.017, 3.887905, 3254.383, 778.2894, 4.222707, 3287.814, 798.7024, 4.131668, 3300.127, 823.1199, 3.989854, 3284.321, 99.92112, 100.0, 98.61628, 99.62932, 100.0, 99.52694
25318.113800000003, 59.97745583316311, 59.97594506569968, 59.972100746354144, 25.213986679923384, 25.36573638031528, 25.316806519588294, 0.9999869422055181, 0.9999836838908489, 0.9999881777669828, 7168.976256323413, 7210.091467512017, 7200.631455147645, 162.29230322274452, 44.42854416813998, 37.14221500187432, 7170.32573579538, 7208.222295722414, 7198.291936938952, 285.79140099402196, 285.2841028327219, 285.45233224847124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 795.4233, 6.913236, 5499.363, 795.2358, 4.149069, 3299.535, 831.0381, 3.93374, 3269.954, 771.9201, 4.246977, 3278.528, 792.465, 4.162166, 3298.345, 816.8574, 4.030324, 3292.3, 99.98397, 99.98804, 99.06393, 99.35498, 99.95192, 99.76516
25320.543400000002, 59.97106342726757, 59.97137736727925, 59.970473095248806, 25.189639087034045, 25.356309865042142, 25.32458917804959, 0.9999871743704797, 0.9999835323510876, 0.9999882105353273, 7164.551181806889, 7201.277329352639, 7200.860726570773, 163.64416093960335, 40.78102002711603, 35.365227978884946, 7164.698134364233, 7200.170749063608, 7199.686219008525, 285.8327953808081, 285.2332401300076, 285.4621309161332, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(0 1 1 1 1 1), 5500.0, 800.0, 789.1738, 6.961957, 5494.294, 795.2164, 4.149437, 3299.534, 831.0187, 3.934844, 3269.436, 778.2505, 4.223443, 3287.086, 798.6833, 4.132033, 3300.178, 816.8375, 4.030324, 3292.241, 99.8959, 99.98111, 99.08811, 99.58535, 100.0, 99.76707
