TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25336.575960000002, 59.97849521854833, 59.98124366428186, 59.978760308364635, 35.11318870580617, 35.40142835477244, 35.319473821761285, 0.9999701861671365, 0.9999620626964688, 0.9999682447579663, 10014.195924485122, 10072.146700902158, 10057.271710574056, 250.07323322918273, 81.92441184204529, 77.852690223825, 10017.929362214481, 10065.318016254008, 10060.587711277569, 285.96338228747504, 285.43351513123514, 285.71362415577727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.2933, 4.206774, 3291.483, 801.8896, 6.859156, 5500.317, 837.6964, 6.471739, 5421.557, 791.3969, 6.944805, 5496.24, 799.1793, 6.882382, 5500.21, 816.9965, 6.715413, 5486.382, 99.74051, 100.0, 98.57237, 99.92927, 100.0, 99.76042
25338.956280000002, 59.98068720920963, 59.98069021270322, 59.979920203732874, 35.13379002611476, 35.384192058919425, 35.33355798158816, 0.9999710997193003, 0.9999651473371787, 0.9999698815780965, 10013.781437962953, 10068.024475005097, 10061.197879356318, 251.7119650207087, 78.89372462116103, 79.67752805433702, 10021.616984613687, 10071.09380159342, 10061.100393853412, 286.12729101901186, 285.5374234786622, 285.75931212503167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.602, 4.180361, 3296.876, 801.8702, 6.859525, 5500.488, 837.7352, 6.471371, 5421.558, 797.6691, 6.894978, 5499.91, 799.1602, 6.882017, 5500.364, 816.9965, 6.71523, 5484.614, 99.89393, 100.0, 98.5724, 99.9929, 100.0, 99.74386
25341.397080000002, 59.978455019611246, 59.98333429195174, 59.983941975379025, 35.13010557789782, 35.384432418247385, 35.337593235490644, 0.9999687140147133, 0.9999688593096123, 0.9999708520941955, 10015.954436273214, 10064.095951821604, 10060.922298114376, 251.7706689284388, 79.49747511842861, 79.87575704987557, 10016.818317667503, 10066.178318257595, 10062.131456509926, 286.10799340418737, 285.58696758223806, 285.77631863218164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 794.9502, 4.150378, 3299.526, 795.6639, 6.911284, 5499.209, 831.4846, 6.549786, 5443.735, 802.8345, 6.85655, 5500.227, 795.6886, 6.906306, 5499.825, 819.2033, 6.694721, 5484.447, 99.98264, 99.98425, 99.00113, 100.0, 99.98808, 99.71582
25343.8532, 59.98199001024229, 59.98186958011279, 59.982155241089444, 35.11872376040259, 35.402966895707124, 35.33595965104523, 0.9999692706263422, 0.9999701217282744, 0.9999701031234903, 10012.673632649405, 10067.231874712848, 10055.55468058155, 246.8732834535724, 74.13222766004219, 74.48362124524147, 10017.121865780595, 10066.073692428676, 10054.702829576443, 286.1814607331668, 285.496434189463, 285.74108549415297, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.7597, 4.17929, 3296.542, 798.6406, 6.886786, 5499.895, 832.9405, 6.53322, 5446.045, 797.6691, 6.894794, 5499.91, 799.1793, 6.882199, 5500.37, 823.0603, 6.650039, 5472.564, 99.90394, 100.0, 98.9746, 99.99802, 100.0, 99.51966
25346.218040000003, 59.98108975452817, 59.97965234900365, 59.985895970302494, 35.15652499091365, 35.38732256544205, 35.34678031758458, 0.999975079101176, 0.9999716390344713, 0.9999725859610105, 10018.877621024132, 10076.525267290777, 10062.585003171887, 245.79144463289276, 81.7706305757456, 76.06379594248347, 10021.599645534101, 10066.8275967987, 10065.026122726646, 286.0357884809983, 285.54895666696973, 285.84117342499866, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 783.8113, 4.201063, 3291.66, 789.8661, 6.959728, 5494.401, 825.2922, 6.625072, 5467.777, 791.3969, 6.944988, 5496.357, 805.4548, 6.827594, 5499.193, 829.5813, 6.574777, 5454.401, 99.76314, 99.89987, 99.41477, 99.92917, 99.98495, 99.17062
25348.617360000004, 59.978917634870065, 59.98505044729301, 59.98317730735769, 35.14795529742132, 35.40988456802802, 35.34261370408254, 0.9999756213803793, 0.9999705826204478, 0.9999754907267703, 10020.60203104376, 10072.522160405411, 10061.638982348646, 250.33750611026971, 73.54482290876877, 71.81478207761177, 10028.012317291432, 10075.949393114071, 10061.392219280558, 286.09509852043107, 285.52384098941013, 285.78599752129554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.7006, 4.179111, 3295.613, 795.6639, 6.911284, 5499.09, 831.504, 6.552179, 5447.722, 797.6497, 6.895162, 5499.798, 799.1602, 6.882747, 5500.153, 823.2591, 6.647293, 5473.197, 99.89393, 99.98626, 99.0481, 99.99492, 100.0, 99.50705
25350.99696, 59.985049365709735, 59.98083286706285, 59.980585821289004, 35.189282164238044, 35.42367630363557, 35.364457609035554, 0.9999740915752605, 0.9999731818080809, 0.9999730439880907, 10014.95183851551, 10074.688410660248, 10066.04258235222, 245.5178975250401, 71.06270705406041, 73.80782745853003, 10019.535294039113, 10065.690991397101, 10056.407738033296, 286.1671531343926, 285.51342075657544, 285.71520109370596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3327, 4.207131, 3291.263, 795.6249, 6.911468, 5499.314, 825.2146, 6.626545, 5468.285, 791.3775, 6.944988, 5496.187, 799.1793, 6.882382, 5500.261, 823.3386, 6.647476, 5473.542, 99.72544, 99.98612, 99.41683, 99.93235, 100.0, 99.50914
25353.42044, 59.984869443089416, 59.983265961137434, 59.98464806826991, 35.131492652302775, 35.38200773396581, 35.32701730974032, 0.999969761113462, 0.99996817242595, 0.9999712270224493, 10008.404259397023, 10060.971422757475, 10050.861535625112, 247.94685191114786, 81.75362770507182, 70.51981335244727, 10014.12901368341, 10061.931162671142, 10054.113866726919, 285.9905592670693, 285.4169168754279, 285.79514851673537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 776.0634, 4.23283, 3284.251, 801.9091, 6.858972, 5500.435, 818.8475, 6.696125, 5483.34, 785.1636, 6.990035, 5490.086, 794.1626, 6.92329, 5498.937, 819.2629, 6.682818, 5480.396, 99.53964, 100.0, 99.6957, 99.81834, 99.97187, 99.64216
25355.800840000004, 59.982412659969675, 59.98498738364293, 59.982956857234804, 35.0989900759042, 35.36124334190843, 35.307469011707234, 0.9999695965479535, 0.9999662638421059, 0.9999731203429143, 10013.018707507976, 10062.371782436843, 10054.019704163897, 250.70557234149237, 78.52573268748847, 78.98443358616714, 10012.70361977373, 10062.068084210585, 10053.521175940323, 286.0635241839573, 285.4045613100146, 285.73960885105316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.313, 4.207131, 3291.373, 796.4615, 6.901706, 5500.115, 825.2728, 6.626361, 5468.229, 791.4357, 6.944621, 5496.247, 794.4678, 6.925481, 5497.651, 823.3386, 6.647293, 5473.947, 99.73718, 99.99412, 99.42096, 99.93239, 99.96225, 99.5102
25358.291360000003, 59.982440204628624, 59.98399797819622, 59.983740584098726, 35.11270513771691, 35.37503952775641, 35.30358926204923, 0.9999716165400003, 0.9999716496559594, 0.9999702986877288, 10017.746341314962, 10062.632550493296, 10060.255308584834, 249.13224689407605, 80.18060789666833, 75.66413936589197, 10012.898304442562, 10065.112246688732, 10061.323296781085, 286.09981290017134, 285.51147053585873, 285.7680420323584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 785.0336, 4.193032, 3294.479, 806.2087, 6.814949, 5498.614, 830.8246, 6.55494, 5448.406, 797.6302, 6.895162, 5499.856, 786.6663, 6.980269, 5491.295, 829.5615, 6.575326, 5454.402, 99.8313, 99.97633, 99.06766, 99.99589, 99.83837, 99.16956
25360.62208, 59.988302322020125, 59.9883765879389, 59.98391256438046, 35.17367590725619, 35.41514077113468, 35.360669171783954, 0.9999734077497822, 0.9999745085522372, 0.9999699249506264, 10028.58892992115, 10076.569130443055, 10067.427365277632, 243.53664821133896, 74.82795227223414, 71.68124266846053, 10037.56704996663, 10081.083530624981, 10076.748242284699, 286.06553307413634, 285.42882748520327, 285.750182234338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3721, 4.206952, 3291.483, 801.8896, 6.85934, 5500.546, 825.2534, 6.626545, 5468.739, 791.3775, 6.944805, 5496.187, 792.9227, 6.933152, 5497.3, 823.1995, 6.648025, 5473.37, 99.74051, 100.0, 99.43022, 99.92926, 99.9495, 99.51241
25363.022600000004, 59.98723706311337, 59.98671240568646, 59.98446873123232, 35.20847605101686, 35.42243732768307, 35.375775010065915, 0.999970244329697, 0.9999726598837289, 0.9999743283880265, 10030.57377969479, 10077.615262766707, 10071.24689710983, 245.73265269752756, 75.1687516796137, 71.26696441455078, 10031.11389247365, 10075.327044664296, 10064.467101314176, 286.05892424862503, 285.42873399010625, 285.694260069308, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3327, 4.206952, 3291.148, 801.8896, 6.859156, 5500.488, 825.0981, 6.627281, 5468.678, 791.3775, 6.944988, 5496.187, 792.9227, 6.932786, 5497.408, 823.2392, 6.648574, 5473.717, 99.73212, 100.0, 99.42509, 99.9282, 99.95146, 99.51227
25365.41744, 59.98443499216881, 59.98527414176634, 59.98515995287122, 35.136877126373896, 35.40343953545211, 35.340408881897226, 0.9999729405088914, 0.9999716752174542, 0.9999718293531681, 10015.953074104495, 10065.773352112445, 10055.629895225244, 247.11729738381973, 79.3483649460868, 75.20648878218697, 10014.38755467763, 10066.03480653228, 10055.868710317787, 286.09540277792235, 285.5100104419209, 285.7017341561139, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 776.0437, 4.232473, 3284.146, 795.6833, 6.911099, 5499.152, 818.7504, 6.69594, 5483.004, 785.1442, 6.991138, 5489.119, 799.1984, 6.882017, 5500.48, 817.3146, 6.705708, 5484.563, 99.51819, 99.98318, 99.68959, 99.79863, 100.0, 99.72515
25367.766840000004, 59.99035011331521, 59.9850902615948, 59.985492322862804, 35.160389240096016, 35.39958122433051, 35.327128217226054, 0.9999750041391393, 0.9999721916838223, 0.9999762136185163, 10012.402036667529, 10069.202435104648, 10067.070182378495, 246.16857122262172, 70.5649455202556, 73.7950291662952, 10021.21007872287, 10064.972209602925, 10062.520405096799, 286.0505768614595, 285.44594423997967, 285.7041839755228, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3524, 4.207131, 3291.263, 801.8896, 6.859156, 5500.43, 825.234, 6.62544, 5468.229, 791.3969, 6.944805, 5496.129, 795.5932, 6.911785, 5499.473, 823.279, 6.647659, 5473.024, 99.73385, 100.0, 99.4127, 99.93237, 99.98901, 99.51227
25370.16428, 59.98486722646132, 59.98684432912319, 59.98981948597689, 35.13111838429101, 35.375148436526395, 35.33403517447579, 0.9999705982750818, 0.9999729408180991, 0.9999751595591956, 10009.282782996863, 10066.116968745237, 10055.519574377353, 248.83200822678918, 73.76536744362693, 71.8651294575161, 10009.663875312597, 10067.496201887885, 10060.306468457646, 286.14906673782457, 285.4879156985777, 285.7376810006611, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3327, 4.206774, 3291.751, 794.8467, 6.920862, 5498.014, 827.0199, 6.60059, 5458.356, 795.1447, 6.912261, 5499.389, 804.5011, 6.831977, 5499.521, 829.4222, 6.576791, 5454.628, 99.74487, 99.96248, 99.26375, 99.98749, 99.98988, 99.17264
25372.617680000003, 59.993362493093095, 59.98753258433701, 59.98912685771809, 35.151581301635154, 35.43966076522803, 35.346295708389896, 0.9999722716727188, 0.9999713978441258, 0.9999730470481315, 10019.446579295422, 10078.008360375583, 10069.475282442761, 247.27286837496194, 73.73047892669501, 74.24825556859287, 10030.53000861804, 10082.735767580225, 10068.866277339619, 286.20239622424515, 285.4832636208328, 285.8000883772989, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 784.3042, 4.200706, 3291.776, 795.2748, 6.912389, 5499.147, 825.3505, 6.625256, 5468.173, 791.3775, 6.945172, 5496.298, 799.1411, 6.882382, 5500.424, 823.1995, 6.648757, 5473.425, 99.76285, 99.9831, 99.41273, 99.93128, 100.0, 99.51341
25375.05356, 59.99156474139063, 59.99211136767547, 59.989197572528425, 35.18009298524216, 35.408891845701405, 35.35083634068041, 0.999972665907039, 0.9999750941138413, 0.9999730581440588, 10027.744021160046, 10077.936434022069, 10068.816795837562, 244.0700290628638, 73.64138588657696, 73.70520956627115, 10024.054753406044, 10082.212899206184, 10074.071044596667, 286.0654768669087, 285.50744496941775, 285.8110742706502, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3524, 4.207488, 3291.206, 795.6444, 6.911652, 5499.15, 824.9816, 6.626361, 5467.832, 791.3969, 6.945172, 5496.187, 799.1602, 6.882199, 5500.369, 823.279, 6.648025, 5473.14, 99.73877, 99.98314, 99.4189, 99.92927, 100.0, 99.51132
25377.421680000003, 59.99485414510676, 59.993340040301426, 59.99409503769409, 35.15309815583385, 35.37137504015018, 35.35522348510416, 0.9999716825199816, 0.9999682624078288, 0.9999750938340284, 10014.824903633338, 10061.448419753564, 10063.9218341923, 245.90785983660362, 78.58774119786494, 76.61744274697139, 10011.618909964625, 10068.34356206962, 10057.432380129178, 286.0633316077958, 285.48485961959784, 285.78893210053883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 775.9846, 4.232116, 3284.199, 801.9091, 6.858972, 5500.317, 818.7892, 6.695756, 5483.007, 785.1636, 6.990954, 5489.236, 792.9609, 6.932604, 5497.246, 817.0562, 6.715047, 5486.44, 99.51978, 100.0, 99.68963, 99.80481, 99.94852, 99.76043
25379.81836, 59.99470527627627, 59.99556167939954, 59.99191420122314, 35.12911905860303, 35.38950137066203, 35.345499555709075, 0.9999717838704477, 0.9999751981380297, 0.9999724730112013, 10016.613865648576, 10070.244451717517, 10061.475928991053, 248.8501580663792, 68.35940887237825, 74.67074556350235, 10022.291888965636, 10077.61086092974, 10054.59524064096, 286.0730575920287, 285.46934115845056, 285.77328986526464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3918, 4.206774, 3291.043, 795.6444, 6.911284, 5499.15, 825.1369, 6.627097, 5468.171, 791.3969, 6.944621, 5496.241, 798.5498, 6.892061, 5499.698, 823.2988, 6.64949, 5473.14, 99.73545, 99.98314, 99.41992, 99.93131, 99.99311, 99.51961
25382.256760000004, 59.994523698315106, 59.995175771625114, 59.993574773999065, 35.13687822370403, 35.37856324021053, 35.31123633360167, 0.999972948455847, 0.999971784120544, 0.9999733414515136, 10012.144843372504, 10066.59342600243, 10053.464890838022, 242.18099646574046, 72.55145744088782, 77.84694726147245, 10015.80254956606, 10063.618725195665, 10062.34210326795, 286.1200019379894, 285.54520431008933, 285.81471257591073, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3327, 4.206774, 3291.258, 801.8896, 6.857683, 5500.239, 825.8746, 6.61458, 5461.665, 794.0961, 6.921086, 5498.818, 788.6309, 6.968764, 5492.168, 828.8457, 6.583567, 5454.86, 99.7337, 100.0, 99.33015, 99.97711, 99.86965, 99.19982
25384.68648, 59.996043907828, 60.00022409075274, 59.997607930973835, 35.16971739947179, 35.40666588036509, 35.37569719919031, 0.9999739386706098, 0.9999714774239634, 0.9999725349834041, 10022.250984596356, 10072.619162137527, 10072.637120288258, 249.5330147515947, 77.35094542997012, 73.53749594976034, 10026.175381111148, 10077.014363698177, 10076.10258169395, 286.09370473197777, 285.502761518481, 285.7937240339292, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 784.8168, 4.196601, 3292.56, 803.3099, 6.850131, 5500.388, 825.6417, 6.620839, 5467.779, 791.3969, 6.944805, 5496.245, 792.9227, 6.932969, 5497.298, 823.3386, 6.64711, 5473.313, 99.80042, 100.0, 99.39753, 99.93033, 99.95146, 99.51338
25387.05324, 59.992222524074755, 59.993877064307334, 59.99411652389574, 35.15938449237666, 35.41690963797345, 35.37256245694499, 0.9999732033594425, 0.9999738288435827, 0.9999754967735429, 10019.626949391535, 10077.106590107638, 10067.344101860446, 244.6499231047187, 81.00489777782195, 70.20316528668263, 10024.861662045216, 10074.16730300606, 10071.04160579035, 286.06996240898366, 285.48575319662456, 285.7710981865358, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.313, 4.207131, 3291.316, 801.8702, 6.859525, 5500.598, 825.1369, 6.627097, 5468.456, 791.3775, 6.944988, 5496.187, 792.9227, 6.932969, 5497.516, 823.2392, 6.648391, 5473.255, 99.72703, 100.0, 99.41998, 99.92927, 99.95051, 99.51227
25389.42116, 60.00005092162542, 59.996736050077246, 59.99474750868494, 35.127211880784756, 35.39424045991858, 35.335719540784275, 0.999975146878327, 0.9999738314408213, 0.99997546901661, 10015.377010709239, 10060.155549826226, 10055.782195133042, 252.16162289097247, 72.38813636122086, 76.79545923998285, 10018.607033102202, 10065.500941841487, 10055.672490130853, 286.1020768108544, 285.4919759888786, 285.85084934245225, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 776.0437, 4.232652, 3284.136, 795.6639, 6.911284, 5499.321, 818.7892, 6.696493, 5483.683, 785.1636, 6.991138, 5489.288, 799.2174, 6.882017, 5500.262, 817.076, 6.715047, 5487.076, 99.51789, 99.98414, 99.70193, 99.80066, 100.0, 99.75628
25391.767160000003, 60.00240807496822, 60.002650413451555, 60.00172896220689, 35.15756612539396, 35.37198486553715, 35.3291632119272, 0.9999733851256893, 0.9999606622947753, 0.9999734648219901, 10015.777937331899, 10070.741958803097, 10070.597895923853, 249.70878855718274, 73.45861352042175, 76.83129114325857, 10023.217628649534, 10067.709994431018, 10063.52508431478, 286.1235734446549, 285.45115426993317, 285.7508342360286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.313, 4.206595, 3290.928, 801.9091, 6.85934, 5500.543, 825.1563, 6.627465, 5468.896, 791.4357, 6.944621, 5496.247, 792.9418, 6.932786, 5497.408, 823.2193, 6.648574, 5472.969, 99.74037, 100.0, 99.4127, 99.93132, 99.95045, 99.51961
25394.13808, 60.001016048371675, 59.99994158441819, 59.99899964096511, 35.13407108706779, 35.38151064090923, 35.303554810293804, 0.9999722814505995, 0.9999776336241134, 0.9999743797779597, 10005.534671600635, 10067.593332231005, 10058.918133348654, 242.40912961631284, 72.27235419090994, 68.88326578699434, 10017.968471076623, 10061.490356030725, 10057.231770885906, 286.09682585866483, 285.451676508019, 285.85857903139566, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3327, 4.207131, 3290.928, 795.6444, 6.911652, 5499.378, 825.1757, 6.626545, 5468.223, 791.4163, 6.943885, 5496.983, 799.7897, 6.872337, 5500.38, 827.5932, 6.592723, 5461.284, 99.73877, 99.98516, 99.42083, 99.93447, 100.0, 99.25815
25396.563400000003, 59.99980088155542, 59.99685965798488, 60.00234526045476, 35.187579471852416, 35.423455979419515, 35.37148986544051, 0.9999744221151673, 0.9999729800938767, 0.9999760816290651, 10018.165800137118, 10074.09220347865, 10076.544501031083, 246.93037042170909, 76.77204369469769, 75.2465224667094, 10028.938273819815, 10073.1880442266, 10075.093918136366, 286.06246178801575, 285.4549342227634, 285.77029798408927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.4443, 4.181431, 3295.384, 790.4304, 6.952544, 5496.46, 829.4464, 6.581447, 5458.013, 793.9601, 6.924947, 5497.388, 800.7243, 6.874164, 5500.226, 824.0146, 6.644362, 5473.143, 99.90104, 99.92773, 99.20561, 99.96045, 100.0, 99.49974
25398.912040000003, 59.99502544290731, 59.997336996061215, 59.99439159314232, 35.17215849475329, 35.42214424664511, 35.355597315305744, 0.9999715864798511, 0.999975974359499, 0.9999729909665724, 10028.797819257918, 10080.863441998657, 10076.072663294935, 241.56575627386337, 74.41220917434771, 71.5228339578689, 10028.39471018193, 10081.46310849278, 10071.708196328387, 286.08771033919976, 285.4537469839471, 285.82987463965145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.2736, 4.206774, 3290.986, 795.6444, 6.911652, 5499.266, 825.1757, 6.626361, 5468.005, 791.3775, 6.945172, 5496.133, 799.1411, 6.882565, 5500.202, 823.1995, 6.648574, 5473.082, 99.74037, 99.98418, 99.42307, 99.92829, 100.0, 99.50914
25401.307, 59.9923516385645, 59.99199707539946, 59.991780336580966, 35.15053024493183, 35.39174165606142, 35.33773743399065, 0.999969230792517, 0.9999703052807739, 0.9999754192582965, 10012.881412085266, 10071.385594783362, 10052.560669537614, 245.6602075406222, 83.66135257216024, 74.18339202964216, 10020.901733000097, 10068.140426436672, 10062.124351069282, 286.0577045111231, 285.480823180113, 285.7967395453674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 776.162, 4.232116, 3284.739, 801.8896, 6.85934, 5500.488, 818.5175, 6.697597, 5483.737, 785.1636, 6.991138, 5489.119, 792.9609, 6.932604, 5497.409, 817.0363, 6.715779, 5487.245, 99.52297, 100.0, 99.6897, 99.80076, 99.95149, 99.74896
25403.78972, 59.98997803387772, 59.98967584071074, 59.98921926496175, 35.155726447975375, 35.37118523731754, 35.31746075501735, 0.9999725644641622, 0.9999747339018279, 0.9999724802513952, 10024.630448050566, 10065.261092598703, 10056.504304443502, 243.2312592375124, 70.23087620806837, 76.47108513648527, 10018.41472085144, 10062.982022876493, 10065.14232379364, 286.1039554061189, 285.52765357245147, 285.7719634869133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3721, 4.206774, 3291.426, 795.6639, 6.911652, 5499.15, 825.7581, 6.622679, 5468.007, 791.3969, 6.944621, 5496.018, 799.1602, 6.882199, 5500.154, 823.2988, 6.646743, 5472.393, 99.72528, 99.98314, 99.41692, 99.93141, 100.0, 99.49665
25406.227840000003, 59.98383823191972, 59.98998927174706, 59.98836883009991, 35.13615139879043, 35.39660021884996, 35.32179601967264, 0.9999730483758851, 0.999974051655761, 0.9999707141442972, 10018.311908214157, 10065.464285387252, 10053.085890766002, 242.62842245477418, 73.55822361158152, 71.4866598351482, 10005.274950457342, 10064.115838645625, 10058.468193391263, 286.0044037639925, 285.3425242909773, 285.791446168107, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3327, 4.207131, 3291.431, 795.6444, 6.911652, 5499.261, 825.1369, 6.625808, 5468.06, 791.3969, 6.944805, 5496.129, 792.6938, 6.937717, 5496.643, 824.7104, 6.601879, 5458.362, 99.73892, 99.9841, 99.41381, 99.92821, 99.94099, 99.24156
25408.6002, 59.98435037209223, 59.989834623941505, 59.98279527793274, 35.201360212553595, 35.426002990099356, 35.36842875707202, 0.9999736433908125, 0.9999735441623334, 0.9999745892920145, 10020.639632944338, 10076.047370575041, 10076.853237349935, 249.43159138136684, 75.8199460924825, 69.62889119374086, 10023.890466407578, 10082.325973243625, 10070.761276473866, 286.12727986998567, 285.47500460683403, 285.75343964977066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.7794, 4.17929, 3297.475, 789.4965, 6.959543, 5495.573, 830.4363, 6.56985, 5454.98, 795.0088, 6.916306, 5497.904, 790.3286, 6.948675, 5496.181, 824.8496, 6.630262, 5471.482, 99.92208, 99.90648, 99.18007, 99.97295, 99.92916, 99.4603
25410.962480000002, 59.9778593320846, 59.97982537721913, 59.98237832704599, 35.189363553710805, 35.43177448800666, 35.373850289017305, 0.9999742054654832, 0.9999755131770202, 0.9999769132911556, 10026.029441173785, 10077.89448597302, 10073.140905012779, 246.13419005259857, 77.23440233580823, 69.88800532398272, 10033.469794204964, 10075.145746019256, 10073.156249424374, 286.0151729710416, 285.419028075165, 285.6690677061928, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.2736, 4.206952, 3291.148, 795.6444, 6.911652, 5499.26, 825.0981, 6.627281, 5468.058, 791.3775, 6.944988, 5496.244, 792.9227, 6.932969, 5497.356, 823.2988, 6.647476, 5472.798, 99.73559, 99.98525, 99.42501, 99.93031, 99.94948, 99.51449
25413.344040000004, 59.97835606629324, 59.97644962294399, 59.97538199660333, 35.14627949791943, 35.386550340336996, 35.31575110648161, 0.9999751015007867, 0.9999709790239601, 0.9999735028821526, 10020.802631904857, 10070.397423085358, 10061.217619427942, 251.77613519109946, 79.55040257847531, 70.42894171282228, 10016.294228023678, 10066.483388158294, 10057.148175059701, 286.0217140881243, 285.3731441412394, 285.71585217387076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 777.3448, 4.229261, 3284.605, 801.5005, 6.860814, 5500.544, 818.3816, 6.699806, 5484.293, 785.1636, 6.991138, 5489.177, 799.1984, 6.882017, 5500.316, 817.0562, 6.71523, 5486.786, 99.56431, 100.0, 99.7029, 99.80288, 100.0, 99.7521
25415.69392, 59.97599838128007, 59.973961637252316, 59.976273831332506, 35.13321002979605, 35.39317171457816, 35.34859555581802, 0.9999741815093365, 0.999969422341899, 0.9999720972247182, 10017.910964419993, 10063.718820240809, 10063.004295924673, 247.13158019544335, 70.92806871218363, 72.67637243249055, 10014.943286075662, 10063.908983533169, 10058.246246437036, 285.97900727228387, 285.3759103778048, 285.81766265103755, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3327, 4.206417, 3290.871, 795.6639, 6.911284, 5499.092, 825.1757, 6.626361, 5467.887, 791.4163, 6.944805, 5496.129, 792.9609, 6.932604, 5497.461, 823.438, 6.646011, 5472.62, 99.73196, 99.98422, 99.40548, 99.92822, 99.95244, 99.51235
25418.07368, 59.97717080285357, 59.974956288453164, 59.97725704130633, 35.126891081232635, 35.37646565543476, 35.363219105522546, 0.9999739128347864, 0.9999764929576702, 0.9999716691129563, 10025.965162298846, 10065.757364756733, 10067.564837828655, 238.7646074007339, 70.61531737947917, 71.82529695570429, 10016.888812134726, 10067.987553578094, 10061.91370349491, 286.10173996039924, 285.5026546194519, 285.7620404828098, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.2933, 4.207488, 3291.311, 795.6639, 6.911284, 5499.097, 825.1757, 6.626729, 5468.401, 791.3969, 6.944805, 5496.298, 799.1793, 6.882199, 5500.148, 823.1995, 6.649124, 5474.461, 99.73528, 99.98111, 99.42407, 99.92724, 100.0, 99.51222
25420.465000000004, 59.97832490997566, 59.979017519079086, 59.976599023852415, 35.1620380214634, 35.40690758958088, 35.35682415347679, 0.9999719086146447, 0.9999750325844015, 0.999975018929312, 10031.214190441673, 10076.35170427333, 10066.186943891875, 247.2600780927836, 70.88589663177618, 71.94349716550278, 10023.026019013776, 10072.674607123572, 10079.080012345987, 286.01828212592653, 285.55241521008634, 285.79493253478546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.7597, 4.180182, 3296.484, 789.3603, 6.960833, 5494.51, 831.407, 6.552363, 5447.896, 797.6497, 6.895162, 5499.631, 805.2451, 6.832707, 5500.012, 828.1896, 6.595103, 5461.801, 99.89204, 99.89777, 99.05127, 99.998, 99.99116, 99.27177
25422.86964, 59.982628052660914, 59.98232192832251, 59.97885981750991, 35.16948740653683, 35.425171332956204, 35.35598262531008, 0.9999761376569012, 0.9999742264061174, 0.9999738848419671, 10018.312609189792, 10081.791681283099, 10075.776817731648, 244.80012853062294, 69.91280286693564, 71.60872746501491, 10022.771703097595, 10075.509690310193, 10071.991768631797, 286.0165131009903, 285.4976144113098, 285.7423746187923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.2933, 4.207309, 3291.478, 795.6249, 6.911284, 5499.208, 825.0399, 6.62544, 5468.059, 791.3581, 6.944988, 5496.133, 799.1411, 6.882747, 5500.368, 823.3386, 6.646743, 5473.312, 99.73052, 99.98215, 99.41785, 99.92829, 100.0, 99.5061
25425.331400000003, 59.983061899701376, 59.97971431986962, 59.980485559758954, 35.144852869865126, 35.37127269802821, 35.326159177478274, 0.9999726063611093, 0.9999683681076137, 0.999970948217714, 10020.43564474577, 10065.148988096722, 10057.433383592945, 253.15608594955302, 76.26113063423509, 72.68605879952736, 10008.059839894684, 10068.776793303241, 10060.079393576038, 285.97151124388364, 285.4467188409524, 285.80987314551567, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 779.3755, 4.219266, 3287.09, 799.769, 6.871866, 5500.562, 818.9445, 6.698701, 5484.178, 785.1636, 6.990954, 5489.007, 792.9609, 6.932786, 5497.409, 817.1357, 6.714498, 5486.323, 99.64074, 100.0, 99.71093, 99.80183, 99.95149, 99.74999
25427.80264, 59.97830330923607, 59.98203668923339, 59.9828040078897, 35.13409561514202, 35.356905969622474, 35.33207043761046, 0.9999727971550137, 0.9999736639403524, 0.999973619944544, 10013.660856681978, 10057.460216835645, 10055.99778152205, 249.98103059808363, 74.48840806987982, 77.51168509473723, 10017.25759375252, 10065.375279815278, 10067.587450021821, 285.9807494177077, 285.3855788867947, 285.76027407661337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3524, 4.206952, 3291.589, 795.6639, 6.911284, 5499.27, 825.0593, 6.625256, 5469.353, 791.4357, 6.944621, 5496.411, 799.2174, 6.881834, 5500.207, 823.2988, 6.647476, 5472.278, 99.74371, 99.98412, 99.44139, 99.92822, 100.0, 99.51741
25430.161000000004, 59.98499824219459, 59.97994666179123, 59.9783347154165, 35.13792729380021, 35.38564231040464, 35.33020262786153, 0.9999715893844399, 0.99997693854621, 0.9999709545721602, 10023.37691137797, 10074.629387314664, 10060.515847626511, 240.2380594866454, 68.92727938140752, 73.72938488345198, 10015.476561118381, 10067.211727864185, 10070.411900038605, 286.0827212663728, 285.50761905631776, 285.78950660420577, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.2341, 4.207309, 3291.478, 795.6444, 6.911652, 5499.097, 825.2534, 6.625624, 5468.12, 791.3775, 6.944805, 5496.187, 799.1793, 6.882199, 5500.256, 823.4182, 6.649856, 5472.391, 99.74037, 99.98516, 99.42198, 99.92926, 100.0, 99.52279
25432.58908, 59.97933157438867, 59.98403438528836, 59.98206753862368, 35.15915151384673, 35.4081968521802, 35.33904568393103, 0.9999764606005247, 0.9999759366506101, 0.9999758744012905, 10024.523174065695, 10077.368710128689, 10068.53930160595, 246.0675856738162, 74.86293740929818, 76.11467467480361, 10026.141611525716, 10081.320231015312, 10069.474062613894, 286.06928015606854, 285.50256317778513, 285.7965002897439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.6414, 4.178933, 3296.479, 789.3408, 6.960649, 5494.343, 831.4264, 6.552547, 5447.955, 797.6497, 6.894978, 5499.798, 805.4548, 6.827594, 5499.46, 829.0644, 6.585032, 5458.994, 99.88813, 99.8978, 99.05234, 99.99599, 99.98879, 99.25304
25435.0544, 59.984443859864555, 59.98267554889738, 59.98044868923316, 35.20104850531957, 35.40747235516356, 35.371375656268384, 0.9999749286767018, 0.9999729481363119, 0.9999738214380727, 10021.605349874735, 10067.38456694545, 10073.142759220744, 246.77482079467563, 77.5964849046727, 71.22210225825711, 10028.76306292717, 10082.477648849559, 10068.068018415743, 286.05522023815166, 285.4563352644555, 285.71311989529363, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.313, 4.206952, 3291.259, 795.6444, 6.911468, 5499.15, 825.1757, 6.626729, 5468.063, 791.3775, 6.944988, 5496.186, 799.1411, 6.882565, 5500.094, 823.3784, 6.646926, 5472.74, 99.73036, 99.98205, 99.41792, 99.92925, 100.0, 99.50713
25437.4478, 59.99219198840159, 59.98949189749223, 59.98691898674963, 35.124396322576125, 35.39271431875604, 35.33422845046921, 0.9999735441014813, 0.9999696104428859, 0.9999732181177637, 10010.912788116419, 10064.034289344694, 10055.57052916215, 247.0137076235166, 75.56812519284995, 75.9532774079994, 10013.365486624762, 10065.093237972444, 10056.969762554232, 286.1063054078287, 285.5683350145365, 285.82678563169054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 780.0852, 4.21998, 3288.219, 798.7379, 6.881075, 5500.419, 819.3522, 6.694099, 5483.678, 785.6879, 6.990403, 5489.231, 792.98, 6.932604, 5497.3, 816.6585, 6.717245, 5486.668, 99.63698, 100.0, 99.68456, 99.8028, 99.95039, 99.7562
25439.822040000003, 59.98780153728572, 59.98726332747371, 59.98756368830915, 35.11437527977219, 35.36113507930017, 35.29183806364053, 0.999973852803885, 0.999970032902049, 0.9999739268201366, 10010.02666333277, 10054.118702585052, 10053.373598546561, 247.04561169607655, 79.0696580075055, 76.33837458694052, 10010.53927249748, 10063.927983669517, 10057.988570914351, 286.08752895489584, 285.4626808210364, 285.8850171561336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 781.9778, 4.207666, 3291.374, 795.6833, 6.911284, 5499.268, 825.001, 6.628754, 5467.833, 791.4357, 6.944437, 5496.247, 799.1984, 6.882017, 5500.316, 823.2392, 6.64711, 5473.485, 99.73719, 99.98518, 99.41375, 99.9293, 100.0, 99.51024
25442.233040000003, 59.98776259027176, 59.986843033988414, 59.990506630939805, 35.11027156527984, 35.34857244755423, 35.28375812371698, 0.9999753980707691, 0.99997200206683, 0.9999721381956989, 10009.344757520052, 10059.187203390755, 10052.322331414654, 248.7063769000897, 76.93757410991475, 72.9143953993946, 10008.70342414598, 10064.107992171761, 10064.78464970726, 286.03698190592905, 285.52582071024545, 285.7538151824252, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3721, 4.206952, 3291.091, 795.6639, 6.911284, 5499.146, 825.1175, 6.626361, 5468.452, 791.4163, 6.944805, 5496.411, 799.2174, 6.882017, 5500.373, 823.3187, 6.645828, 5473.888, 99.72862, 99.98518, 99.42501, 99.93035, 100.0, 99.49661
25444.593640000003, 59.98981669900987, 59.99094101667418, 59.98827822948917, 35.134575094043264, 35.376975180863816, 35.3155923624498, 0.9999750671812412, 0.9999740291324164, 0.9999720019590967, 10022.361396488555, 10070.283666325166, 10061.864385230689, 248.23500427211184, 70.41020239782756, 72.2283701252579, 10026.448100113415, 10074.332132701438, 10069.96898498186, 286.1661629821427, 285.5331982803634, 285.8330226447935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 788.602, 4.179647, 3296.426, 789.3408, 6.960833, 5494.397, 831.4458, 6.552363, 5448.008, 797.6302, 6.894978, 5499.803, 805.4358, 6.827959, 5499.197, 829.6608, 6.574045, 5454.456, 99.8803, 99.89672, 99.05331, 99.99501, 99.9849, 99.17054
25447.028080000004, 59.98991008098767, 59.98940557491897, 59.98875161629934, 35.16927469263641, 35.43036560431686, 35.351414546340806, 0.9999727258140383, 0.9999698084367794, 0.9999753559117056, 10027.97895301829, 10071.651057187486, 10076.971023565446, 245.6286481577754, 73.53493021025861, 70.43734104869645, 10021.75040038775, 10077.127274517552, 10073.202832380988, 286.00709617254324, 285.4589975379303, 285.8213371830927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.2736, 4.206952, 3291.148, 795.6444, 6.911652, 5499.207, 825.0593, 6.628017, 5468.29, 791.3775, 6.945172, 5496.017, 799.1411, 6.882747, 5500.259, 823.3187, 6.648025, 5472.967, 99.73036, 99.98311, 99.41896, 99.92618, 100.0, 99.51332
25449.415760000004, 59.987295841188946, 59.98861897658771, 59.987134455550404, 35.122490883404886, 35.364611105868185, 35.328682343795066, 0.9999728597484951, 0.9999710601359926, 0.9999715188704429, 10013.701066889997, 10058.007465600684, 10063.901457566426, 249.91085827242387, 83.15258354039042, 68.94740486143792, 10017.157272533494, 10068.51429956334, 10060.583627752043, 286.0537327895433, 285.55519035537003, 285.8474683260143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.313, 4.206774, 3291.105, 796.267, 6.903548, 5499.944, 823.5063, 6.645504, 5473.61, 788.2123, 6.971649, 5491.854, 794.6586, 6.91909, 5497.715, 816.917, 6.719442, 5487.356, 99.72907, 99.99505, 99.51878, 99.86088, 99.9653, 99.77496
25451.761120000003, 59.98775970579745, 59.98754408904896, 59.99031421085277, 35.13887661811753, 35.37445924715449, 35.30304682739773, 0.9999722277845888, 0.9999689051322835, 0.999973341197103, 10012.6651906738, 10052.504293406246, 10060.08030309109, 251.271551927548, 79.21229590409985, 70.55982349024862, 10017.829104589462, 10052.483290811804, 10053.615506178232, 286.1105755661044, 285.46762217532205, 285.8707865699342, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 779.0798, 4.219802, 3290.033, 797.8429, 6.899127, 5499.586, 824.7681, 6.627833, 5468.454, 791.3581, 6.944988, 5496.304, 799.1984, 6.882199, 5500.313, 823.2392, 6.648941, 5473.314, 99.67266, 99.99107, 99.4229, 99.9314, 100.0, 99.50607
25454.1994, 59.98670555164212, 59.983147940785386, 59.98640244761201, 35.12260906156831, 35.35314942902556, 35.327989119285704, 0.999971674042046, 0.9999695134750093, 0.9999719477323078, 10006.184614620326, 10059.686961193742, 10060.135413715863, 244.29357965822055, 79.804656260859, 73.8333094514528, 10003.455681571533, 10061.485575880772, 10056.95828131561, 286.0627112476385, 285.4941386190694, 285.8919517635164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 0 0), 5500.0, 800.0, 782.3918, 4.207309, 3291.373, 795.6639, 6.911284, 5499.15, 825.1563, 6.627465, 5467.496, 791.4163, 6.944621, 5496.135, 792.9609, 6.932786, 5497.461, 823.3187, 6.647659, 5473.314, 99.73893, 99.98314, 99.40762, 99.93131, 99.95244, 99.5164
