TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25606.1202, 59.99104615132604, 59.98912124517092, 59.99197189884819, 32.5615926653209, 32.80226203394407, 32.72694762233937, 0.9999742018069334, 0.9999756656571752, 0.9999760951468718, 9283.383807571514, 9327.050349845631, 9324.535408996915, 211.9695307365746, 64.58661614561697, 65.71734619922927, 9284.658458689946, 9326.41661735933, 9325.440291559144, 286.0741205486797, 285.43221516453843, 285.7486890677671, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 782.9636, 4.202312, 3292.938, 793.4265, 6.928967, 5497.0, 821.7399, 6.665568, 5471.484, 796.5623, 6.903987, 5499.745, 792.4268, 4.161983, 3298.84, 842.1462, 6.411067, 5399.73, 99.77894, 99.95462, 99.52395, 99.9939, 99.96343, 98.17233
25608.43, 59.98820119978389, 59.991006919550486, 59.99035654371708, 32.560705584416766, 32.77425217667353, 32.71416241406041, 0.9999762886088183, 0.9999765163345972, 0.9999771244047184, 9274.74647026043, 9322.186766888515, 9312.46283838981, 211.33036955869193, 59.27435426215288, 67.24324469787689, 9278.018274234564, 9322.485380160671, 9312.004862700138, 286.0914775814392, 285.4216567909633, 285.7554935467921, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 792.3084, 4.161086, 3299.014, 784.6132, 6.999146, 5486.825, 818.9057, 6.696125, 5483.173, 803.8831, 6.84129, 5499.845, 798.6642, 4.132215, 3299.905, 848.5082, 6.319691, 5362.523, 99.98526, 99.75906, 99.69258, 99.99577, 100.0, 97.49905
25610.81232, 59.992840592641244, 59.99400142818115, 59.99249294369572, 32.582088671867936, 32.808373947942414, 32.746873537326216, 0.999974260100469, 0.9999729409900546, 0.9999738035526369, 9280.009454782587, 9332.016854194026, 9316.425505933401, 215.5884745621711, 65.76646368721595, 68.27288645693892, 9293.610030678536, 9332.636999488528, 9324.26467640934, 286.1019071356747, 285.4445774010332, 285.7687029036901, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 788.7597, 4.17929, 3296.972, 789.3603, 6.960464, 5494.457, 825.1563, 6.626545, 5468.229, 797.6302, 6.894978, 5499.855, 792.484, 4.162166, 3298.35, 842.186, 6.410884, 5399.731, 99.90684, 99.89675, 99.41377, 99.99811, 99.97011, 98.16927
25613.30452, 59.99479501673319, 59.99149842477158, 59.990494670875236, 32.60527918545596, 32.82349994407609, 32.762293715848195, 0.999978964176677, 0.999974642829962, 0.9999769593950881, 9289.508846323724, 9336.582690850866, 9330.060285141742, 228.74450554158602, 73.079463569778, 62.91063956763696, 9298.660798390361, 9348.263902889703, 9335.695864821477, 286.09979575002205, 285.4324739204532, 285.75797519417955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 795.0685, 4.150378, 3300.076, 789.3798, 6.96028, 5494.452, 825.1175, 6.626913, 5467.884, 803.9413, 6.84129, 5500.016, 798.7024, 4.13185, 3300.231, 842.2059, 6.4118, 5399.671, 100.0, 99.89677, 99.41468, 99.99471, 100.0, 98.16929
25615.717880000004, 59.99516723132124, 59.99082600303776, 59.994043197138055, 32.59592288798805, 32.82024017049969, 32.73794024587661, 0.9999824496860695, 0.999974624190161, 0.9999814447453862, 9285.109304930666, 9330.9051145724, 9320.70050222492, 226.37444248993506, 71.0262747963161, 57.45388639727264, 9289.576464559765, 9329.55480432534, 9322.895828751021, 286.0291225538028, 285.47388139193725, 285.7462366512116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 801.2983, 4.118968, 3300.719, 795.6639, 6.911099, 5499.04, 831.4264, 6.552547, 5448.009, 810.1941, 6.783189, 5495.75, 804.6537, 4.10336, 3300.052, 837.5338, 6.46875, 5417.918, 100.0, 99.98518, 99.05331, 99.9255, 100.0, 98.55849
25618.136960000003, 59.988268441054814, 59.99258170375049, 59.99212156867219, 32.63156826943237, 32.8692027583332, 32.79349152862279, 0.999979878054914, 0.9999746146657956, 0.9999814773513472, 9292.97446897872, 9341.600091095226, 9334.859067801954, 235.40635698967617, 66.23899634282452, 60.4628130212277, 9295.824461864635, 9346.19776885386, 9336.011766350397, 286.04700964438314, 285.3404783254143, 285.72474104211767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 794.9699, 4.150914, 3299.382, 789.3408, 6.96028, 5494.341, 827.3499, 6.596909, 5458.968, 803.9607, 6.840922, 5500.011, 798.7405, 4.13185, 3300.393, 836.3409, 6.490176, 5429.357, 100.0, 99.8957, 99.27295, 99.99879, 100.0, 98.70689
25620.489400000002, 59.986999667859514, 59.98970173429039, 59.98961747444404, 32.61621344019898, 32.84709604883201, 32.78567855870691, 0.9999740324182531, 0.9999764865485383, 0.999976277570624, 9289.560557105247, 9337.760714054884, 9332.754980884985, 222.98667367742837, 68.57239346127108, 65.17196815073112, 9297.413561329524, 9341.707406144207, 9333.694217318303, 286.0958059623509, 285.4913754571825, 285.80121426434505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 793.3927, 4.160729, 3298.56, 786.1501, 6.983857, 5489.033, 835.7746, 6.48849, 5426.338, 798.0769, 6.893875, 5499.968, 792.465, 4.162166, 3298.515, 829.5813, 6.575143, 5454.575, 99.96206, 99.81816, 98.6593, 99.99802, 99.94846, 99.17269
25622.95616, 59.98622769168409, 59.98452470835169, 59.987206460217855, 32.61107328522907, 32.84319821719047, 32.79698360942179, 0.9999772575799319, 0.9999741957237314, 0.9999772195766138, 9295.89857899488, 9347.976481357398, 9338.654922500218, 230.55438298018998, 62.646033210058704, 61.16401750289606, 9300.108923009358, 9339.873929630448, 9338.986095651806, 286.15458108320115, 285.46289687897684, 285.744404865665, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 794.8713, 4.150914, 3299.578, 789.3408, 6.960649, 5494.288, 831.4458, 6.552363, 5447.898, 803.9219, 6.841657, 5499.845, 798.7214, 4.13185, 3300.289, 835.4065, 6.504276, 5432.002, 99.98756, 99.89474, 99.05223, 99.99578, 100.0, 98.76229
25625.400560000002, 59.98412714088277, 59.98151687899554, 59.98086511716242, 32.630318478091155, 32.88259129031785, 32.81419351839599, 0.9999729497912277, 0.9999777049953217, 0.999977108345642, 9304.878096193384, 9353.230175878089, 9342.644208680746, 224.8268684235568, 61.40219092035977, 58.63854237915348, 9310.191147309286, 9345.820190530721, 9350.604297850083, 286.0443289138104, 285.409931832, 285.6306233843738, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 788.9766, 4.179468, 3296.02, 789.3408, 6.960649, 5494.515, 831.407, 6.552363, 5447.892, 797.6302, 6.895162, 5499.855, 792.465, 4.162166, 3298.345, 829.6012, 6.574777, 5454.461, 99.88523, 99.89472, 99.05118, 99.99694, 99.9552, 99.17062
25627.75256, 59.97603731425644, 59.976894790473146, 59.979460843379734, 32.664577007689466, 32.90332058626422, 32.82302942950726, 0.9999748591215919, 0.9999817300653593, 0.9999763463431417, 9298.520193600369, 9350.67314437836, 9341.263922492864, 219.71429123010375, 53.9722289368201, 65.79128070894421, 9305.958530958585, 9342.87533384743, 9337.069497476807, 286.0823876183518, 285.4521933328512, 285.73909847860915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 782.3721, 4.206774, 3291.033, 795.6444, 6.911468, 5499.207, 825.2146, 6.626176, 5468.113, 791.3581, 6.945172, 5496.186, 786.1321, 4.189377, 3293.614, 823.4579, 6.646011, 5471.368, 99.73863, 99.9842, 99.42105, 99.93021, 99.84389, 99.50098
25630.172120000003, 59.97550667394721, 59.97553911848963, 59.974985316846904, 32.6471858678108, 32.904445174163754, 32.83462404909275, 0.999976054265121, 0.9999796073784352, 0.9999751768627063, 9305.575999429826, 9353.732261376806, 9356.253780816789, 223.6317106513593, 62.50164518209294, 64.39912223187048, 9314.88118133416, 9356.311894963337, 9354.861460149252, 286.19098256498336, 285.54460496743786, 285.7295488463231, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 789.0555, 4.17929, 3296.723, 789.3408, 6.960649, 5494.744, 831.3099, 6.55991, 5451.324, 795.8438, 6.909871, 5498.591, 792.484, 4.161801, 3298.512, 825.8436, 6.624769, 5468.9, 99.90162, 99.89771, 99.09326, 99.9834, 99.95351, 99.40929
25632.579120000002, 59.97238212114878, 59.97406568480897, 59.97821742211486, 32.65203777666848, 32.87284585631673, 32.81364064277625, 0.9999743995602531, 0.9999752239571088, 0.9999762902320536, 9304.919683925269, 9343.096517862423, 9349.506722896927, 224.3818331787188, 63.84510019177242, 64.28617373997568, 9303.50234150088, 9344.170689363462, 9339.65805598049, 286.03442433564123, 285.3636512655256, 285.74415970888936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 781.761, 4.211771, 3289.42, 797.7845, 6.89397, 5500.278, 822.5746, 6.727969, 5486.08, 786.6199, 6.980658, 5489.801, 798.6451, 4.132215, 3300.291, 816.579, 6.719076, 5487.585, 99.678, 100.0, 99.7455, 99.82562, 100.0, 99.77288
25635.008960000003, 59.973910224412016, 59.97328380418702, 59.97368824135818, 32.63745230735543, 32.86643559978834, 32.82374407347743, 0.9999743373141042, 0.9999839229671572, 0.9999747363253286, 9306.451925360545, 9349.148419157744, 9341.862798264543, 215.72404665020258, 57.62314357882201, 64.40783956960604, 9309.610924459994, 9349.995843719735, 9348.71386404104, 286.0205001686481, 285.3957571784249, 285.71212321280495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 781.5441, 4.208737, 3291.368, 795.8195, 6.910915, 5499.152, 825.8358, 6.622863, 5468.121, 791.3775, 6.945172, 5496.129, 792.5031, 4.161983, 3298.564, 823.1597, 6.648941, 5473.079, 99.72137, 99.98318, 99.40262, 99.93022, 99.94692, 99.50088
25637.34444, 59.97469409022328, 59.97187850252768, 59.97279351062198, 32.684042208423755, 32.9328172967955, 32.857034620968804, 0.9999754836712845, 0.9999827249788449, 0.9999738232432694, 9313.108001160434, 9363.883255998106, 9352.867080506574, 217.56436639414096, 61.315559049013245, 63.608497871026884, 9305.835988041697, 9352.181315283233, 9355.745886136698, 285.93169692357543, 285.30854060088285, 285.66211011113256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 782.3721, 4.207131, 3291.641, 795.6639, 6.911284, 5499.262, 825.0787, 6.627649, 5468.397, 791.3581, 6.945172, 5496.355, 792.4459, 4.162349, 3298.35, 823.1995, 6.648941, 5472.912, 99.73037, 99.98217, 99.41584, 99.92819, 99.95188, 99.50609
25639.660040000002, 59.97371896521426, 59.97242098318178, 59.97283961391779, 32.654199955671665, 32.8999329057005, 32.82225581302059, 0.9999777862464583, 0.9999743473424507, 0.9999754572086682, 9311.84774382567, 9348.828546754687, 9337.232622098352, 220.96091681901248, 66.14463444685634, 65.65175586782561, 9312.799162435867, 9352.488110225124, 9345.74977727675, 286.06836599911895, 285.3449164084622, 285.6785181603554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 788.5823, 4.178933, 3296.365, 789.3214, 6.960649, 5494.28, 831.4264, 6.552732, 5448.119, 797.6108, 6.895529, 5500.024, 786.2847, 4.190656, 3295.071, 829.6012, 6.575143, 5454.462, 99.88145, 99.8978, 99.05434, 99.99703, 99.81672, 99.17268
25642.177040000002, 59.97286097984688, 59.97205756639753, 59.970668237119256, 32.666474381035194, 32.925680653215544, 32.87716233916572, 0.9999781943667311, 0.9999803963959618, 0.9999761659991508, 9314.98157508147, 9355.005748475724, 9359.154825666976, 216.26596234962562, 55.28234560409146, 64.25195174299665, 9319.44682269121, 9361.897396135368, 9352.466574337295, 286.115938785608, 285.4383550037653, 285.7186297621188, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 782.4116, 4.206952, 3291.259, 795.6444, 6.911652, 5499.208, 825.1563, 6.628017, 5468.008, 791.3387, 6.945172, 5496.185, 792.484, 4.162166, 3298.517, 823.2392, 6.647293, 5472.973, 99.73529, 99.98518, 99.41694, 99.92925, 99.95347, 99.5072
25644.540760000004, 59.96880311064895, 59.96725623365735, 59.96912977916463, 32.64231853282599, 32.870357256983674, 32.82058353988649, 0.999978688359645, 0.9999751243795013, 0.9999786631016107, 9300.71323709434, 9340.509271295825, 9336.198152315634, 224.66758453571492, 65.24513061960852, 64.73803827609117, 9299.226329478786, 9343.060609836002, 9343.077674819433, 286.0404336981005, 285.38005727630355, 285.78330515711224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 782.4116, 4.206774, 3291.368, 795.6639, 6.910179, 5499.458, 824.5157, 6.634276, 5471.083, 789.3774, 6.965213, 5493.165, 796.1273, 4.144816, 3300.178, 817.5532, 6.711568, 5486.959, 99.73704, 99.98427, 99.47285, 99.8805, 99.9914, 99.76149
25646.917840000002, 59.96915015328424, 59.967775342382375, 59.969570624416676, 32.62189879969717, 32.87432289242116, 32.84778346439568, 0.9999773638067377, 0.9999741924565757, 0.9999737835156509, 9305.128457904942, 9342.25035350762, 9349.542788341045, 217.09086961851744, 68.03267430328151, 65.68732780988375, 9310.794618674703, 9343.786986834995, 9346.276901467918, 285.9415275915436, 285.3048729770201, 285.7687646006214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 778.4292, 4.221051, 3289.449, 798.7962, 6.890654, 5500.011, 823.8363, 6.638509, 5468.952, 790.7949, 6.946643, 5496.126, 792.5031, 4.161801, 3298.514, 823.3784, 6.646743, 5472.796, 99.62276, 99.9988, 99.47606, 99.92817, 99.95356, 99.51751
25649.350960000003, 59.970052419676094, 59.9659194650619, 59.97160479155336, 32.66911025848497, 32.88171924546454, 32.82236403291904, 0.999976361396121, 0.9999832415741441, 0.9999764447650756, 9299.203262710947, 9352.37345683761, 9342.206406288666, 214.58263672565477, 54.857850122146374, 63.4554457125364, 9307.860822525321, 9348.898601835974, 9345.00107175419, 285.98858851561573, 285.3723676612747, 285.7582479973639, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 782.3524, 4.206774, 3291.364, 795.6639, 6.911099, 5499.15, 825.1175, 6.627281, 5468.115, 791.3581, 6.944988, 5496.187, 792.484, 4.162166, 3298.404, 823.3784, 6.647659, 5473.023, 99.7369, 99.98316, 99.41786, 99.92926, 99.95351, 99.52169
25651.745880000002, 59.97086043571068, 59.97237129615436, 59.9706964667625, 32.62819405176576, 32.86823096363302, 32.80894254064619, 0.9999758603031884, 0.9999757835706127, 0.9999743482167576, 9296.910358558907, 9347.744040631245, 9349.343434521743, 225.94762590485743, 67.09244023720566, 65.79947210255824, 9309.995064569744, 9350.802642196782, 9347.30873321199, 286.0772405639158, 285.47109440684915, 285.9121950802928, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 788.5823, 4.179111, 3295.441, 789.3408, 6.960464, 5494.397, 831.4264, 6.552547, 5448.013, 797.6302, 6.894978, 5499.914, 785.9986, 4.189195, 3293.876, 829.5813, 6.57496, 5454.342, 99.8835, 99.89577, 99.05339, 99.99501, 99.80136, 99.16846
25654.144920000002, 59.972112983218736, 59.973186778897905, 59.976619872875574, 32.67689746197431, 32.91048763572406, 32.856852045488196, 0.9999763868769013, 0.9999801535951509, 0.9999758751635466, 9317.27211482167, 9363.421743149513, 9347.585209022523, 215.2949827371558, 58.07291710704067, 66.40864485289285, 9316.14831293819, 9358.363150920339, 9353.897814957501, 286.07455106575156, 285.4125790509816, 285.76793100262097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 782.3524, 4.206952, 3291.369, 795.6639, 6.911284, 5499.203, 825.1563, 6.627649, 5468.452, 791.3387, 6.944988, 5496.355, 792.465, 4.162166, 3298.455, 823.3187, 6.647476, 5473.198, 99.73878, 99.98516, 99.42399, 99.92829, 99.94688, 99.51129
25656.569880000003, 59.97629622880811, 59.9785573929168, 59.97853618206838, 32.6255519706522, 32.855976177919146, 32.81592268803767, 0.9999748692713306, 0.999979966282505, 0.99997737624133, 9303.71879360348, 9349.364685383802, 9346.522205427544, 220.63175999859914, 64.42149446696055, 63.638755513300566, 9305.749145432848, 9340.054393498696, 9347.18679293737, 286.1716612519037, 285.52023302191657, 285.9003605220879, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 782.4116, 4.206952, 3291.426, 795.6249, 6.911468, 5499.261, 825.0399, 6.626545, 5468.509, 790.8143, 6.949033, 5495.159, 793.9909, 4.152122, 3299.496, 815.8832, 6.708821, 5485.076, 99.7353, 99.98516, 99.421, 99.91057, 99.97428, 99.73761
25659.032000000003, 59.98204351316337, 59.982191229264686, 59.98225090643601, 32.68620384315131, 32.90614908765334, 32.84786089773185, 0.9999756155139492, 0.9999768070689017, 0.999977101004131, 9316.029220430184, 9360.540315042079, 9354.576306043868, 220.3119870633234, 60.43175419078125, 67.14302882219908, 9309.787466506988, 9360.742156852702, 9355.689711813196, 286.136170830401, 285.39992025396975, 285.68839251592266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 776.714, 4.226762, 3286.649, 799.8857, 6.881813, 5500.219, 821.9728, 6.654156, 5473.323, 789.7269, 6.954366, 5495.614, 792.5794, 4.161436, 3298.407, 824.452, 6.639419, 5471.991, 99.59243, 100.0, 99.51357, 99.9044, 99.95514, 99.47486
25661.442160000002, 59.981719757813636, 59.98413754436535, 59.98504673497283, 32.692832630548764, 32.91537952798758, 32.83973475370427, 0.999976663295752, 0.9999793539789665, 0.9999783401048189, 9314.659927387791, 9354.373837079696, 9353.907429781937, 221.13609788739626, 58.96396116600499, 62.85517884473893, 9317.122614029735, 9358.773295865323, 9358.188928848624, 286.0203852857808, 285.4532949589219, 285.6919054514977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 782.3524, 4.206952, 3291.311, 795.6639, 6.911468, 5499.321, 825.1563, 6.627097, 5467.948, 791.3581, 6.945172, 5496.355, 792.4459, 4.162166, 3298.35, 823.279, 6.647842, 5473.025, 99.74372, 99.9842, 99.41584, 99.92828, 99.95019, 99.50816
25663.92856, 59.987013668688476, 59.984064437833986, 59.9833258754494, 30.69740181281252, 31.047964858310138, 31.115925168275957, 0.9999815573608829, 0.9999784690596418, 0.9999813248713622, 8920.522846885873, 8983.31174689318, 9015.620985135325, 208.6777762947861, 61.82543917874409, 51.38482762331341, 9182.697367812985, 9272.887085298136, 9298.192708722661, 285.88202124022683, 285.29941571453605, 285.64116799903024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 724.7261, 4.419508, 2980.691, 795.6444, 6.911468, 5499.262, 825.1175, 6.627097, 5468.738, 791.3192, 6.94554, 5496.073, 792.6176, 4.161253, 3298.298, 823.2392, 6.648941, 5473.255, 90.32269, 99.98723, 99.4302, 99.92925, 99.95365, 99.5144
25666.35064, 59.98274102528826, 59.985965126284874, 59.98473366299526, 31.536335061565023, 31.88302667966961, 31.469810963969547, 0.9999892328666946, 0.9999783551874353, 0.9999756905535461, 9306.824126298912, 9351.375037610851, 9346.220455014818, 220.5895991119528, 62.309158907409255, 64.36107625805244, 9295.864821650053, 9342.081345656225, 9340.953987580302, 285.78392472222555, 285.17940827276, 285.617354401278, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 780.657, 4.213912, 3289.435, 527.703, 7.577339, 3524.121, 825.0593, 6.627833, 5468.734, 791.3775, 6.945172, 5496.242, 792.484, 4.161801, 3298.455, 823.3784, 6.646926, 5473.484, 99.68151, 64.07402, 99.42909, 99.93137, 99.95173, 99.51649
25668.791320000004, 59.98568451605348, 59.987137436184874, 59.990715006508296, 32.68321234164906, 32.91927865824991, 32.849552576129476, 0.9999751937894507, 0.9999743682944994, 0.9999758326463664, 9304.08356654051, 9355.371562619068, 9344.097747102493, 224.93970382247016, 63.776303580459626, 68.13426566168062, 9220.744953571917, 9244.99337315057, 9215.24964615308, 285.75658291520546, 285.1659855348608, 285.5302264535583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 780.8344, 4.21427, 3289.708, 795.6444, 6.911099, 5499.261, 394.5236, 7.583172, 4205.223, 791.4357, 6.944621, 5496.072, 792.5031, 4.162166, 3289.14, 827.8914, 6.640334, 5493.297, 99.6783, 99.98416, 69.67647, 99.93132, 99.96228, 99.87672
25671.158480000002, 59.98765889447353, 59.989937827571175, 59.99290225325242, 32.081915714813434, 32.26374243816245, 32.119098510204246, 0.9999746756757467, 0.9999763533806928, 0.9999797066907989, 9027.460152658228, 9047.19629492823, 9028.218167485518, 221.47226481138478, 65.97888029822161, 63.92219504506079, 8932.894140819175, 8968.633356618659, 8960.018867429975, 285.7145903166782, 285.20566985505354, 285.5652099150169, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 780.5781, 4.213556, 3288.99, 795.2942, 6.914231, 5499.812, 819.1969, 6.714532, 5481.561, 798.7759, 6.884681, 5495.277, 792.7892, 4.16034, 3298.591, 822.1259, 6.660477, 5475.943, 99.67627, 99.9123, 99.76375, 99.9575, 99.95591, 99.56643
25673.52068, 59.99083212176127, 59.9884069825399, 59.98777495449686, 30.730773728853762, 30.936782835826552, 30.71497156101314, 0.9999785865512884, 0.9999704111491933, 0.999975193122236, 8527.584446795307, 8534.208095436974, 8501.369503277956, 199.89604198110555, 59.55107814799476, 54.002633090912695, 8263.88919289961, 8293.797352935077, 8238.490926270157, 285.7641058816829, 285.22714454934, 285.50945859897206, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 783.9099, 4.208737, 3289.904, 795.839, 6.909995, 5499.386, 815.8192, 6.705328, 5480.441, 791.4163, 6.944805, 5496.357, 789.1269, 4.179333, 3295.269, 681.6849, 7.416763, 4684.268, 99.69267, 99.9884, 99.72933, 99.93129, 99.89771, 88.98282
25675.930200000003, 59.983766149253746, 59.983469135637016, 59.988772750541685, 32.674952994165416, 32.920620800238424, 32.833474519540225, 0.9999783249751985, 0.9999722750655546, 0.9999746576635994, 9304.279674080342, 9355.93813337464, 9347.341000259512, 216.3816900385891, 65.33681519636502, 65.27380301534095, 9310.9375630595, 9353.15787330907, 9356.588574005842, 285.77168739300424, 285.224319844986, 285.6498929034058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 780.4795, 4.214091, 3289.717, 795.839, 6.909995, 5499.273, 822.5358, 6.655628, 5475.063, 791.3969, 6.944988, 5496.187, 789.0696, 4.176228, 3296.429, 821.5891, 6.666154, 5477.262, 99.687, 99.98528, 99.54519, 99.93139, 99.86401, 99.58519
25678.265560000003, 59.98422926812275, 59.98547721319614, 59.98223532021857, 32.69933155269577, 32.90448910397837, 32.88737200668052, 0.9999732253448023, 0.9999717316968023, 0.9999771390407417, 9312.174326793343, 9353.018184585839, 9349.101348926473, 226.79813879841913, 67.95561256952578, 64.70159416021852, 9309.29033094983, 9355.725581057455, 9348.71279504935, 285.87457476018415, 285.2450546484562, 285.56236636283285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 780.2823, 4.214805, 3289.272, 795.839, 6.909995, 5499.326, 822.4193, 6.657101, 5474.673, 791.3969, 6.944805, 5496.187, 789.0696, 4.177506, 3296.224, 821.6089, 6.665788, 5477.255, 99.67351, 99.98741, 99.56566, 99.92715, 99.87249, 99.5851
25680.636960000003, 59.979307144885716, 59.979962177508305, 59.977895048601674, 32.66477187316348, 32.924859955588666, 32.85906627744, 0.999976149109941, 0.9999729721007493, 0.999976468191457, 9306.40217193567, 9357.086695954542, 9354.504664981592, 227.66437572802533, 69.85497404406578, 62.68363044200214, 9304.609124387753, 9357.494421688101, 9343.048367390147, 285.7904015562342, 285.21986957864044, 285.5455350789623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 780.3415, 4.214983, 3288.779, 795.839, 6.909995, 5499.21, 822.6134, 6.65526, 5475.176, 791.3775, 6.944805, 5496.245, 789.0315, 4.177872, 3296.926, 821.6089, 6.665788, 5476.802, 99.65858, 99.9842, 99.54725, 99.93033, 99.88563, 99.57682
25683.010440000002, 59.977511940503256, 59.97656953546145, 59.97599811742671, 32.71970634647685, 32.93391488725988, 32.89891616221232, 0.9999816190609492, 0.9999762458610938, 0.9999752806509656, 9311.648101575316, 9355.294158829849, 9351.025713501502, 228.27057444480852, 60.48297259026276, 64.89852123150604, 9317.803142279767, 9361.031137843138, 9356.81295070979, 285.72041695317233, 285.21631516869417, 285.6103781164908, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 786.8868, 4.188213, 3295.723, 789.5159, 6.959359, 5494.572, 828.8252, 6.58384, 5457.23, 797.1448, 6.902148, 5499.453, 785.1593, 4.19376, 3294.146, 825.5256, 6.629896, 5471.479, 99.85202, 99.89991, 99.22097, 99.99171, 99.79499, 99.45712
25685.491, 59.976481018427386, 59.975882686358, 59.979816502613346, 32.72497489745552, 32.95458153711297, 32.87026472287215, 0.9999795037122404, 0.9999781417378345, 0.999977441868583, 9316.502788644724, 9360.350552179127, 9362.929423727905, 221.30228155560508, 66.86162148349922, 59.88240905615419, 9312.734385510254, 9368.39000059925, 9355.474768977036, 285.8535662673647, 285.1655774741345, 285.6189700101572, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 781.3667, 4.209094, 3291.474, 795.839, 6.909995, 5499.266, 822.4387, 6.657469, 5475.237, 791.3387, 6.945356, 5496.132, 789.0315, 4.177689, 3296.604, 821.6089, 6.667619, 5477.485, 99.74023, 99.98536, 99.55135, 99.92934, 99.89568, 99.58924
25687.868240000003, 59.975377856708846, 59.97758600976187, 59.974948800977124, 32.686963796320484, 32.90560478409297, 32.86042912856194, 0.9999788948970063, 0.9999762330723382, 0.9999771038617742, 9308.944023440017, 9352.684476565788, 9352.249105222149, 225.47141862516037, 64.07928722771385, 63.37381679132068, 9308.469304560122, 9362.983903663124, 9348.629961178149, 285.79981558902574, 285.2919440996342, 285.62353468504483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 790.8298, 4.168225, 3298.679, 801.5394, 6.85934, 5500.434, 815.8386, 6.727233, 5488.137, 785.183, 6.990954, 5489.178, 795.4215, 4.148104, 3299.471, 815.3265, 6.732443, 5489.171, 99.9464, 100.0, 99.7911, 99.80482, 99.98258, 99.81118
25690.309520000003, 59.97724197215536, 59.976224970938325, 59.97552671697918, 32.64766620798412, 32.896453214187964, 32.84593458423585, 0.9999752393464371, 0.9999748847885087, 0.9999735634532274, 9299.860548237253, 9342.14945062508, 9348.946370355849, 224.03769247283753, 69.45848546251744, 65.33474086031674, 9306.260176127222, 9343.145442848827, 9339.02882845057, 285.8140716809825, 285.2564718045548, 285.61032317201546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 786.5714, 4.188213, 3294.446, 795.8584, 6.909995, 5499.44, 822.6134, 6.655812, 5476.244, 791.4357, 6.944621, 5496.247, 789.2413, 4.177506, 3296.863, 821.4897, 6.667802, 5477.54, 99.81751, 99.98431, 99.56668, 99.93237, 99.90352, 99.59659
25692.6696, 59.97476791215166, 59.974999197945785, 59.97293292550596, 32.622561457499195, 32.851798478547906, 32.82327898635248, 0.9999746489209592, 0.9999743588553327, 0.9999728087535773, 9303.450669266611, 9347.308330172416, 9349.70141337566, 224.73368838347346, 68.77117832710246, 64.45169708079084, 9304.50069275499, 9357.662995198523, 9346.144794130774, 285.80543765266873, 285.2798721024467, 285.608134875727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 786.3348, 4.189998, 3294.857, 795.8584, 6.90981, 5499.327, 822.6328, 6.654708, 5474.898, 791.4163, 6.944621, 5496.129, 795.4215, 4.148104, 3299.579, 821.7084, 6.66652, 5477.257, 99.84506, 99.98948, 99.55438, 99.93025, 99.98927, 99.58094
25695.089480000002, 59.97347228127756, 59.97763457267992, 59.972373400612355, 32.71202186826131, 32.93132080154496, 32.86011805694146, 0.9999802240506599, 0.9999774834854451, 0.9999763612228241, 9312.944391376208, 9361.173312862256, 9348.426380579089, 224.49287502731295, 63.989590670506914, 62.652891282327346, 9315.789754935577, 9353.942391338252, 9357.017408896818, 285.93316994812324, 285.34893025588264, 285.622667532648, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 780.4598, 4.214626, 3289.502, 789.5159, 6.959359, 5494.515, 828.864, 6.58476, 5457.115, 797.6108, 6.895345, 5499.518, 801.1821, 4.122354, 3300.223, 826.3804, 6.618176, 5467.474, 99.68019, 99.89886, 99.22395, 99.99702, 100.0, 99.37906
25697.46784, 59.97394857821363, 59.97251172314747, 59.97334200682538, 32.6931605023922, 32.92501601754279, 32.874467768367715, 0.9999798041811055, 0.9999758564620735, 0.9999777683371653, 9307.99058863111, 9354.14684414195, 9352.557051991505, 223.41732443846058, 62.56880772781096, 61.82087949963437, 9317.404760100013, 9357.333633232089, 9358.526401032985, 285.8216211868487, 285.27952871514765, 285.57912349594204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 786.8277, 4.188035, 3293.713, 795.8584, 6.90981, 5499.326, 822.5746, 6.65618, 5475.518, 791.3581, 6.944988, 5496.186, 795.3643, 4.148286, 3299.638, 821.6487, 6.666154, 5477.487, 99.86001, 99.98634, 99.54422, 99.93033, 99.98263, 99.58928
25699.906320000002, 59.971765963694246, 59.97156830530883, 59.97137716031962, 32.66254897603919, 32.918703972742826, 32.827775910903114, 0.9999769842084606, 0.9999714583959449, 0.9999767091125225, 9299.406053026572, 9350.036386556605, 9345.3466419471, 226.2371435578243, 67.52290735178212, 63.246202834157884, 9296.197196101772, 9352.496025842118, 9352.026613094447, 285.8790170865197, 285.27092697415776, 285.5621088016508, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 777.2068, 4.229082, 3285.056, 800.45, 6.871682, 5500.415, 816.3433, 6.72668, 5488.69, 785.1636, 6.990954, 5489.007, 789.1078, 4.176959, 3296.431, 815.3663, 6.73226, 5489.23, 99.53457, 100.0, 99.78898, 99.80076, 99.89044, 99.80484
25702.297440000002, 59.9727145796879, 59.972346422635205, 59.97317898032793, 32.641611817956765, 32.85847199541997, 32.82051910774853, 0.9999772227595681, 0.9999774120472039, 0.9999764970012188, 9294.657696606791, 9354.988732887316, 9346.758800644802, 224.26556840791045, 67.03611480951622, 62.317546958824096, 9295.14156900315, 9339.918105235047, 9339.448140352955, 285.84261030781295, 285.27620348320056, 285.54073467201806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 780.5189, 4.214091, 3289.0, 795.8584, 6.90981, 5499.216, 822.3804, 6.658021, 5475.399, 791.4357, 6.944437, 5496.247, 795.4215, 4.148104, 3299.579, 821.5692, 6.666337, 5476.741, 99.6799, 99.98434, 99.53806, 99.93035, 99.97926, 99.57571
25704.725440000002, 59.97139788199524, 59.97242501770003, 59.97132418550967, 32.649642570201884, 32.85256969164383, 32.832490839512865, 0.9999764384489946, 0.9999749424834455, 0.9999771917260677, 9287.804704600649, 9340.343353419586, 9333.804857899946, 225.25768690635073, 65.32792531378891, 57.696891477168265, 9304.976097509736, 9345.976997122038, 9342.89976333488, 285.84982376426825, 285.2493764902266, 285.56376206838604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 780.4795, 4.214983, 3289.167, 795.8584, 6.909626, 5499.556, 822.3804, 6.655444, 5475.232, 791.4357, 6.944988, 5496.188, 795.4215, 4.148104, 3299.636, 821.6487, 6.667985, 5476.569, 99.67874, 99.99053, 99.55353, 99.92929, 99.98758, 99.59346
25707.103880000002, 59.971532334537144, 59.97034861715005, 59.975987139102315, 32.669918008533735, 32.90864211541376, 32.88525658399756, 0.9999771682814834, 0.999975455744008, 0.9999770634344357, 9310.967075116969, 9368.080166451908, 9353.854271440887, 227.1629797674359, 62.241517332570766, 63.83187142586638, 9310.231165996554, 9356.267447502325, 9354.881041871544, 285.85218588897567, 285.0788464399865, 285.6166605493646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 786.7883, 4.188035, 3294.79, 789.5354, 6.958991, 5494.626, 828.8058, 6.584944, 5457.173, 797.6302, 6.895345, 5499.797, 801.5827, 4.117057, 3300.255, 827.5932, 6.598583, 5463.06, 99.85102, 99.9009, 99.22295, 99.9949, 100.0, 99.30095
25709.520600000003, 59.9707771477016, 59.97349687249177, 59.974837115017955, 32.690776154759696, 32.951702456204444, 32.887984221905214, 0.9999776296946229, 0.9999777280431378, 0.999976056954673, 9313.542131199985, 9365.07487690295, 9362.426407525989, 223.46583848523733, 58.66956648544533, 60.94320019047245, 9315.181078705706, 9359.732212583795, 9358.403258045417, 285.87134552168095, 285.37226033744133, 285.627705433927, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 780.4203, 4.214805, 3289.277, 795.839, 6.909995, 5499.326, 822.5163, 6.656364, 5475.068, 791.3775, 6.944988, 5496.238, 795.3452, 4.148469, 3299.472, 821.6288, 6.665971, 5477.374, 99.67729, 99.98634, 99.54934, 99.93031, 99.98259, 99.59038
25711.925560000003, 59.97355575248897, 59.97023237604627, 59.97043719968562, 32.692414380907884, 32.91143673180058, 32.852658261452866, 0.9999755981331875, 0.9999751066778333, 0.999976356686899, 9309.949509902734, 9358.860789447952, 9350.719202628958, 223.06449189729028, 66.0082839709853, 62.47796222342731, 9315.419308496517, 9358.258019152789, 9351.521981059492, 285.7955860611285, 285.2288899329215, 285.6528333629254, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 787.7346, 4.179825, 3297.025, 798.3293, 6.889364, 5500.294, 817.9739, 6.707353, 5486.576, 786.3675, 6.985255, 5489.402, 789.2222, 4.177141, 3296.701, 814.9885, 6.735557, 5489.402, 99.90845, 100.0, 99.74338, 99.82246, 99.89524, 99.81103
25714.3264, 59.975284661562846, 59.97649397138711, 59.97050623603436, 32.641298530901025, 32.89431879228421, 32.83490114870588, 0.9999771200262949, 0.99997288323852, 0.9999758564151231, 9298.313283954112, 9349.210212264432, 9348.29876121027, 226.16598828954363, 62.88849184659921, 62.36591561517025, 9299.182147820256, 9348.04608125384, 9339.838209638605, 285.81083452651654, 285.31097176049565, 285.6006220508261, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 787.4388, 4.184823, 3294.082, 796.1891, 6.909073, 5499.271, 822.5746, 6.655444, 5474.559, 791.3969, 6.944805, 5496.294, 795.4025, 4.147921, 3299.47, 821.5891, 6.665971, 5477.716, 99.83303, 99.98534, 99.54015, 99.93121, 99.98253, 99.58092
25716.72748, 59.97463698771712, 59.972659875032946, 59.97591695058398, 32.67564710599791, 32.91243475545515, 32.834200774340786, 0.9999803504009538, 0.999975467055243, 0.9999791103284692, 9301.425614198146, 9344.383760275176, 9341.462773291152, 224.02008889804438, 67.83406965978065, 62.69633331852833, 9295.470845524362, 9342.771413005521, 9339.908835131455, 285.84550472032464, 285.2836212049629, 285.664172752189, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 786.5911, 4.187678, 3294.718, 795.8584, 6.90981, 5499.269, 822.4969, 6.655628, 5475.851, 791.4163, 6.944621, 5496.188, 795.4025, 4.147921, 3299.578, 821.7481, 6.666154, 5477.427, 99.86175, 99.98744, 99.53806, 99.93132, 99.9858, 99.59141
25719.121720000003, 59.9705778931437, 59.971803950213705, 59.97004718939759, 32.68493353613284, 32.92387115793425, 32.846298059044436, 0.9999781381346466, 0.9999771204704738, 0.9999785693195545, 9304.702256708846, 9363.83818053705, 9349.215185419871, 223.54938865375334, 60.9231214540946, 61.653919272013354, 9307.001024184086, 9357.219725656936, 9353.770098290212, 285.7505394737778, 285.34576407617766, 285.67224815447355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 780.3809, 4.214983, 3289.602, 789.5159, 6.959359, 5494.631, 828.8446, 6.583656, 5457.115, 797.6108, 6.895162, 5499.802, 801.6017, 4.11724, 3300.201, 827.9312, 6.594737, 5459.966, 99.68352, 99.90098, 99.21888, 99.9981, 100.0, 99.26972
25721.55628, 59.976339220203634, 59.97005146645914, 59.97533990196399, 32.705959001799656, 32.906057703646376, 32.87327145181383, 0.9999810107381445, 0.9999760977721016, 0.9999796061874072, 9314.247467463942, 9354.912032033906, 9351.31768948619, 229.31112708579212, 61.81088835819878, 59.55593751333163, 9313.918738368131, 9356.638845299321, 9354.138057546885, 285.84979861707603, 285.3957452990883, 285.6398930162289, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 786.4334, 4.187678, 3295.408, 795.8195, 6.909995, 5499.268, 822.3804, 6.657837, 5475.176, 791.3581, 6.945172, 5496.133, 795.3452, 4.148469, 3299.472, 821.6089, 6.666337, 5477.6, 99.85536, 99.98528, 99.55245, 99.92934, 99.98418, 99.58502
25723.931200000003, 59.97505816820344, 59.97381791367746, 59.97452711622518, 32.64421194134229, 32.87348955776652, 32.84474148170242, 0.9999777728212941, 0.9999751169881821, 0.9999778245246972, 9302.670745803465, 9347.698655206652, 9335.550427366843, 225.88992851320995, 68.29490058572219, 64.42367250714506, 9304.32016265179, 9349.6173754499, 9345.143907242307, 285.8610515018832, 285.2584775271745, 285.60435181656095, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 0), 5500.0, 800.0, 780.4598, 4.214805, 3289.225, 796.2476, 6.903916, 5499.829, 814.5186, 6.734596, 5486.58, 788.4841, 6.970178, 5492.191, 791.0534, 4.16874, 3297.328, 815.5651, 6.734457, 5490.024, 99.67207, 99.99706, 99.75459, 99.87116, 99.91763, 99.81214
