TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
25740.520320000003, 59.96687957902465, 59.967654951586766, 59.96923700012688, 30.200150976865476, 30.387789874722422, 30.34049538214269, 0.9999832996843923, 0.9999772685494726, 0.999986305556871, 8590.66094065386, 8631.644869163163, 8633.764657775564, 209.44254631515378, 60.94022182599974, 47.12179225629234, 8600.988685161308, 8643.668277869641, 8628.256934469035, 285.8105903276401, 285.21861121971654, 285.5092720373344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.7488, 4.187678, 3294.498, 795.8779, 6.90981, 5499.216, 822.5746, 6.658574, 5474.895, 791.3969, 6.944988, 5496.24, 795.3834, 4.148286, 3299.634, 821.5493, 4.000108, 3286.472, 99.83898, 99.98431, 99.55645, 99.93033, 99.98749, 99.5918
25742.87944, 59.96664888701105, 59.96726390779268, 59.96759748484005, 30.1741697047738, 30.382699390190044, 30.32911109500407, 0.9999824471832148, 0.9999830253069767, 0.9999839835195214, 8590.028981890164, 8632.021462809937, 8615.699476439904, 202.79949779173785, 53.47793288437174, 54.779095600805704, 8589.113220652354, 8641.091774796829, 8624.788074577253, 285.7236467209077, 285.3346125211593, 285.6344907089518, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 781.209, 4.213199, 3289.488, 789.5743, 6.958807, 5494.516, 828.8252, 6.584208, 5457.228, 797.6302, 6.894978, 5499.744, 801.5827, 4.117423, 3300.423, 827.8318, 3.957808, 3276.341, 99.68004, 99.89994, 99.22086, 99.99394, 100.0, 99.28165
25745.20068, 59.96886666612182, 59.97097924439834, 59.97133200851361, 30.227295545729014, 30.455246618046118, 30.387199089852615, 0.9999833085461547, 0.9999822881590209, 0.9999801234463622, 8600.196663974408, 8647.348588218698, 8647.27351507439, 205.1237257808255, 56.40812827577702, 53.520116110582876, 8606.524492194436, 8645.73916780754, 8636.995961850356, 285.75867293304674, 285.2136715449081, 285.51905745286047, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.8277, 4.187856, 3294.79, 795.8584, 6.90981, 5499.326, 822.5552, 6.655996, 5475.12, 791.3581, 6.945172, 5496.133, 795.3452, 4.148469, 3299.581, 821.4897, 4.001024, 3286.754, 99.85232, 99.98634, 99.54326, 99.92829, 99.98263, 99.59389
25747.562680000003, 59.97210217259169, 59.97014933543185, 59.97583408092658, 30.210183756431864, 30.398612218220883, 30.363023221661646, 0.9999799119456431, 0.9999830016561929, 0.9999820300935905, 8590.958132263513, 8639.18548370465, 8637.24639779395, 198.9615075071274, 48.33488616465638, 51.46215549804492, 8585.035986783398, 8631.950242712757, 8628.896276447855, 285.7066582077148, 285.16801419172907, 285.5298693142267, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.8671, 4.188927, 3294.503, 795.839, 6.90981, 5499.214, 822.6134, 6.655444, 5475.236, 791.3387, 6.945356, 5496.186, 795.3643, 4.148286, 3299.473, 827.792, 3.957808, 3276.519, 99.83203, 99.9853, 99.54632, 99.92925, 99.97758, 99.28179
25749.969680000002, 59.975370086858334, 59.97516097677222, 59.97663834755231, 30.17472631221511, 30.372662765598783, 30.312408640074942, 0.9999829573511083, 0.9999769959293051, 0.9999789570499906, 8595.684140660078, 8640.017988973612, 8628.54720657071, 202.2063163089233, 55.33015226909333, 52.96304858841677, 8590.260131693856, 8627.178035801013, 8624.848768841082, 285.7417061270403, 285.3616867619304, 285.4962358694245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 793.0378, 4.159658, 3299.053, 802.0842, 6.857314, 5500.33, 816.2463, 6.723367, 5487.971, 785.1247, 6.991506, 5489.171, 789.4321, 4.176228, 3297.341, 833.7166, 3.914225, 3262.94, 99.9699, 100.0, 99.78088, 99.80276, 99.90865, 98.90223
25752.38708, 59.97869588675255, 59.978009969433344, 59.977024972818704, 30.1881080671341, 30.379527045292523, 30.359199233338995, 0.999981723638274, 0.9999809436682644, 0.9999837719276327, 8585.885296388897, 8635.223494079244, 8625.949118312525, 205.8713584355928, 56.38265565582458, 50.047927809057, 8595.77123429227, 8631.207918772565, 8622.536099682175, 285.77449459811794, 285.29614902869656, 285.6121715694858, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.5517, 4.188749, 3294.752, 795.8779, 6.909626, 5499.216, 822.4969, 6.65526, 5474.333, 791.3775, 6.945172, 5496.24, 795.3452, 4.148469, 3299.472, 833.5974, 3.913859, 3263.887, 99.83927, 99.98325, 99.5463, 99.92925, 99.98436, 98.88642
25754.801440000003, 59.97707140664373, 59.97462050648874, 59.974988534476765, 30.131620147629675, 30.34304716630033, 30.287512540578508, 0.9999824090974327, 0.9999740391787671, 0.9999834123057302, 8572.163193927254, 8614.836593511958, 8603.639662828753, 201.69945820776843, 61.40625887836677, 56.71941767548651, 8576.633623072701, 8622.440189656389, 8607.936558531159, 285.6706227817224, 285.1350514263689, 285.41580586175985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 783.8508, 4.200706, 3291.139, 791.4615, 6.944439, 5495.87, 827.8157, 6.590651, 5457.227, 797.6108, 6.895162, 5499.798, 801.5827, 4.117057, 3300.31, 840.3967, 3.861487, 3245.278, 99.75067, 99.92351, 99.24439, 99.99492, 100.0, 98.35606
25757.141160000003, 59.980280341249404, 59.97738950700365, 59.97515336580733, 30.16968305874422, 30.37760599239631, 30.32202858578823, 0.999982297521215, 0.999978574803654, 0.9999823862761943, 8584.46190566748, 8628.422052945265, 8625.68058524442, 207.0258072579412, 58.23342358448372, 49.79251472777332, 8593.200157060312, 8634.457699791665, 8626.323980751704, 285.69205253744224, 285.26819015831444, 285.61479154578484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.7291, 4.188213, 3295.235, 795.839, 6.90981, 5499.38, 822.4969, 6.65618, 5474.613, 791.3581, 6.944988, 5496.133, 795.3643, 4.148286, 3299.416, 834.1143, 3.911112, 3262.805, 99.85421, 99.98539, 99.55855, 99.92829, 99.98763, 98.8715
25759.53884, 59.977869134525, 59.9786727399377, 59.98150153538137, 30.16231172915303, 30.382523273161535, 30.32970169956904, 0.9999822374153852, 0.9999755691332322, 0.9999808867941653, 8576.541220933163, 8633.59654901582, 8623.9339670677, 210.0314428436409, 59.82822695930554, 51.39192267044541, 8584.879282511863, 8634.370906105265, 8624.078658332028, 285.8270324192343, 285.3177029990754, 285.5418617069371, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.4401, 4.214626, 3289.55, 789.5354, 6.959175, 5494.515, 822.5163, 6.657101, 5475.178, 797.6108, 6.895162, 5499.861, 801.6017, 4.117423, 3300.253, 834.1143, 3.911112, 3262.507, 99.67541, 99.89886, 99.55342, 99.99703, 100.0, 98.85752
25761.99824, 59.98445727335554, 59.98257829526825, 59.98419831272624, 30.148180870314228, 30.383482680919958, 30.314876083521153, 0.9999878163766486, 0.999984705251865, 0.9999870870075777, 8579.486538900168, 8621.418287232333, 8624.371773910652, 204.87165969013495, 50.45032115142749, 49.34191531168176, 8589.450753160003, 8628.084077523607, 8625.133871556556, 285.6888252165808, 285.228531237682, 285.5069854386146, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 774.0919, 4.239433, 3282.26, 783.2123, 7.004672, 5486.362, 816.2075, 6.723367, 5487.857, 803.8831, 6.841474, 5499.845, 807.9155, 4.083089, 3298.935, 827.8318, 3.95616, 3275.076, 99.46103, 99.7485, 99.78597, 99.99578, 99.95986, 99.24335
25764.462600000003, 59.980190576011154, 59.97516409108064, 59.97701229638478, 30.16903728196591, 30.38317256423791, 30.312809550533473, 0.999982773526077, 0.9999735584069581, 0.9999827505608494, 8584.699281310526, 8629.897553412415, 8624.865858688781, 211.25521225763214, 60.05750062621394, 51.18518838181626, 8584.021020442691, 8629.931231947565, 8622.374724035772, 285.78067153363213, 285.3045669990372, 285.5158809096436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.4401, 4.214983, 3289.109, 789.5548, 6.959175, 5494.633, 822.4775, 6.656549, 5474.729, 797.6302, 6.895345, 5500.024, 801.5827, 4.116875, 3300.31, 834.0944, 3.910929, 3262.808, 99.66858, 99.89994, 99.54011, 99.99597, 100.0, 98.86103
25766.86028, 59.97214469226558, 59.9739018888476, 59.97574059380909, 30.135449453832276, 30.34785896152059, 30.28165496416614, 0.9999813478565052, 0.9999738184040898, 0.9999799460920102, 8573.972069393583, 8621.024360295236, 8609.318461752286, 204.55910845411654, 66.75337068315639, 54.23711542491128, 8572.69678086125, 8626.77173886089, 8612.795653630434, 285.6886329386397, 285.2802484339928, 285.5608290074251, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 781.6821, 4.208559, 3291.56, 792.1813, 6.938913, 5497.597, 826.7287, 6.609058, 5461.382, 792.4455, 6.941863, 5496.355, 795.3071, 4.148286, 3299.645, 840.3172, 3.862036, 3245.108, 99.73297, 99.95248, 99.29647, 99.93335, 99.98782, 98.35258
25769.23112, 59.97413326137435, 59.97078488911706, 59.97132623671441, 30.17128287183271, 30.37069141329965, 30.316166125136576, 0.9999793784665926, 0.9999764318400727, 0.9999796933450574, 8579.641715234842, 8627.63331386088, 8621.38135261213, 209.06837752862208, 60.50031213062812, 52.994039856000654, 8587.179921854384, 8627.5772755008, 8622.963761053525, 285.7491790479346, 285.21367648525256, 285.49424171319396, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 781.3864, 4.212485, 3289.435, 789.6521, 6.958807, 5494.522, 822.594, 6.65618, 5475.124, 797.6302, 6.895162, 5499.803, 801.5827, 4.117057, 3300.196, 834.154, 3.912211, 3262.4, 99.68062, 99.899, 99.53907, 99.99501, 100.0, 98.85921
25771.603440000003, 59.9697091060525, 59.968392488589075, 59.967380836147136, 30.18042056151004, 30.38932575645495, 30.327373723065616, 0.9999846484048113, 0.9999799107266323, 0.9999833089174013, 8582.361118644383, 8631.530971887583, 8628.420589472034, 204.79814435978005, 54.09647070242136, 52.28429224614507, 8590.522106522163, 8637.084299605223, 8627.574747270508, 285.6572091537513, 285.24870468668, 285.5712600085744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.8277, 4.188213, 3295.541, 795.839, 6.90981, 5499.332, 822.4775, 6.655996, 5475.231, 791.3775, 6.944805, 5496.303, 795.3834, 4.148286, 3299.475, 834.1341, 3.911844, 3262.694, 99.86348, 99.98636, 99.5453, 99.93137, 99.9809, 98.86814
25773.93532, 59.966283447671444, 59.96464645822155, 59.96434292491212, 30.19934284730933, 30.37943365638156, 30.339340083486025, 0.9999773065666847, 0.9999815855477084, 0.9999816161572901, 8585.606861146529, 8632.078839156546, 8634.036620829782, 197.96651393238426, 54.85884299252166, 54.54898950699453, 8583.493062631005, 8623.673181620177, 8630.132161502952, 285.79218314287726, 285.1967735112032, 285.4740947855692, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 793.0181, 4.159837, 3298.828, 802.1231, 6.857499, 5500.383, 816.2851, 6.722447, 5487.859, 785.1247, 6.991322, 5489.176, 789.1459, 4.177506, 3296.704, 827.8516, 3.957258, 3276.164, 99.96307, 100.0, 99.77786, 99.80074, 99.89871, 99.27451
25776.387600000002, 59.963175229628526, 59.96398160230947, 59.96480854077137, 30.18185091176849, 30.382274179061984, 30.34410208621572, 0.9999811104960343, 0.9999782473238854, 0.9999818693705952, 8585.883920564922, 8640.392746606829, 8617.551923500323, 203.26876906601683, 55.621316415197725, 53.25624331718791, 8586.94829553034, 8631.29832315405, 8623.250451619313, 285.6017314439669, 285.19943597558574, 285.39683589030096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.5714, 4.188749, 3295.656, 795.8584, 6.90981, 5499.386, 822.4581, 6.655996, 5474.891, 791.3775, 6.944988, 5496.187, 795.3834, 4.148104, 3299.469, 834.1143, 3.911295, 3262.75, 99.82607, 99.9854, 99.54219, 99.92724, 99.98094, 98.86983
25778.7678, 59.96228635528207, 59.96460781061636, 59.96539507645677, 30.118165015153867, 30.33611785050116, 30.272496571838737, 0.999982731603494, 0.999978272133488, 0.9999852563339598, 8567.923369954928, 8621.972068475932, 8602.863622488969, 202.8712661641439, 57.511231563037654, 51.86604824899723, 8574.785921562447, 8614.922347115618, 8605.553320371497, 285.8331607247175, 285.2909740002982, 285.5660919694924, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.5517, 4.18857, 3294.618, 795.8584, 6.90981, 5499.209, 823.2734, 6.645136, 5470.353, 793.4553, 6.928992, 5498.532, 798.3972, 4.130207, 3300.349, 838.9056, 3.873756, 3246.763, 99.84855, 99.98422, 99.49828, 99.96774, 100.0, 98.44809
25781.195920000002, 59.96062756878758, 59.96426919416296, 59.96326819540896, 30.166252198284226, 30.388196789344907, 30.326398164297107, 0.9999816565108879, 0.9999804497532343, 0.9999779759149287, 8588.414816683828, 8636.312816567615, 8630.611534644839, 205.27679587611146, 55.61688162611017, 49.36425941455991, 8592.782791686697, 8637.002910240712, 8634.866953887527, 285.84142415372537, 285.3352790087321, 285.59223752592294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 783.2001, 4.200884, 3293.158, 793.1346, 6.931546, 5498.474, 824.0499, 6.643847, 5474.619, 791.5522, 6.944621, 5496.076, 795.3643, 4.148286, 3299.524, 834.1739, 3.911661, 3262.687, 99.75516, 99.96444, 99.53712, 99.93025, 99.98263, 98.86791
25783.53928, 59.963378622072184, 59.96175923954586, 59.958614342783896, 30.145817663088277, 30.38373159959101, 30.318927289955163, 0.9999819653453458, 0.999970797393916, 0.9999834187961709, 8575.46455070687, 8627.503499236767, 8620.511671129121, 207.62565611274158, 60.855057535144624, 50.80552771233488, 8590.36523873387, 8632.96494521996, 8622.940386637625, 285.6019355009114, 285.09068343856865, 285.48757541765235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.933, 4.21427, 3289.052, 789.5548, 6.959175, 5494.521, 822.5163, 6.655812, 5474.727, 797.6302, 6.894978, 5499.914, 801.6017, 4.117057, 3300.418, 834.1143, 3.911295, 3262.691, 99.6751, 99.90199, 99.56264, 99.99703, 100.0, 98.86803
25785.9032, 59.96368935652851, 59.96426136149751, 59.96198137246313, 30.18234701483421, 30.386523300936982, 30.316203173829805, 0.9999881199799018, 0.999985272820209, 0.9999876664429531, 8585.917439420375, 8630.254414794617, 8628.830595488702, 204.7874874418635, 51.03667432205384, 43.11843385450902, 8580.311983334112, 8622.543059663336, 8628.886430053419, 285.6522622651711, 285.1984043933405, 285.5056674932544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 774.0722, 4.239433, 3281.542, 783.2318, 7.004672, 5486.357, 816.1686, 6.723367, 5487.742, 803.9025, 6.841657, 5500.237, 807.8964, 4.083089, 3298.831, 827.792, 3.957808, 3276.282, 99.45103, 99.75055, 99.7819, 99.99269, 99.95976, 99.27988
25788.24964, 59.95955835881192, 59.95788538339588, 59.95859057221822, 30.162130816392196, 30.376888953743098, 30.306106647739295, 0.9999826047835964, 0.9999749870937319, 0.9999834012860942, 8582.046051121193, 8631.139551257802, 8624.140375505462, 207.19866628500404, 61.51124836326335, 50.51679844452747, 8592.401589214822, 8630.520684272095, 8627.585230170618, 285.6863566634242, 285.2035068682241, 285.4676587314137, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.3809, 4.214805, 3289.277, 789.5354, 6.958991, 5494.408, 822.4969, 6.656733, 5475.459, 797.6302, 6.895162, 5499.967, 801.6017, 4.117057, 3300.253, 834.154, 3.911295, 3262.686, 99.67859, 99.89693, 99.55338, 99.9949, 100.0, 98.85933
25790.619520000004, 59.960043609095464, 59.96218126030628, 59.9605076263038, 30.118586941871563, 30.35060464975098, 30.26829492020895, 0.9999831759740719, 0.9999723133004833, 0.999983147550815, 8568.820966101786, 8617.199760028101, 8608.502845626579, 210.06701345396732, 60.11511574416363, 50.874517378380006, 8573.511147647047, 8622.285562831412, 8613.339043302394, 285.80028771278523, 285.2981220311913, 285.4960077110187, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.4598, 4.215162, 3289.33, 789.5354, 6.959175, 5494.574, 822.5358, 6.657653, 5475.12, 797.6302, 6.895162, 5499.855, 801.6017, 4.117788, 3300.432, 835.1481, 3.898294, 3257.625, 99.67526, 99.89994, 99.54623, 99.99599, 100.0, 98.74305
25792.990400000002, 59.95776388928665, 59.961263162602464, 59.959772849842935, 30.1810021189426, 30.393069577146075, 30.325391086804743, 0.999979626430365, 0.9999710207425647, 0.9999795059921428, 8580.2427678948, 8630.096589682027, 8625.831917608391, 204.389288903109, 60.72663385564192, 52.001953212389026, 8585.856482077646, 8630.871223559167, 8617.965945807557, 285.6979402192142, 285.0688918571573, 285.5447551100666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.6897, 4.188392, 3294.895, 795.839, 6.910915, 5499.196, 827.8546, 6.595805, 5463.684, 793.3193, 6.924764, 5498.417, 798.9504, 4.128746, 3300.312, 835.2474, 3.902322, 3261.444, 99.85058, 99.98398, 99.30664, 99.96981, 100.0, 98.83024
25795.324080000002, 59.95852715339506, 59.959638266348975, 59.96145390803353, 30.168891923978375, 30.38529609942434, 30.342847684964784, 0.999982391209699, 0.9999755358185305, 0.9999822968653057, 8581.082147300405, 8627.260487569652, 8621.406780394738, 202.60625287400535, 63.42030302409569, 49.98362824967353, 8582.44124791298, 8631.024570734879, 8626.000685128498, 285.7027726331608, 285.13945585779686, 285.5591276825062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 782.5496, 4.206238, 3291.919, 792.6288, 6.932282, 5498.005, 822.4969, 6.656364, 5475.293, 791.9406, 6.94315, 5496.357, 795.3643, 4.148469, 3299.36, 834.1341, 3.911295, 3262.801, 99.75371, 99.95789, 99.54938, 99.93142, 99.97921, 98.8593
25797.761440000002, 59.955308315139675, 59.95835510020793, 59.96164087141678, 30.197075702269096, 30.41060558347284, 30.36537749291765, 0.9999794865688565, 0.999976331454434, 0.9999847014461497, 8581.909446523046, 8635.235873221018, 8636.715228857365, 202.64714378983325, 56.0938787691357, 56.703052934890366, 8600.5152869405, 8645.577865754636, 8637.9608229206, 285.5965547900807, 285.1725983748725, 285.386769968098, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 791.3423, 4.164834, 3298.617, 801.948, 6.858788, 5500.435, 816.2463, 6.723367, 5488.028, 785.1247, 6.991322, 5489.118, 789.0887, 4.177506, 3296.597, 827.8516, 3.957442, 3276.283, 99.94452, 100.0, 99.7778, 99.80277, 99.89548, 99.27991
25800.153240000003, 59.9626147482123, 59.959096778968906, 59.95938977317976, 30.186117127979607, 30.409786810128438, 30.341697061630512, 0.9999838023224555, 0.999977600787279, 0.9999809099426844, 8581.162342620515, 8628.967357200389, 8622.796425875073, 204.15078474625625, 55.691683647818536, 51.49518139298482, 8589.652685814171, 8636.182744622212, 8618.547498008373, 285.66138274110745, 285.11824511462385, 285.5035452096491, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.532, 4.189106, 3295.613, 795.8779, 6.90981, 5499.327, 822.3804, 6.654524, 5475.741, 791.3775, 6.944988, 5496.128, 795.3834, 4.148286, 3299.473, 833.9154, 3.911844, 3263.093, 99.86566, 99.98733, 99.55753, 99.92829, 99.98249, 98.8802
25802.58768, 59.95891308689653, 59.960972529299276, 59.9606192203438, 30.147988369925883, 30.35081101006397, 30.297356924096825, 0.999982873788445, 0.9999747822317822, 0.9999842730806199, 8570.083347855718, 8622.443439107305, 8616.836891060557, 201.3447039336006, 61.54061169722959, 47.49006776242368, 8567.427118482516, 8612.835982329547, 8610.81707794137, 285.69705206258425, 285.1921753710168, 285.49333921869896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.532, 4.189284, 3295.661, 795.8584, 6.90981, 5499.329, 822.4969, 6.656549, 5475.347, 791.3581, 6.944988, 5496.186, 795.3834, 4.148286, 3299.583, 834.0944, 3.910929, 3262.75, 99.86697, 99.98639, 99.55036, 99.93235, 99.98436, 98.86983
25804.904160000002, 59.96307514231966, 59.96601209046642, 59.966312938601995, 30.181259583882262, 30.382288204867173, 30.33176298078113, 0.9999822779101801, 0.9999775027202682, 0.9999818857497641, 8586.713757049225, 8634.356238746446, 8627.191689363757, 202.8616971716397, 61.85706977330619, 50.488109895618436, 8592.605734115281, 8640.617414887292, 8626.669841150004, 285.7929882394041, 285.25609035158584, 285.57719198242427, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.4598, 4.21427, 3289.44, 789.5354, 6.958807, 5494.521, 828.7281, 6.583472, 5457.336, 797.6691, 6.894978, 5499.623, 801.1249, 4.121623, 3300.247, 838.4484, 3.882545, 3254.057, 99.66669, 99.90207, 99.2107, 99.99807, 100.0, 98.56718
25807.263000000003, 59.967608506053125, 59.96535966363078, 59.962802339384424, 30.16008955349444, 30.387063657433938, 30.32570406081897, 0.9999824944731431, 0.9999756147754641, 0.999985671863004, 8575.279955580532, 8627.126893357075, 8623.120545303773, 208.09982433594723, 59.42096193717089, 49.96775400265308, 8586.852995581428, 8632.890833494432, 8630.631050387014, 285.67356290268015, 285.26180477105254, 285.56631904497925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.6306, 4.188927, 3294.761, 795.7806, 6.913126, 5498.78, 822.5163, 6.656364, 5475.967, 793.9213, 6.922189, 5498.876, 799.2747, 4.125823, 3300.399, 834.0944, 3.911844, 3262.804, 99.83899, 99.97641, 99.54011, 99.97817, 100.0, 98.86647
25809.632360000003, 59.966001805661726, 59.96862973941587, 59.96615351002569, 30.180092098122103, 30.382999079958534, 30.33790446036575, 0.9999875094530093, 0.9999805668389583, 0.9999846895002524, 8575.715158499464, 8629.26835840723, 8621.65242630166, 208.5292670834051, 49.104980514833755, 45.597423524645365, 8585.609483432936, 8631.40131596995, 8630.743850953555, 285.7546124023483, 285.2630814687921, 285.4975889074059, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 778.8432, 4.22355, 3286.683, 786.5392, 6.981094, 5489.614, 818.3234, 6.707721, 5487.021, 803.2811, 6.84368, 5499.791, 807.9155, 4.083272, 3299.212, 827.8119, 3.957442, 3276.341, 99.59504, 99.82661, 99.75369, 100.0, 99.96131, 99.27643
25812.094080000003, 59.97126438320925, 59.96974791454951, 59.97092643539867, 30.156892853639665, 30.375705189819506, 30.328289211365167, 0.9999857972001654, 0.999972894781955, 0.9999838383461667, 8582.809262671908, 8629.4881032849, 8620.89404838854, 207.50053880756468, 60.768040048458715, 51.601744294614946, 8583.394977487304, 8631.64934691747, 8630.078009948475, 285.65955504360534, 285.13164687112436, 285.5879464937785, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.2626, 4.214805, 3289.33, 789.5354, 6.958991, 5494.403, 822.5163, 6.655444, 5475.399, 797.6302, 6.895162, 5499.914, 801.6208, 4.11724, 3300.366, 833.4383, 3.915507, 3264.177, 99.67366, 99.89684, 99.53906, 99.99597, 100.0, 98.91307
25814.520360000002, 59.97171114679632, 59.97214416081983, 59.97339914668823, 30.15740503559942, 30.377510305565693, 30.334830223140568, 0.9999808080373457, 0.9999744727772476, 0.9999795245966713, 8580.361209179764, 8628.884961524975, 8610.026663426066, 206.29302702884956, 67.24971705413554, 48.00747515264311, 8582.675588819138, 8621.897168087538, 8613.935728539525, 285.6433733199687, 285.2896008279991, 285.54628528789783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.4401, 4.214983, 3289.052, 789.5548, 6.959175, 5494.744, 822.4387, 6.657285, 5475.346, 797.6302, 6.895162, 5499.967, 801.5827, 4.11724, 3300.258, 834.1341, 3.911478, 3262.923, 99.66684, 99.89994, 99.55025, 99.99703, 100.0, 98.86277
25816.92996, 59.97632587230212, 59.97721066827557, 59.97715656331675, 30.160378289662173, 30.38728963033942, 30.311816728894144, 0.9999812274971971, 0.9999728949543591, 0.9999826639276066, 8581.050297116451, 8629.918124430236, 8624.790473798868, 201.1208726186319, 63.67330112751279, 51.08185054228859, 8582.297680164418, 8635.131730542349, 8627.593513372696, 285.689142199503, 285.21069912223, 285.5495622124887, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.6306, 4.188392, 3294.848, 795.839, 6.90981, 5499.21, 828.767, 6.58384, 5456.829, 791.3775, 6.945172, 5496.128, 795.2689, 4.148834, 3299.532, 840.2575, 3.862402, 3248.069, 99.84247, 99.98431, 99.21367, 99.93031, 99.99587, 98.40298
25819.235920000003, 59.98137789588393, 59.979517599373196, 59.97673585900215, 30.169362587337172, 30.389140494895404, 30.334692965346473, 0.9999842344045465, 0.999974327933111, 0.9999826161119496, 8590.059350304364, 8635.601185386999, 8628.48330132586, 205.20932951531267, 59.498490163845645, 52.95753542906505, 8581.72547016947, 8640.017841499977, 8628.875541138475, 285.7485338759169, 285.2933662993113, 285.54260258224593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.3809, 4.215162, 3289.607, 789.5354, 6.958991, 5494.69, 822.4581, 6.657285, 5475.291, 797.1837, 6.901597, 5499.279, 799.7897, 4.126371, 3300.177, 834.154, 3.911844, 3262.58, 99.67685, 99.90205, 99.54728, 99.98549, 100.0, 98.86466
25821.75272, 59.97758168508107, 59.978266582719264, 59.97871933158168, 30.169202272564736, 30.404235153150296, 30.33262351219927, 0.999982277245298, 0.9999789884365743, 0.9999817633772843, 8590.318495987074, 8639.315157010056, 8631.437785061986, 205.41023045732936, 56.97772531551948, 52.5846357082778, 8593.538762000871, 8641.139365139841, 8627.417197009438, 285.70347135802905, 285.2689198346879, 285.5377923817752, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 787.6163, 4.183216, 3296.714, 797.7845, 6.894154, 5500.449, 819.4687, 6.697781, 5484.174, 786.8724, 6.981761, 5489.916, 789.8517, 4.175863, 3296.593, 827.9113, 3.957258, 3276.223, 99.88059, 100.0, 99.70597, 99.83384, 99.89534, 99.2781
25824.07628, 59.979687230230525, 59.97861212708877, 59.97753804465256, 30.165938333132623, 30.39473114124435, 30.333089877566838, 0.99998338953089, 0.9999754262191315, 0.9999839003586951, 8580.911991900986, 8627.449788101938, 8621.21206063978, 208.87020624916204, 55.85899472431629, 51.743516931312115, 8584.765142705342, 8631.201240238677, 8632.36108187984, 285.75882711818866, 285.26958625008456, 285.56347698162267, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 788.326, 4.181431, 3295.747, 796.695, 6.907784, 5499.557, 822.4581, 6.657469, 5474.84, 791.3581, 6.944988, 5496.187, 795.3834, 4.148286, 3299.53, 833.657, 3.91569, 3263.596, 99.86973, 99.98751, 99.54115, 99.92829, 99.9859, 98.89545
25826.467760000003, 59.981509282106956, 59.981979770154005, 59.98170459979859, 30.179901530617556, 30.388923464999404, 30.321427651588376, 0.9999842499594768, 0.9999795062868441, 0.9999845776525677, 8582.624678552318, 8636.540485964175, 8626.6043638497, 200.8305798845115, 56.58071258244627, 46.2676486651244, 8580.20865256597, 8629.91329764864, 8620.398229846824, 285.6967477313596, 285.255780133887, 285.51415356394824, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.7488, 4.189641, 3295.866, 795.8584, 6.90981, 5499.386, 822.4387, 6.656549, 5475.06, 791.3581, 6.944988, 5496.075, 795.3643, 4.148286, 3299.638, 834.0546, 3.911844, 3262.691, 99.87334, 99.98634, 99.54515, 99.92926, 99.98763, 98.85396
25828.86632, 59.98280447553081, 59.980119109066756, 59.981149580435, 30.121863644120193, 30.333883689520217, 30.2709115002048, 0.9999821237210864, 0.9999750362816606, 0.9999826811728273, 8574.629085396993, 8629.328050295559, 8615.014791919768, 205.62890392707232, 62.26515247439602, 48.026396827755434, 8583.221497917191, 8634.769256061832, 8622.753501186766, 285.7201697230726, 285.3342105673365, 285.4924696164686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.4598, 4.214805, 3289.55, 789.5354, 6.959175, 5494.575, 828.6893, 6.583656, 5456.887, 797.6497, 6.895162, 5500.026, 801.6208, 4.116875, 3300.363, 840.3768, 3.862036, 3245.566, 99.68208, 99.89996, 99.21378, 99.998, 100.0, 98.34388
25831.291200000003, 59.981676932529325, 59.979781575942056, 59.9794324475933, 30.154653207969055, 30.367757560035084, 30.301027720143455, 0.9999825877914189, 0.9999809824541243, 0.9999830696329438, 8578.852687217937, 8630.255512019572, 8618.937195947983, 204.76416151495505, 59.72320918262494, 50.44603792919145, 8582.567090158609, 8630.11319560837, 8624.078169524593, 285.7797503215637, 285.3010133935879, 285.6085757869355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.532, 4.187142, 3294.987, 795.8584, 6.90981, 5499.273, 822.4581, 6.656733, 5475.292, 791.3775, 6.945172, 5496.245, 795.3643, 4.14646, 3299.92, 834.0745, 3.911661, 3262.239, 99.85566, 99.98539, 99.5432, 99.93033, 99.98512, 98.87328
25833.665600000004, 59.981506275410936, 59.98111621301782, 59.980891396213394, 30.15551702196618, 30.37325009850863, 30.316430113598337, 0.9999853339545789, 0.9999789213724848, 0.9999849887450964, 8586.12724969098, 8639.577048308292, 8625.065694094785, 209.43638627674136, 49.13239162439868, 48.90545166483844, 8587.270513705502, 8627.866133060788, 8627.834554272773, 285.82940726924994, 285.3441399268834, 285.558894489693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.4401, 4.214091, 3288.832, 789.5354, 6.959175, 5494.577, 821.8757, 6.663175, 5478.814, 799.0284, 6.880453, 5500.554, 804.4439, 4.098612, 3299.597, 829.6608, 3.947736, 3274.837, 99.67541, 99.9, 99.59517, 100.0, 99.99227, 99.19456
25836.063000000002, 59.976412803983145, 59.97912340225754, 59.979714478412134, 30.174508303116294, 30.394256705767564, 30.319662688206144, 0.9999853344629364, 0.9999766701779781, 0.9999845417879255, 8576.783935451305, 8627.099145339474, 8619.982039475655, 204.80412840335293, 58.667624038800014, 47.616697571159875, 8585.652375959138, 8633.414585512357, 8623.445124605276, 285.7427523687572, 285.31596096651316, 285.53340566781026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 775.5903, 4.231402, 3284.137, 786.1112, 6.981278, 5491.943, 820.9052, 6.667409, 5476.296, 798.3682, 6.892404, 5500.027, 801.6208, 4.117057, 3300.258, 833.3588, 3.917521, 3264.471, 99.5179, 99.83517, 99.58995, 99.99909, 100.0, 98.90626
25838.411360000002, 59.98100875828386, 59.979299102516265, 59.977295761460944, 30.14997324574645, 30.373532440796218, 30.300570443597756, 0.9999807994556733, 0.9999710229524243, 0.9999830363409804, 8581.834231491935, 8631.363190254438, 8622.20434829114, 206.46594302121093, 65.07703479432621, 50.15345164309383, 8588.491671878544, 8634.583419045146, 8624.063947684554, 285.7935789023632, 285.3455384043521, 285.5469588210456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.4006, 4.214626, 3289.335, 789.5548, 6.959175, 5494.745, 822.4581, 6.657101, 5475.178, 797.6302, 6.895162, 5499.687, 801.5827, 4.117057, 3300.585, 834.1341, 3.912028, 3262.859, 99.67541, 99.89789, 99.5473, 99.99597, 100.0, 98.87517
25840.780560000003, 59.9771144049687, 59.97734731034313, 59.97809202213792, 30.108825413310985, 30.336010129715405, 30.26429537401359, 0.9999830234666179, 0.9999752088400459, 0.9999821209777171, 8573.63360869101, 8621.556123174776, 8607.08151616174, 206.74327258652522, 67.81091109868021, 48.57777761283569, 8574.326922503931, 8627.765001924841, 8612.911228143294, 285.747442424272, 285.3202806562955, 285.5720151592141, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.7488, 4.188749, 3294.896, 795.839, 6.90981, 5499.438, 828.8446, 6.58476, 5457.451, 791.3581, 6.944988, 5496.133, 795.4406, 4.148652, 3299.961, 840.3569, 3.862219, 3245.164, 99.84898, 99.98636, 99.22499, 99.92723, 99.98268, 98.35769
25843.157440000003, 59.97501869105349, 59.97526648572043, 59.974715157896235, 30.162194921126062, 30.363521745760664, 30.299860065291693, 0.9999827134814826, 0.9999702099647475, 0.9999828001740538, 8578.749192531046, 8632.156242245615, 8619.911395770374, 206.81143661356555, 66.84982966467396, 51.88482301324939, 8580.195013141114, 8637.978457829024, 8627.430154000094, 285.7809614343787, 285.3279917544171, 285.5824245382393, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.4203, 4.214626, 3289.277, 789.5354, 6.959175, 5494.575, 822.4193, 6.655812, 5475.911, 797.6497, 6.894978, 5499.798, 801.6017, 4.117057, 3300.312, 834.154, 3.911844, 3262.813, 99.68019, 99.8978, 99.56061, 99.99289, 100.0, 98.86086
25845.478840000003, 59.97648719755036, 59.97745515319251, 59.97587007354138, 30.175308538641605, 30.385984284645478, 30.334267486553863, 0.9999854359535001, 0.9999793352758403, 0.9999841191633769, 8592.68048878093, 8637.611727208658, 8627.72946184623, 208.09201994213436, 58.14026755892337, 44.9936183418497, 8592.142768079204, 8636.722285923008, 8630.808622551785, 285.7751083506637, 285.37162854963873, 285.4961744893947, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.9066, 4.188392, 3295.398, 795.8584, 6.90981, 5499.216, 822.5358, 6.655628, 5474.497, 791.3775, 6.944988, 5496.133, 795.3834, 4.148286, 3299.273, 833.6967, 3.916056, 3264.061, 99.85392, 99.98636, 99.54834, 99.93236, 99.98249, 98.90954
25847.8554, 59.974139642944834, 59.9779483692837, 59.97428808142305, 30.16798470153545, 30.402663099701375, 30.33971154886605, 0.9999815719693167, 0.9999806657741713, 0.9999812861033905, 8589.559932237962, 8633.225103637631, 8624.961951673935, 207.40225927280653, 55.21734806062773, 48.09376653876416, 8584.24835605316, 8637.088666230475, 8627.026736708262, 285.7146066387963, 285.2322241671488, 285.4419999391234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 793.0378, 4.159658, 3298.828, 802.1036, 6.857499, 5500.435, 816.7316, 6.718397, 5485.242, 786.4258, 6.979003, 5492.138, 791.8737, 4.164723, 3298.539, 832.4442, 3.924846, 3265.157, 99.96656, 100.0, 99.75455, 99.84324, 99.95347, 98.94276
25850.23584, 59.97339753287744, 59.97594744164831, 59.97495662348557, 30.153816258353295, 30.400030390697193, 30.30753154936132, 0.9999848289424711, 0.9999773076296036, 0.9999837528410658, 8581.570509637724, 8631.165539108471, 8617.858553220049, 201.0829710034368, 56.80632789284937, 50.78368832650267, 8583.671823618228, 8639.359967535574, 8625.310732129574, 285.81210519315846, 285.32180065693325, 285.4437572644544, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.5911, 4.188213, 3294.819, 795.8584, 6.90981, 5499.379, 822.4387, 6.656733, 5475.176, 791.3775, 6.944988, 5496.187, 795.3643, 4.148286, 3299.576, 834.1143, 3.911478, 3262.235, 99.84159, 99.98636, 99.54726, 99.92927, 99.98263, 98.85421
25852.660040000002, 59.97291919523163, 59.96977895450337, 59.97061690974467, 30.10927392470494, 30.336539693057738, 30.258821107909892, 0.9999832479581019, 0.9999772756015045, 0.9999822183769416, 8566.622473658137, 8614.730850626882, 8601.893712735106, 203.81094091993793, 63.29904889916861, 50.77788630541363, 8573.762616433232, 8617.02673260161, 8605.889281291787, 285.72420500924164, 285.31990292357494, 285.51039408587735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 781.2681, 4.211236, 3289.545, 789.8661, 6.95807, 5494.575, 828.8252, 6.584392, 5457.454, 797.6691, 6.894794, 5499.915, 801.6208, 4.116875, 3300.306, 840.4166, 3.86167, 3245.562, 99.69207, 99.89996, 99.20966, 99.99704, 100.0, 98.34921
25855.060360000003, 59.969783956582994, 59.96998862529684, 59.969626793715605, 30.165764121911746, 30.388073486805343, 30.327401622771145, 0.9999815223938703, 0.9999798943089117, 0.9999849216986535, 8581.257621464605, 8634.751312469607, 8624.065969567797, 203.0784388347588, 58.09561406186867, 49.89621702652161, 8580.617989615432, 8626.825484927183, 8619.628448189484, 285.5680661876919, 285.2249232961876, 285.5192528761764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 786.67, 4.188927, 3295.379, 795.8584, 6.909995, 5499.327, 822.594, 6.656733, 5475.518, 791.3581, 6.944988, 5496.128, 795.3643, 4.148469, 3299.526, 834.154, 3.910929, 3262.346, 99.85856, 99.98946, 99.54832, 99.9282, 99.98763, 98.87506
25857.516720000003, 59.965462156093636, 59.968301704371385, 59.96642434986247, 30.187631883688535, 30.36493783978873, 30.30650784069507, 0.9999831274782177, 0.9999724548507047, 0.9999848415537466, 8589.114796704142, 8635.716623207663, 8619.546614333045, 210.07735667702127, 61.50049948089827, 44.70849931005523, 8590.266691100469, 8634.95451792219, 8616.129792012996, 285.77278971467626, 285.236326663911, 285.5267669152113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 0 1 1), 5500.0, 800.0, 780.4598, 4.214626, 3289.219, 789.5548, 6.959175, 5494.462, 822.5746, 6.656364, 5475.012, 797.6302, 6.894978, 5499.967, 801.6017, 4.116875, 3300.253, 834.0745, 3.911295, 3262.526, 99.67191, 99.89895, 99.54428, 99.99501, 100.0, 98.87314
