TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26142.966480000003, 59.978167570652836, 59.97235398746745, 59.97322164457461, 30.122644034042196, 30.33365185860971, 30.26698238217045, 0.9999811244556017, 0.9999779530381735, 0.9999840483148993, 8576.176377269092, 8632.439201008965, 8616.486900095066, 198.5324728765463, 58.935415343180466, 50.97914317087907, 8576.835362962122, 8621.788513903894, 8621.749116150317, 285.8773156536409, 285.39459252490946, 285.6012443914071, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 780.1049, 4.216054, 3289.493, 794.2436, 6.927677, 5497.652, 815.7804, 6.728521, 5488.64, 781.8235, 4.208733, 3291.175, 786.2275, 4.193943, 3293.751, 837.1958, 6.479188, 5421.365, 99.67585, 99.95591, 99.79206, 99.72439, 99.80923, 98.58356
26145.396, 59.97493013650989, 59.97459812723259, 59.97356692831432, 30.099988661342923, 30.31425334097027, 30.252179625404136, 0.999980501863749, 0.9999803900925626, 0.9999788709090285, 8568.679007256582, 8615.027436227185, 8604.826085291954, 191.20228501388328, 53.44052150168045, 54.931106371545525, 8572.563596500286, 8619.301804447998, 8603.907165688897, 285.79422419793565, 285.30668660119005, 285.6777568817312, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 788.7597, 4.176791, 3297.259, 784.2629, 6.997488, 5487.458, 810.6751, 6.782639, 5496.449, 790.8532, 4.16957, 3297.578, 792.3314, 4.162714, 3298.195, 844.3729, 6.380853, 5387.291, 99.90669, 99.77057, 99.93403, 99.92535, 99.95212, 97.94937
26147.766920000002, 59.97688487400978, 59.971749499331835, 59.974459873554615, 30.135453870710574, 30.336458829948242, 30.27110407911783, 0.9999799937404297, 0.9999805148671022, 0.9999778552807976, 8578.572514885891, 8625.611596869203, 8614.85116827171, 194.11055448122897, 60.946302055009596, 54.00743230258013, 8585.088868102197, 8625.025819646922, 8615.311780108734, 285.83789601498114, 285.3652223172698, 285.6276836227456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.4728, 4.189819, 3294.814, 788.2902, 6.968017, 5493.341, 815.7804, 6.728337, 5488.809, 784.6587, 4.196599, 3293.269, 785.9986, 4.190838, 3294.158, 838.0507, 6.467835, 5420.044, 99.84478, 99.87036, 99.79512, 99.78596, 99.82158, 98.55116
26150.258560000002, 59.976359960272205, 59.97265254178443, 59.972683651998615, 30.168828841083275, 30.37932390767379, 30.31044906137326, 0.9999785849766099, 0.9999775475336022, 0.9999804497827465, 8585.840429938524, 8640.592670186115, 8626.705969752911, 195.19825383583975, 54.527917080013594, 53.43272817079469, 8590.356081095544, 8637.168314992274, 8630.844688464149, 285.81252954826147, 285.4185805811139, 285.6137375979715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 792.683, 4.161622, 3298.847, 788.3097, 6.968201, 5493.171, 815.761, 6.727785, 5488.637, 790.8338, 4.16957, 3297.187, 792.2742, 4.163262, 3298.573, 838.0308, 6.467469, 5419.983, 99.96265, 99.87443, 99.79097, 99.91334, 99.92556, 98.54376
26152.675000000003, 59.97322401928004, 59.977396746716515, 59.97987825195291, 30.17428552939045, 30.34729737246246, 30.287357792026498, 0.9999785887115727, 0.9999760692623191, 0.9999795022351335, 8572.001943335481, 8627.15044199707, 8618.785041692296, 200.43896699816176, 61.44763838968083, 57.24731670531446, 8579.51369093842, 8629.581471558175, 8625.107135158574, 285.9627720405281, 285.4394131574003, 285.7560552771469, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 799.0508, 4.13039, 3300.673, 794.6133, 6.919757, 5498.663, 822.0892, 6.661335, 5475.621, 797.2613, 4.139049, 3300.016, 798.6451, 4.132581, 3300.271, 832.7027, 6.536688, 5438.725, 100.0, 99.9733, 99.55535, 100.0, 100.0, 98.91482
26155.085400000004, 59.98104399492636, 59.97834234266101, 59.975056147485994, 30.159956632619796, 30.343896391109833, 30.279788878121693, 0.9999824493437325, 0.9999822150043781, 0.9999840633870133, 8580.517358439132, 8630.431913708348, 8619.68260242044, 205.31242520669957, 56.55171763943963, 55.095328839386184, 8586.473702931647, 8632.454858395253, 8621.906401071074, 285.83636246865785, 285.42369931784935, 285.6293656080245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 792.6041, 4.160908, 3298.369, 788.2902, 6.968201, 5493.574, 816.8675, 6.712507, 5485.355, 791.0474, 4.168651, 3297.855, 792.3505, 4.162897, 3298.412, 834.3528, 6.515446, 5436.83, 99.96091, 99.88176, 99.74437, 99.92157, 99.94875, 98.84585
26157.450360000003, 59.975831887901236, 59.9717919526873, 59.97690038543203, 30.17608832045673, 30.389464301030728, 30.364129804372606, 0.9999798918092275, 0.9999748312756592, 0.999980205657496, 8582.199243274088, 8636.074458933243, 8629.97874898375, 202.14079718264566, 54.27558235969127, 54.18266999583261, 8588.68806272105, 8636.792394982656, 8632.523300408515, 285.7814240786198, 285.429066823491, 285.723901808395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.4606, 4.166975, 3297.656, 796.909, 6.89618, 5500.134, 826.9617, 6.605928, 5462.669, 785.5519, 4.194392, 3292.759, 786.0367, 4.191204, 3294.32, 825.5057, 6.621656, 5467.069, 99.92757, 99.99879, 99.33318, 99.77918, 99.81474, 99.39986
26159.81088, 59.969449420801354, 59.973161165471566, 59.97248053214576, 30.182172987191418, 30.4216227329945, 30.352610323283397, 0.999980258727964, 0.9999829529561386, 0.9999820625010178, 8584.923182542761, 8646.590492368912, 8630.929252390157, 196.4173911691205, 48.38586658891944, 51.49937047029334, 8599.50545496795, 8642.655003362077, 8631.275281326585, 285.74957255834613, 285.397908107119, 285.689988895942, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 790.7903, 4.167333, 3298.282, 794.8857, 6.917731, 5498.717, 822.3416, 6.660782, 5475.967, 790.9503, 4.169203, 3297.631, 792.3124, 4.162531, 3298.301, 831.8279, 6.547126, 5446.539, 99.94655, 99.97638, 99.56164, 99.92682, 99.94216, 99.02654
26162.224360000004, 59.968006388767, 59.96847077355226, 59.96652019115972, 30.203691108448304, 30.423794317756283, 30.38437078667776, 0.9999793414697956, 0.9999849031794221, 0.9999818638783765, 8589.967195121211, 8642.656419428655, 8637.096452047119, 196.35683211443984, 47.8948758565316, 51.2896288358661, 8597.864307097985, 8649.087484838412, 8643.662798099074, 285.8358638547611, 285.3214998862652, 285.5623569951542, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.2166, 4.189641, 3295.312, 794.5743, 6.920125, 5498.719, 822.0504, 6.661703, 5476.581, 784.6587, 4.197886, 3294.062, 792.2742, 4.163079, 3298.306, 825.5057, 6.622571, 5467.246, 99.8545, 99.97531, 99.56565, 99.78293, 99.94726, 99.39571
26164.627520000002, 59.97370877721666, 59.97203742209752, 59.972373056432595, 30.1377758871644, 30.365587381750057, 30.318468510336036, 0.9999872492771975, 0.9999786533117494, 0.9999892233520243, 8578.628917795611, 8638.52151012543, 8626.36714274366, 210.80716754883383, 60.593036765661054, 40.76694471526616, 8582.260619917737, 8636.020961483155, 8634.58291705331, 285.88002044279216, 285.52328944874984, 285.7200011478698, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 780.1838, 4.215876, 3289.454, 788.3097, 6.968569, 5493.171, 815.7998, 6.728889, 5488.976, 778.503, 4.223258, 3287.626, 798.6261, 4.132398, 3300.242, 819.3226, 6.691791, 5482.968, 99.66741, 99.87849, 99.79396, 99.58851, 100.0, 99.68062
26167.03164, 59.97151705965056, 59.97156063060293, 59.97521461677498, 30.14804327430991, 30.359284788312795, 30.298309191153304, 0.9999839028869287, 0.9999819288112056, 0.999985473263899, 8580.291057154867, 8630.255028707985, 8626.741934317899, 200.21204553208872, 55.245247146442125, 48.88226592076978, 8583.301548463416, 8633.252972181115, 8623.784073815475, 285.86645798458335, 285.4158388408898, 285.7127730733135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.2954, 4.189819, 3294.685, 794.5743, 6.920125, 5498.713, 822.0698, 6.662807, 5476.017, 784.8917, 4.198988, 3292.21, 793.7048, 4.156322, 3299.188, 825.6249, 6.621106, 5466.787, 99.84435, 99.9752, 99.5769, 99.7588, 99.97011, 99.39054
26169.369440000002, 59.978192519991644, 59.978772142059036, 59.97958533147317, 30.09889531787684, 30.33507675950951, 30.277634766545457, 0.9999823734072548, 0.9999784816631201, 0.9999807636873841, 8574.596119462814, 8617.282177479465, 8609.921198917382, 200.41941534857733, 58.693326994865856, 49.72839514951875, 8570.428097282922, 8620.25879405568, 8617.349033225792, 285.89343755201395, 285.4999518168955, 285.737864108959, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 780.0852, 4.216233, 3288.31, 794.5938, 6.92031, 5499.366, 823.0016, 6.644216, 5468.628, 775.6096, 4.233555, 3282.62, 801.9832, 4.113222, 3300.209, 830.3368, 6.558113, 5447.741, 99.67613, 99.97953, 99.49022, 99.49217, 100.0, 99.08297
26171.803480000002, 59.97753596038472, 59.97557631949179, 59.97424866100382, 30.179503387217427, 30.4152171897847, 30.349525515863156, 0.9999824624874841, 0.9999856816422933, 0.999983395543613, 8591.333871701823, 8643.363341375432, 8638.94606179362, 199.93748541823925, 48.30315780958449, 48.670715274998656, 8593.377670077838, 8648.803249043318, 8628.404053742375, 285.82756015148516, 285.4302752895837, 285.6689260416438, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 776.3394, 4.229439, 3286.176, 797.0063, 6.900232, 5499.329, 824.0499, 6.644216, 5474.057, 778.3282, 4.223258, 3286.469, 798.588, 4.132398, 3300.297, 825.4858, 6.622388, 5466.783, 99.55777, 99.99203, 99.5269, 99.60727, 100.0, 99.40198
26174.23396, 59.97422429361533, 59.975689809866736, 59.974252948503135, 30.189336935568644, 30.394921023668157, 30.347122460447316, 0.999982935280908, 0.9999839281423891, 0.9999821011692757, 8594.700847267168, 8636.844096952696, 8643.631109405878, 196.9330816640488, 45.53704377214626, 47.356962904698776, 8596.254898551795, 8641.09725728882, 8629.086564418267, 285.87859055332984, 285.36851791358697, 285.47324328965664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 780.1443, 4.216233, 3288.755, 794.5743, 6.920125, 5498.606, 821.934, 6.661519, 5476.472, 778.2894, 4.222523, 3286.532, 798.5688, 4.132398, 3300.348, 825.4659, 6.623121, 5467.303, 99.65785, 99.97531, 99.56764, 99.59723, 100.0, 99.40095
26176.637600000002, 59.968429097053786, 59.97154591524098, 59.96960425092093, 30.134994382099418, 30.384989977265374, 30.31833156183116, 0.999986190122693, 0.9999800217512202, 0.9999866768395766, 8587.122885507195, 8625.279012330273, 8630.850882053182, 206.4522198170207, 58.98571632942503, 42.47084989150369, 8579.693287183734, 8629.065253236204, 8631.465883842477, 285.88471177405097, 285.5173620666862, 285.72477235844246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.4137, 4.189463, 3294.459, 788.3292, 6.968201, 5493.284, 815.7804, 6.727785, 5488.524, 784.7946, 4.19715, 3293.148, 792.3505, 4.163079, 3298.303, 819.1834, 6.692706, 5482.164, 99.85117, 99.87648, 99.79097, 99.78444, 99.94716, 99.67635
26179.149200000003, 59.97220067443986, 59.976163473906944, 59.96958076566023, 30.149576801472094, 30.394964098376157, 30.32318830330223, 0.9999820773531758, 0.9999826713963622, 0.9999834585568604, 8594.174905389678, 8641.303607924496, 8631.174421205207, 207.96576669992464, 55.013114594400804, 50.629346542360054, 8593.770633174681, 8639.575582440148, 8632.632202378069, 285.9699175109141, 285.396324153023, 285.5890705123063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 780.2035, 4.215697, 3289.354, 794.5743, 6.919941, 5498.606, 822.0116, 6.662071, 5476.3, 778.27, 4.222707, 3287.408, 798.607, 4.134224, 3300.015, 825.5256, 6.622571, 5467.243, 99.67598, 99.97326, 99.5656, 99.58034, 99.99906, 99.39992
26181.48976, 59.973554466224265, 59.97225905049947, 59.97431441164582, 30.178019068432196, 30.378610393451545, 30.340257980713314, 0.9999844155019014, 0.9999805519464017, 0.9999825107082965, 8590.236654235203, 8630.583455545484, 8618.727351487118, 201.51458286082334, 56.27886217800631, 49.92945708210209, 8587.08095631706, 8628.705306156948, 8616.761634881317, 285.8324977252709, 285.41119927137606, 285.4999790742803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.394, 4.188927, 3294.068, 794.5938, 6.919941, 5498.715, 822.2446, 6.659494, 5474.175, 786.3869, 4.188692, 3295.824, 789.6038, 4.175315, 3296.474, 829.2036, 6.571847, 5452.047, 99.81883, 99.97329, 99.52905, 99.83375, 99.876, 99.12674
26183.8908, 59.97394513548041, 59.973533024797945, 59.97071383687043, 30.197851543097507, 30.4242656000651, 30.364275821428574, 0.9999795201403181, 0.9999835666519591, 0.999979805299714, 8593.511883248915, 8644.623615684739, 8636.551467969228, 197.98438102744262, 51.17646344899822, 52.92557826988332, 8590.58106956016, 8643.43961754889, 8641.89851920293, 285.8365069028732, 285.4506515002371, 285.7264479395271, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 791.5986, 4.169474, 3297.575, 798.0764, 6.891759, 5499.835, 825.1757, 6.630778, 5471.032, 785.2801, 4.194576, 3294.041, 792.1788, 4.163079, 3298.358, 825.7045, 6.621106, 5467.305, 99.9341, 99.99559, 99.43524, 99.79229, 99.94726, 99.40415
26186.288200000003, 59.97667477186829, 59.9762962690543, 59.97477728724398, 30.22382965930963, 30.431645413630893, 30.385094078050773, 0.9999814584835861, 0.9999847846108625, 0.9999818025321674, 8592.35634963726, 8640.933392975023, 8645.882733259157, 195.8746331070829, 45.079430396880525, 51.91606497356065, 8595.624595473688, 8645.969138523658, 8637.795855484197, 285.70555240141294, 285.3946406188706, 285.6224610614412, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.4531, 4.189641, 3294.503, 794.5743, 6.920125, 5498.603, 821.934, 6.662807, 5476.636, 784.7169, 4.197517, 3293.758, 792.2933, 4.162897, 3298.301, 825.5256, 6.621656, 5466.845, 99.86118, 99.97318, 99.5738, 99.79472, 99.94881, 99.39683
26188.803640000002, 59.975536092580924, 59.976418647938836, 59.97378373733126, 30.15392563440209, 30.355132014579432, 30.321410800107465, 0.9999862552854265, 0.9999797890749513, 0.9999892407889668, 8588.969712191807, 8628.221967076885, 8632.0075038634, 210.62239275568754, 51.1090719174922, 42.960703551526876, 8581.703737794382, 8624.223918865215, 8618.882134863716, 285.86781409922804, 285.4393889513152, 285.6148765405989, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 780.1049, 4.216411, 3288.851, 788.3292, 6.968385, 5493.229, 815.761, 6.729258, 5488.359, 778.6777, 4.223443, 3287.635, 798.6451, 4.132215, 3300.243, 819.2033, 6.690326, 5482.226, 99.66075, 99.87441, 99.8011, 99.62391, 99.99919, 99.67544
26191.205640000004, 59.98029239808047, 59.97777850922747, 59.98016409760938, 30.159685230764335, 30.37386163444559, 30.323837689176578, 0.9999843265928213, 0.9999808131273087, 0.9999813711390707, 8594.552855506778, 8635.999965723764, 8619.832697123988, 204.30574484341787, 57.090623695466775, 48.30812584591558, 8584.11855821954, 8632.053039292117, 8616.969465217167, 285.8738845349739, 285.45375835973397, 285.57813648938287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.394, 4.189463, 3295.02, 794.5743, 6.92031, 5498.602, 821.9922, 6.661519, 5476.125, 784.7946, 4.197517, 3293.032, 792.3314, 4.162897, 3298.36, 825.5454, 6.621656, 5467.299, 99.85015, 99.97628, 99.56667, 99.78746, 99.95043, 99.40405
26193.72876, 59.976705933285686, 59.97975041264343, 59.97792040100676, 30.093461862711745, 30.328279682042073, 30.271406505505976, 0.9999831998836249, 0.9999818328437031, 0.9999838429716522, 8574.276856121496, 8624.824521171899, 8617.024440206742, 199.02617435523507, 56.80843698294893, 46.62088838737873, 8577.77923670913, 8620.333317133893, 8616.770340283663, 285.83991645001424, 285.4573509809297, 285.6312670948782, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 780.1049, 4.216411, 3288.258, 794.5743, 6.92031, 5498.549, 822.594, 6.651763, 5473.107, 776.7553, 4.229694, 3283.823, 801.2584, 4.115779, 3300.538, 829.7205, 6.573129, 5449.981, 99.66945, 99.97222, 99.5228, 99.50838, 100.0, 99.13415
26196.088160000003, 59.97853504815507, 59.9802591586956, 59.97872939641921, 30.186903957293502, 30.393939907585555, 30.348371448453804, 0.9999839542305674, 0.9999830784040594, 0.9999829810968135, 8592.31568444981, 8644.644697853775, 8633.231368121678, 199.54110300767866, 52.39952079567411, 52.774472820797655, 8596.97874002268, 8644.77147970358, 8638.995914755786, 285.680895697101, 285.41378673483445, 285.6790244598418, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 774.9199, 4.233723, 3284.017, 798.1153, 6.891575, 5499.933, 825.0593, 6.63446, 5470.81, 777.5709, 4.226384, 3287.256, 798.6642, 4.132215, 3300.186, 825.4858, 6.622388, 5466.957, 99.5186, 99.99668, 99.46787, 99.57394, 100.0, 99.40093
26198.559920000003, 59.97868783613922, 59.977382143909566, 59.977093909923106, 30.19094906304207, 30.382914743082225, 30.359279973298083, 0.9999841500298513, 0.999985549346778, 0.9999829985858028, 8594.03924409302, 8636.03816808095, 8632.718531890576, 202.41160030687206, 48.31596261763207, 49.90638017643232, 8589.159432073915, 8641.951710313562, 8636.583500205701, 285.8532854981347, 285.43440906946813, 285.7187669460505, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 780.1443, 4.216233, 3288.975, 794.5549, 6.920125, 5498.83, 822.031, 6.661703, 5476.524, 778.3671, 4.224362, 3287.074, 798.588, 4.132581, 3300.02, 825.4659, 6.623304, 5467.417, 99.66451, 99.97424, 99.57177, 99.6069, 100.0, 99.39981
26200.952920000003, 59.974410948456494, 59.97083985575258, 59.975679723898416, 30.17944590343219, 30.378139947999987, 30.334048936674588, 0.9999869683668579, 0.9999787421291075, 0.9999841440232867, 8586.10175129111, 8631.92140311577, 8625.146029888561, 207.66986173173655, 53.998710863567794, 45.02599539103335, 8583.313459159554, 8632.46051474514, 8625.37416614764, 285.85673475440626, 285.40893810045935, 285.6241808405843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.3546, 4.189998, 3295.067, 788.3292, 6.968201, 5493.231, 815.7998, 6.727233, 5488.585, 784.6393, 4.196782, 3293.102, 792.3505, 4.162714, 3298.469, 819.084, 6.691607, 5482.166, 99.83535, 99.87552, 99.78997, 99.79447, 99.94548, 99.6702
26203.451520000002, 59.976511241284555, 59.97625001717097, 59.975848379786896, 30.169295256496, 30.386236882830136, 30.330816594628843, 0.999982623888257, 0.9999783082050242, 0.9999835510068409, 8578.498351974864, 8639.986505514451, 8634.632330140616, 206.49467999038006, 57.54568780831789, 47.04776944628475, 8587.186718134622, 8643.417599716224, 8628.375766551455, 285.81760759626036, 285.4561201787557, 285.6843152382977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 780.0655, 4.215697, 3289.578, 794.5549, 6.920125, 5498.548, 822.031, 6.662255, 5476.185, 778.4448, 4.22473, 3287.474, 798.607, 4.132398, 3300.15, 825.5256, 6.622938, 5467.358, 99.68279, 99.97629, 99.57066, 99.61901, 100.0, 99.40511
26205.78524, 59.978403799252355, 59.97727817396117, 59.97329558532509, 30.159428433936267, 30.372572744487115, 30.31439493096439, 0.9999831001742128, 0.9999799161300602, 0.9999841677190907, 8583.62105277379, 8632.07081698723, 8624.145221394325, 200.84602380548768, 53.116376848356595, 46.10134034363546, 8587.673618307977, 8637.649749732534, 8626.681963437359, 285.8250928715976, 285.5150283108308, 285.8055075001333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.2166, 4.188213, 3294.388, 794.5938, 6.919941, 5498.49, 822.0892, 6.660966, 5474.95, 784.8917, 4.194392, 3294.003, 790.7291, 4.170201, 3296.945, 827.9312, 6.587779, 5456.528, 99.86769, 99.97115, 99.57171, 99.83991, 99.91335, 99.23844
26208.1922, 59.97523238779616, 59.97422330341101, 59.97370981316095, 30.227145813001577, 30.40223192226013, 30.377143919600726, 0.9999788790164417, 0.9999845859382098, 0.9999803503781771, 8596.237968394465, 8653.433590871358, 8638.954371001168, 197.4336747730668, 50.45454754306229, 50.197468435812425, 8597.781995701765, 8647.831095392334, 8637.828905845645, 285.7923207169634, 285.30426342743925, 285.55464972102084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 792.7421, 4.161978, 3298.316, 799.6328, 6.882549, 5500.268, 826.0881, 6.616053, 5468.063, 786.3287, 4.18906, 3294.271, 791.3777, 4.165271, 3298.368, 825.8039, 6.620557, 5466.726, 99.96105, 100.0, 99.39747, 99.82498, 99.93987, 99.39361
26210.56232, 59.97344808415058, 59.971541746876, 59.97503390505344, 30.21612231848103, 30.38670718821384, 30.358105432928042, 0.9999817513522841, 0.9999848135941539, 0.9999824327582133, 8601.629002255031, 8635.624753886177, 8632.133954196946, 194.66646472480852, 49.12429430814973, 50.735607359068354, 8600.021137742451, 8649.106630889086, 8638.51627290144, 285.82389741082835, 285.3693406474997, 285.7037412841759, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.3743, 4.189284, 3294.56, 794.5549, 6.92031, 5498.602, 822.031, 6.662807, 5476.521, 784.4839, 4.197886, 3293.164, 792.3124, 4.162897, 3298.415, 825.4858, 6.622755, 5467.247, 99.83376, 99.97424, 99.57167, 99.78906, 99.94553, 99.40413
26212.988040000004, 59.97500222722205, 59.97036495208949, 59.972926026915154, 30.173020371734253, 30.370335760194514, 30.29428482886072, 0.99998716562437, 0.9999785624785112, 0.9999877692538244, 8592.123577377002, 8629.835979118925, 8628.426980678812, 212.73182999892288, 52.970389293237076, 40.6061998660482, 8589.389276060781, 8627.100218887897, 8626.878451334534, 285.87705832617326, 285.411733461242, 285.7200886397643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 779.8289, 4.216054, 3289.138, 788.3097, 6.968201, 5493.171, 815.8386, 6.727785, 5489.314, 778.4836, 4.222707, 3286.512, 798.6261, 4.132398, 3300.345, 819.1834, 6.693439, 5482.164, 99.6709, 99.87243, 99.80432, 99.60509, 100.0, 99.6743
26215.450200000003, 59.975175120115665, 59.977732184044456, 59.975118279364914, 30.167982771466544, 30.366176047629423, 30.333160263930623, 0.9999810096698484, 0.999982529931722, 0.9999843085398246, 8588.37807596959, 8636.108746012904, 8625.55822846746, 203.67816705746418, 56.95160398779043, 43.05123855859301, 8586.553868027626, 8634.124484594748, 8618.962701016195, 285.7212735702684, 285.2614893943885, 285.64609044045613, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.3546, 4.188927, 3295.312, 794.5743, 6.920125, 5498.713, 822.0116, 6.661335, 5476.576, 784.6198, 4.19715, 3292.817, 792.3314, 4.162714, 3298.303, 825.5057, 6.622571, 5467.013, 99.84086, 99.97424, 99.5727, 99.78093, 99.94384, 99.39884
26217.82396, 59.97567680125812, 59.97191936083461, 59.974693826602255, 30.12085448476642, 30.36280542720039, 30.293676884562753, 0.9999838863212301, 0.9999804287862771, 0.9999806936191709, 8577.034058577297, 8628.60532670526, 8613.85624757834, 207.1931156233063, 54.356517353339314, 50.744776966233985, 8577.767588437735, 8615.607552032876, 8612.554711349576, 285.92192733132936, 285.3305294361082, 285.62484227015443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 780.1443, 4.216054, 3289.143, 794.5743, 6.919941, 5498.602, 821.9534, 6.661335, 5475.908, 778.3477, 4.222891, 3287.362, 798.607, 4.131485, 3300.476, 826.3208, 6.607006, 5461.798, 99.65785, 99.97318, 99.55942, 99.59748, 100.0, 99.32909
26220.18472, 59.97359928379976, 59.97280783774215, 59.97468871964455, 30.16777344531418, 30.40420488324146, 30.353726541851543, 0.9999806484339802, 0.9999817881353469, 0.9999848807446527, 8594.551229851308, 8636.162473652112, 8635.3061854174, 199.63101972579352, 50.613508858059504, 44.77847761759267, 8591.557982134564, 8638.020197645323, 8628.896675868364, 285.70753682135705, 285.3437592929717, 285.6406171106025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 773.8159, 4.240683, 3281.509, 800.8001, 6.868366, 5500.209, 827.8934, 6.600222, 5462.172, 774.2697, 4.238335, 3282.503, 801.6208, 4.119249, 3300.437, 827.3347, 6.607189, 5464.434, 99.43652, 100.0, 99.31083, 99.47195, 100.0, 99.32691
26222.561360000003, 59.973863717980386, 59.97021272553119, 59.97210031377409, 30.18317618265734, 30.40232992802972, 30.356476728359567, 0.9999821306766646, 0.9999824211260168, 0.9999833531539778, 8590.152637866508, 8639.536996692861, 8630.887082466144, 195.93399991503702, 52.562998816124036, 46.44088845473908, 8591.238158846021, 8647.394664326677, 8637.461702286108, 285.8316758240296, 285.3776919956034, 285.614982896773, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 780.1443, 4.216054, 3289.138, 794.5549, 6.92031, 5498.602, 822.0116, 6.661887, 5476.186, 778.4642, 4.222707, 3286.256, 798.5688, 4.132581, 3300.245, 825.5454, 6.622205, 5467.414, 99.66105, 99.97318, 99.56973, 99.58211, 100.0, 99.41031
26225.016880000003, 59.969365134114305, 59.967581206614284, 59.97435633516161, 30.158931097861352, 30.393940194392044, 30.328911978933647, 0.9999885957923907, 0.9999812373191591, 0.9999864922134203, 8601.015078282353, 8639.983311804532, 8630.061834997363, 210.55646970757562, 54.49406112931524, 44.97096058079387, 8594.373096258125, 8636.428677966996, 8629.450517143923, 285.7588096472141, 285.36397006340337, 285.56504189956087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 785.3293, 4.194459, 3293.996, 788.4264, 6.967832, 5493.341, 815.8386, 6.728889, 5488.921, 784.4645, 4.197886, 3293.168, 792.3696, 4.162714, 3298.412, 819.0045, 6.694171, 5481.767, 99.82259, 99.87445, 99.79917, 99.80424, 99.95048, 99.67432
26227.503200000003, 59.97513951940587, 59.97205745847981, 59.97272101154907, 30.164893013666273, 30.370910299305198, 30.33642389849186, 0.9999844970571862, 0.9999753480490742, 0.9999832978412655, 8583.15743888894, 8630.847389820641, 8628.641937677223, 209.36235989538955, 59.8390346456149, 48.927663563335045, 8588.919991856721, 8641.241643435418, 8623.968659085484, 285.7212534684968, 285.4615415217353, 285.62372956108175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 780.1246, 4.215876, 3289.143, 794.5743, 6.92031, 5498.713, 822.1475, 6.662071, 5476.186, 778.3088, 4.223626, 3286.979, 798.607, 4.132398, 3300.186, 825.5454, 6.623304, 5467.185, 99.66597, 99.9752, 99.56448, 99.60561, 100.0, 99.40196
26229.9716, 59.97336983119643, 59.96927305373678, 59.97309319175769, 30.191811142678077, 30.411553275445822, 30.334732618234987, 0.9999838347100949, 0.9999813373706422, 0.9999837368776912, 8591.88438407964, 8643.361377249854, 8631.849506011664, 203.56217893382018, 52.370790983251936, 50.70700636515312, 8601.319706967728, 8646.572945364394, 8635.239473921585, 285.95265270169347, 285.39095653281805, 285.6811006989742, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.1573, 4.191069, 3295.024, 794.5938, 6.92031, 5498.603, 821.9534, 6.661703, 5475.456, 784.6198, 4.197886, 3294.193, 792.3696, 4.162531, 3298.258, 818.5273, 6.705159, 5485.644, 99.86886, 99.9732, 99.55235, 99.80925, 99.94582, 99.71887
26232.344920000003, 59.97465501837855, 59.975027839516294, 59.97412671637117, 30.18003374153421, 30.39095462384959, 30.34596138163125, 0.9999804947436153, 0.9999809226183929, 0.9999831184359314, 8595.993524665659, 8643.714782849598, 8630.372331529588, 195.2932517998429, 53.364520124653154, 52.596729667717796, 8590.767981370023, 8641.710199813977, 8632.303461005959, 285.88400523585045, 285.55615332019727, 285.61562273588197, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 792.7224, 4.161264, 3298.804, 800.8391, 6.868182, 5500.564, 828.0293, 6.593227, 5462.281, 789.4356, 4.179132, 3295.763, 789.3939, 4.17495, 3297.503, 817.2549, 6.708088, 5484.737, 99.9657, 100.0, 99.29446, 99.88358, 99.91068, 99.7211
26234.679280000004, 59.97676801587345, 59.97300407343757, 59.97225114319315, 30.201076978859902, 30.37213316975585, 30.343288822038275, 0.9999835659327428, 0.9999865798177496, 0.9999827693379192, 8599.27332385019, 8641.096234737171, 8631.885279553077, 194.892209850811, 47.7469394600821, 51.00996745035263, 8597.45215588206, 8646.715273972852, 8634.075787898644, 285.90722145735253, 285.32877326842805, 285.518309627394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.5517, 4.188927, 3294.422, 794.5743, 6.920125, 5498.772, 822.0698, 6.661519, 5476.132, 784.581, 4.19623, 3293.197, 792.3314, 4.162714, 3298.303, 819.1636, 6.693622, 5482.454, 99.83812, 99.97628, 99.56973, 99.79245, 99.95057, 99.67957
26237.04876, 59.97532628748685, 59.97343429310841, 59.975675311130786, 30.171951176800565, 30.39358844258191, 30.31256273351647, 0.9999879422413274, 0.9999807061574914, 0.9999879236860522, 8583.958405185704, 8635.020831561138, 8623.403123857574, 210.67836117059096, 57.470734625795785, 40.0546141907721, 8585.054961881615, 8639.952057168824, 8632.073478492519, 285.82090465801815, 285.40515280190743, 285.7263075550723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 782.6876, 4.206774, 3290.765, 789.3408, 6.963964, 5493.344, 815.4116, 6.732571, 5489.086, 778.3865, 4.223074, 3286.457, 798.607, 4.132398, 3300.242, 825.4858, 6.621839, 5467.186, 99.71876, 99.89027, 99.81234, 99.5882, 100.0, 99.40198
26239.503760000003, 59.976739779469085, 59.97269540758416, 59.98038640722771, 30.17583074102695, 30.347165676653976, 30.31666230107231, 0.9999836213379762, 0.9999775298412488, 0.9999856048165198, 8591.374903264916, 8635.704507547674, 8628.027194237455, 210.506028627143, 57.85667214879095, 48.03254350680618, 8583.48851505812, 8624.70592672766, 8618.56952446956, 285.7149833990843, 285.42434209169915, 285.61485337613385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.256, 4.188749, 3294.771, 794.6133, 6.919757, 5498.779, 821.9534, 6.662439, 5476.581, 784.5033, 4.196966, 3293.206, 792.3505, 4.162531, 3298.463, 819.1834, 6.693256, 5481.536, 99.84014, 99.97725, 99.57279, 99.78623, 99.94721, 99.66288
26241.878480000003, 59.98225515754915, 59.98314354638755, 59.9828815124185, 30.15676930207723, 30.361618412381, 30.307824047004022, 0.9999838874900763, 0.9999815193033428, 0.999983109090223, 8584.623135938446, 8634.673794042783, 8622.637328244811, 202.13665260562266, 58.15762977496615, 47.64591766857711, 8580.613815254448, 8635.702942370219, 8625.428648071429, 285.84398287535004, 285.41540670372035, 285.6125274288891, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.6108, 4.189641, 3295.354, 794.5743, 6.919941, 5498.608, 821.934, 6.661887, 5476.3, 778.2117, 4.222891, 3286.76, 798.607, 4.132398, 3300.021, 825.5653, 6.622022, 5467.19, 99.83058, 99.97318, 99.56769, 99.62025, 99.99923, 99.39571
26244.30324, 59.98310189492023, 59.977660575441725, 59.97843278352005, 30.169477945137384, 30.412275457317627, 30.346607275068536, 0.9999823834447198, 0.9999837182731679, 0.9999814991289576, 8588.453791890995, 8648.138225368406, 8641.730929720492, 198.50236143379743, 49.69416116801767, 50.615842920712566, 8594.47336641312, 8634.626323912433, 8635.942537651586, 285.76176387871766, 285.34350840268274, 285.49954192864703, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 792.7224, 4.161086, 3298.469, 800.8585, 6.868182, 5500.399, 828.4175, 6.588441, 5458.466, 772.0172, 4.246977, 3278.854, 804.3867, 4.102082, 3300.024, 830.2772, 6.572946, 5455.32, 99.95219, 100.0, 99.24345, 99.34483, 99.99991, 99.18624
26246.735080000002, 59.98343552415618, 59.9821990716212, 59.981941762550505, 30.19854144268313, 30.405387023007897, 30.380084043521386, 0.9999794463140786, 0.9999818712647361, 0.9999813681172888, 8598.508277179553, 8646.934270875543, 8638.508099705257, 191.50543810878162, 55.84543850388354, 52.89756591340233, 8602.723361100027, 8644.72171663769, 8637.049999752742, 285.76268399740223, 285.35416544328245, 285.68180127949745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.1968, 4.188749, 3295.297, 794.5549, 6.92031, 5498.488, 822.031, 6.662439, 5476.069, 778.4642, 4.222339, 3287.028, 798.5688, 4.132398, 3300.132, 825.5852, 6.622938, 5467.356, 99.85899, 99.9752, 99.5635, 99.60576, 100.0, 99.40097
26249.172960000004, 59.98011962894165, 59.97896136629238, 59.98123095844812, 30.156426954244363, 30.37449586708955, 30.34473946001167, 0.9999815521185286, 0.9999785944822878, 0.999982572968879, 8585.7370950072, 8629.311210347847, 8628.938230134052, 204.94652268007576, 59.98316054303075, 49.3008468996818, 8589.343690011863, 8626.783058201003, 8630.03183085243, 285.81395163502145, 285.38709618375816, 285.6903299872902, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 783.279, 4.204989, 3291.321, 789.9634, 6.95586, 5494.34, 815.7998, 6.732387, 5489.526, 784.5422, 4.196782, 3292.765, 792.3505, 4.162714, 3298.465, 818.4478, 6.698383, 5483.363, 99.7427, 99.89569, 99.80817, 99.81324, 99.95207, 99.70767
26251.628640000003, 59.98180907097256, 59.978796473253716, 59.9805635671697, 30.158062530806497, 30.36547356762392, 30.309013917136724, 0.9999862238482252, 0.9999773013804731, 0.9999857244386182, 8584.110325370943, 8630.378713002368, 8624.381384738714, 201.28221464241278, 50.68349333664605, 48.91639010028484, 8581.217232286263, 8634.944168844055, 8616.904753002169, 285.847592661731, 285.29287513516704, 285.7151406118682, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.3546, 4.189106, 3294.642, 794.5743, 6.920125, 5498.715, 822.1475, 6.663359, 5476.013, 778.3477, 4.223258, 3286.87, 798.6261, 4.132398, 3300.081, 825.5852, 6.623121, 5466.96, 99.83261, 99.97732, 99.56247, 99.59837, 100.0, 99.40086
26254.05152, 59.97877815106236, 59.96844565694313, 59.9770693764045, 30.15581030846283, 30.375863325689473, 30.321726015606167, 0.9999810785905405, 0.9999777926670823, 0.9999830721161193, 8579.250312891454, 8636.807430531817, 8628.309384121883, 200.52160322445366, 57.28515472755589, 53.10120009173397, 8586.844415918393, 8627.4860282736, 8628.397534217569, 285.7791508200726, 285.32259685286795, 285.6125459856551, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.1771, 4.187856, 3295.0, 794.5938, 6.920125, 5498.719, 822.1669, 6.661335, 5476.186, 778.3088, 4.223074, 3286.862, 792.3314, 4.162714, 3298.417, 825.5653, 6.621839, 5466.959, 99.85406, 99.97531, 99.57787, 99.58308, 99.95062, 99.39781
26256.369240000004, 59.97397072289688, 59.974273761100044, 59.97531953190124, 30.187337910471705, 30.367759970550622, 30.335575492353293, 0.9999789909261527, 0.9999805216137794, 0.9999797281300438, 8593.405647711566, 8638.453553201938, 8637.856173225622, 199.74594301224215, 55.98678791136081, 53.04414622737659, 8591.292497302858, 8633.857340570736, 8639.111431164976, 285.74261970200513, 285.2334740655066, 285.52527749018293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 792.7224, 4.161086, 3298.526, 800.8391, 6.868182, 5500.511, 828.4175, 6.588626, 5458.293, 772.0948, 4.246977, 3278.582, 786.1321, 4.191386, 3294.347, 831.2911, 6.561043, 5451.297, 99.95394, 100.0, 99.2403, 99.35663, 99.82729, 99.09754
26258.79444, 59.976417660112396, 59.97410637296025, 59.97091945821848, 30.196106408009882, 30.396274334537804, 30.35715730938748, 0.9999843886079632, 0.9999842692885045, 0.9999874826991407, 8599.450959996813, 8646.067371491692, 8633.927025901277, 201.3863393923657, 47.358579274388376, 48.027406714463154, 8601.08723811688, 8642.533411248729, 8638.373508347775, 285.9738734139322, 285.36908729834227, 285.6721233919129, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 786.532, 4.189998, 3294.89, 794.5549, 6.92031, 5498.602, 822.0116, 6.660782, 5476.296, 778.2894, 4.222707, 3286.585, 792.3124, 4.162897, 3298.306, 825.5256, 6.623487, 5467.128, 99.83667, 99.97628, 99.56675, 99.60711, 99.94726, 99.40093
26261.225240000003, 59.974044026650155, 59.97484609511819, 59.974991578632796, 30.173792930946465, 30.37316370714614, 30.34617215972773, 0.9999865724070375, 0.9999780633766362, 0.999985934772323, 8581.235526847595, 8630.894418954544, 8621.007388218495, 206.47003201272491, 55.75806262581864, 46.815679050116614, 8588.507257443718, 8624.432957722156, 8627.546124421668, 285.8978801106319, 285.5465379037185, 285.58059335497506, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 0 1 1 0), 5500.0, 800.0, 784.7773, 4.1991, 3292.794, 792.084, 6.944071, 5495.935, 817.081, 6.718029, 5488.028, 784.0179, 4.199356, 3293.032, 798.5498, 4.132215, 3300.073, 817.593, 6.709736, 5484.166, 99.79199, 99.92468, 99.76158, 99.80812, 100.0, 99.71792
