TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26412.276560000002, 59.97756142309834, 59.97689904372646, 59.97775915749758, 32.641131244886104, 32.85707772981793, 32.79672326842962, 0.9999803609732066, 0.9999696334768706, 0.9999805451925348, 9296.954988391635, 9352.602032545428, 9333.54853879775, 218.81027674919733, 72.58431262279896, 60.701639816516945, 9294.324557780381, 9348.34389953991, 9335.832388039698, 285.72547388327035, 285.46926210855486, 285.62250080309076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 786.2363, 4.190533, 3294.991, 794.4771, 6.920862, 5498.486, 827.9128, 3.957301, 3276.258, 785.1247, 6.991506, 5489.176, 799.0648, 6.883478, 5500.253, 838.011, 6.468018, 5419.984, 99.84014, 99.97213, 99.27575, 99.80383, 100.0, 98.54795
26414.603440000003, 59.98352879334266, 59.98054671793581, 59.97537072613464, 32.636293285205944, 32.85684506244997, 32.77123796222709, 0.9999858744017042, 0.9999736693462763, 0.9999822498526153, 9292.679266130763, 9338.386200326362, 9327.698543941215, 227.89866094287163, 67.34414334645544, 50.82309020278808, 9288.823013325811, 9345.93300413598, 9332.525466827075, 285.89484962935904, 285.3212219024912, 285.6713879852408, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 792.6238, 4.161443, 3298.588, 800.7612, 6.868918, 5500.452, 821.5457, 4.001479, 3286.613, 791.4163, 6.944805, 5496.246, 805.3022, 6.82869, 5499.354, 844.4326, 6.379754, 5387.297, 99.95932, 100.0, 99.59294, 99.93449, 99.98684, 97.94842
26417.01824, 59.98064539317598, 59.97297737140253, 59.974653586314645, 32.657472497471396, 32.8825837995389, 32.816580041898106, 0.9999789666331816, 0.999975366529177, 0.9999813414148387, 9303.575720778268, 9351.050637764998, 9344.557627955568, 216.97951806568767, 64.62097483744219, 60.591672812655816, 9304.4402720567, 9355.080850324897, 9340.64285826489, 285.8198648084049, 285.4602023694418, 285.65677883398456, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 786.2757, 4.190176, 3294.551, 794.4771, 6.921046, 5498.432, 827.8934, 3.957669, 3276.374, 785.1247, 6.991138, 5489.118, 799.0457, 6.883478, 5500.148, 838.0905, 6.466919, 5419.926, 99.84, 99.97725, 99.27915, 99.80074, 100.0, 98.55312
26419.44652, 59.973884176065376, 59.97475014970366, 59.98055286084944, 32.66516474141644, 32.87565096715604, 32.79942793335446, 0.999978994719726, 0.9999731991213836, 0.9999768774097176, 9300.456262197566, 9348.865640705963, 9340.445470241348, 217.3465148664077, 66.9462630885173, 57.135343290283345, 9302.44067476501, 9349.758383796892, 9341.147151647132, 285.92687878503006, 285.3712554716049, 285.6889916320329, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 792.6436, 4.161978, 3298.431, 800.7612, 6.869103, 5500.396, 827.8546, 3.957669, 3275.981, 791.3969, 6.945172, 5496.24, 805.3022, 6.82869, 5499.298, 838.1104, 6.467835, 5420.392, 99.95105, 100.0, 99.27076, 99.93235, 99.98488, 98.55107
26421.874880000003, 59.97120773179467, 59.97541064475186, 59.97698386753727, 32.61174478177326, 32.154056959468456, 31.886304810601487, 0.9999881806785906, 0.9999629668739831, 0.9999890480708391, 9264.321223009512, 9344.852270569703, 9349.017669827972, 234.43988285144133, 69.35609043906015, 57.95160808226831, 9296.889215672198, 9346.06526847911, 9331.73642894954, 285.977983204158, 285.41720549168275, 285.6717475766058, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 521.1512, 4.548361, 2150.961, 800.7612, 6.869103, 5500.567, 827.8934, 3.957485, 3276.031, 791.3969, 6.944805, 5496.245, 805.3404, 6.827776, 5499.19, 837.9911, 6.468018, 5420.156, 65.17973, 100.0, 99.27764, 99.93033, 99.98692, 98.55737
26424.275640000003, 59.97213143781923, 59.97222521122971, 59.96984049624036, 32.636742038821225, 32.873854213544554, 32.81712074441908, 0.99997574833219, 0.9999709021550323, 0.9999791066566717, 9298.728860738169, 9350.064883845305, 9348.64574832438, 224.93558759638836, 67.5950524948164, 58.49178452597516, 9304.277509164718, 9341.723945956133, 9332.179083875497, 285.91388164595537, 285.3866913213965, 285.67962357056143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 784.0282, 4.199814, 3292.929, 290.1511, 7.593549, 3049.473, 827.0975, 3.962639, 3277.385, 791.3775, 6.944253, 5496.415, 805.3404, 6.82869, 5499.822, 836.4205, 6.509037, 5426.254, 99.78764, 55.44419, 99.3239, 99.93341, 99.98488, 98.82078
26426.70716, 59.9745315253128, 59.96805491924313, 59.9731376980472, 32.32195951512889, 32.5083211289696, 32.38297408124601, 0.9999810565403436, 0.999976342870273, 0.9999798178187114, 9050.459163754997, 9072.619921761343, 9030.922481847487, 221.15195895741203, 64.95667213922798, 51.938120085500486, 8871.218065833144, 8883.414846050344, 8855.92463349644, 285.7287055714264, 285.3672519388945, 285.6885663673797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.8113, 4.200528, 3292.933, 797.6678, 6.89489, 5500.071, 811.3157, 3.651371, 3073.737, 793.1058, 6.931383, 5496.705, 805.5311, 6.827594, 5499.137, 834.9492, 6.508121, 5433.783, 99.78445, 99.99988, 95.51104, 99.93869, 99.98695, 98.79466
26429.07772, 59.976345151902635, 59.979462126781065, 59.977087060419905, 30.409457568041944, 30.454246678449273, 30.263640375111702, 0.9999839653780154, 0.9999751439598854, 0.9999859784231897, 8437.450173883126, 8449.261550872558, 8416.807248589921, 199.73105174281284, 56.67261836618809, 47.59807708431663, 8173.3007098722155, 8258.658482871926, 8314.633655372429, 285.7008210762891, 285.1170026384249, 285.6697102534413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 786.2363, 4.197315, 3293.187, 797.7651, 6.893785, 5499.955, 815.6057, 4.038661, 3293.907, 786.6393, 6.977716, 5491.396, 693.5624, 7.389717, 4962.458, 835.1083, 6.509403, 5433.669, 99.80258, 99.99886, 99.81397, 99.84633, 90.22523, 98.80723
26431.460720000003, 59.97410057928476, 59.97692006141862, 59.97812721961735, 28.791214527353723, 29.18468432175219, 29.365376180668598, 0.999988610344178, 0.9999775299285277, 0.9999887192781183, 8579.268427481458, 8697.689300139698, 8779.30474507812, 220.4555762999198, 54.89642795420332, 44.30758713129046, 8936.167928072022, 9066.32820491719, 9142.265117778266, 285.8369065488638, 285.5526322521521, 285.8182611708561, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 784.0282, 4.199992, 3292.934, 797.7456, 6.894522, 5500.125, 813.781, 4.049337, 3295.211, 788.4259, 6.967236, 5493.225, 799.866, 6.875807, 5500.287, 434.4221, 7.587431, 2863.317, 99.78606, 99.99786, 99.85349, 99.87639, 100.0, 56.8191
26433.825080000002, 59.97869391900147, 59.977945877406015, 59.972665053037154, 32.663913529162876, 32.92642859966303, 32.84547081848333, 0.9999819746437072, 0.9999704197029304, 0.9999836962910039, 9299.568896904391, 9359.061478919248, 9354.924663854206, 232.62945141942055, 74.86347389311777, 55.19026582104607, 9313.921135305649, 9355.289173525707, 9353.677728322633, 285.89029131293034, 285.5877620871969, 285.73550599552794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.9099, 4.200528, 3292.666, 797.7261, 6.894522, 5500.125, 813.8975, 4.048601, 3295.088, 788.4453, 6.967052, 5493.216, 799.8469, 6.87672, 5500.232, 823.7561, 6.648574, 5474.572, 99.7846, 100.0, 99.84975, 99.87427, 100.0, 99.51336
26436.150640000003, 59.97472775666684, 59.9749769712561, 59.97781313039899, 32.68613541924883, 32.91498056023716, 32.87245344045981, 0.9999767274244045, 0.9999698208953685, 0.999980485141407, 9311.616580159847, 9367.52701995705, 9343.991649371148, 230.0123455290668, 73.99593553018528, 60.648682121212914, 9297.774966748128, 9356.719706697444, 9351.447609362795, 285.7727039158486, 285.49021507704845, 285.709497419833, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.9493, 4.200349, 3292.996, 797.7456, 6.894154, 5500.014, 813.8975, 4.048601, 3294.866, 788.4647, 6.966868, 5493.222, 799.866, 6.876355, 5500.4, 820.6149, 6.678423, 5479.028, 99.78634, 99.99886, 99.84302, 99.87739, 100.0, 99.62768
26438.619880000002, 59.976214096473385, 59.96936493614008, 59.97229838375653, 32.70817092596521, 32.93443578037981, 32.8662048144881, 0.9999798043259062, 0.9999707548967461, 0.9999754448655379, 9318.356491950926, 9365.694244223487, 9360.298544214156, 230.73525703906523, 66.99406161394063, 59.27709973680521, 9310.80511703007, 9363.00586210613, 9357.33302731803, 285.85275385992895, 285.40106375896346, 285.61009758401303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 789.9229, 4.174293, 3297.331, 803.9519, 6.840368, 5499.879, 820.051, 4.009394, 3288.246, 794.7563, 6.918696, 5498.53, 806.1797, 6.821019, 5498.893, 814.2927, 6.742698, 5490.873, 99.91771, 99.99747, 99.64241, 99.97612, 99.98246, 99.83266
26441.078960000003, 59.97046938783499, 59.968766703213255, 59.97384461033283, 32.688229846510495, 32.87270676978207, 32.85792037503176, 0.9999765054500168, 0.9999695288985563, 0.999979133848395, 9312.39690094569, 9357.960337073286, 9351.660221707461, 234.65735594541457, 70.95718747127921, 61.90650324161743, 9305.283243913636, 9354.260808914922, 9344.369341129277, 285.9196631699741, 285.34694148714385, 285.52526193380805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.9296, 4.200528, 3293.001, 797.7456, 6.894338, 5499.956, 813.8975, 4.048785, 3295.196, 788.4647, 6.967052, 5493.275, 799.885, 6.876173, 5500.233, 820.5353, 6.677141, 5479.598, 99.78127, 99.99682, 99.85301, 99.87844, 100.0, 99.62038
26443.45372, 59.97149596523424, 59.97251378569534, 59.97339614994442, 32.64347306837401, 32.88328256903225, 32.82043339326346, 0.9999823592644445, 0.9999727587435882, 0.9999825229360411, 9298.972453245937, 9348.791010678346, 9342.33067924031, 232.33183239819755, 71.93072537405442, 58.40506809854446, 9308.871115590422, 9358.65349848388, 9343.85111981189, 285.98182532276394, 285.4868038838943, 285.6859643928686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.9493, 4.200171, 3292.886, 797.7261, 6.894154, 5500.014, 820.1481, 4.009946, 3288.865, 788.4453, 6.966868, 5493.274, 799.885, 6.876173, 5500.29, 820.595, 6.676775, 5478.748, 99.78302, 99.99682, 99.62529, 99.87631, 100.0, 99.61219
26445.903520000003, 59.97227919297511, 59.97559398260626, 59.972722040478374, 32.672767054367014, 32.915065332460806, 32.88294912936591, 0.9999784843765732, 0.9999753451153248, 0.9999780749305545, 9314.608793412965, 9366.309938068667, 9362.676149303446, 228.17268248214987, 65.37290157322462, 56.753212705993064, 9312.727695296147, 9358.299605153145, 9352.590439821579, 285.92909906272007, 285.4239516662741, 285.6590091232793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 777.4828, 4.225513, 3285.917, 791.3837, 6.94536, 5496.396, 826.1852, 3.969082, 3279.814, 783.4547, 6.998677, 5488.323, 796.566, 6.903749, 5499.808, 823.4182, 6.650405, 5475.717, 99.56402, 99.93214, 99.38691, 99.77079, 99.99461, 99.5571
26448.315080000004, 59.97184364434658, 59.97879824463319, 59.97911707943282, 32.652723931952536, 32.89597784869868, 32.83165664731463, 0.9999802858652361, 0.9999765365878449, 0.9999768332759476, 9307.197289750962, 9358.5338156183, 9337.486181113924, 227.13444009988348, 62.53488572285505, 60.045681421970585, 9298.560213589832, 9350.067934308521, 9341.086737636666, 285.9829723534469, 285.42331733658693, 285.54271875949604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.9296, 4.200349, 3292.718, 794.8662, 6.922704, 5498.069, 824.2245, 3.979942, 3280.649, 788.4647, 6.967052, 5493.279, 793.6094, 6.927673, 5497.878, 820.595, 6.676592, 5479.543, 99.77952, 99.96348, 99.45683, 99.8764, 99.95898, 99.63077
26450.67652, 59.96988102145652, 59.97305765449491, 59.969290896754714, 32.669660804486725, 32.9008854211438, 32.84195467581768, 0.9999764905654965, 0.9999734231641639, 0.9999764270923182, 9302.004279100216, 9357.382429499014, 9345.969656148563, 223.5375597979206, 63.23300686935636, 65.51549363708, 9311.295678744373, 9346.786109742741, 9341.14916486352, 285.9500645863059, 285.37403741641623, 285.6265313339085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 788.602, 4.177327, 3297.479, 785.4497, 6.989015, 5489.205, 832.824, 3.921407, 3265.613, 794.7369, 6.918512, 5498.535, 787.3148, 6.975704, 5491.88, 814.2529, 6.743248, 5490.931, 99.9222, 99.80538, 98.95658, 99.96983, 99.85097, 99.83683
26453.053440000003, 59.97170892143286, 59.97219674168424, 59.97042852270503, 32.664631969074385, 32.88552378898435, 32.825211065642264, 0.9999796289820296, 0.9999720138633135, 0.9999764784906959, 9298.050775468675, 9358.682669730182, 9350.459900634249, 228.63022176298773, 73.00201330320215, 60.2407091430548, 9300.99022832677, 9358.123508840017, 9344.3645501429, 285.86653091969515, 285.3769540757437, 285.64406290025704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.9296, 4.200528, 3293.048, 791.4225, 6.944992, 5496.176, 826.4763, 3.967241, 3278.855, 788.4453, 6.96742, 5493.22, 793.6094, 6.927673, 5497.88, 820.595, 6.677507, 5478.909, 99.78794, 99.9331, 99.35292, 99.87841, 99.95898, 99.61513
26455.4242, 59.96551567081148, 59.971318713741894, 59.971069928860075, 32.62673294737534, 32.86476733956713, 32.803659235825045, 0.9999797999697876, 0.9999728858627074, 0.9999754074108888, 9293.908227124222, 9350.348073960888, 9338.951152956071, 222.965991512011, 72.44341000251734, 62.41868850310857, 9299.19908134583, 9349.43596989582, 9342.341498863376, 285.8604922797968, 285.5248453432931, 285.67603219232143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.8902, 4.200349, 3292.943, 791.4031, 6.944992, 5496.286, 832.8629, 3.921223, 3265.734, 788.4453, 6.967052, 5493.22, 793.5713, 6.927673, 5497.821, 820.5552, 6.677141, 5479.828, 99.77633, 99.93107, 98.96024, 99.87427, 99.95898, 99.63089
26457.845960000002, 59.974975924784125, 59.96907917437875, 59.96338363531065, 32.659830860998575, 32.90754344427733, 32.82450976271703, 0.9999807237804437, 0.9999742708044352, 0.9999794677069906, 9300.938166439562, 9346.512212075113, 9336.313606189557, 224.7480749039355, 63.14925042801951, 66.52255060583957, 9301.215431786843, 9356.758035249051, 9336.403357566662, 285.87825966941926, 285.3830193885363, 285.5985650114666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 777.6208, 4.22587, 3286.261, 797.6873, 6.89489, 5500.016, 839.0358, 3.872627, 3249.764, 782.0954, 7.01265, 5484.735, 799.4844, 6.879825, 5500.135, 825.6647, 6.627882, 5469.42, 99.58228, 100.0, 98.4712, 99.71601, 100.0, 99.4426
26460.250040000003, 59.96162855792394, 59.96021996472056, 59.9648325436373, 32.651387778986326, 32.88280786961518, 32.826644008425795, 0.999977700474204, 0.9999745915053794, 0.9999767573056503, 9308.548202865366, 9354.720566239348, 9340.50865728844, 224.52089837958897, 70.93162547865995, 59.79136707863381, 9309.811788767705, 9349.62967559439, 9344.890086729278, 285.8359345455828, 285.48300849370787, 285.6134035523496, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.9493, 4.200349, 3292.828, 791.7922, 6.939097, 5497.404, 832.8434, 3.921039, 3265.674, 788.4453, 6.967052, 5493.22, 797.9394, 6.892609, 5500.254, 820.5552, 6.676592, 5478.852, 99.78126, 99.94183, 98.95835, 99.87533, 100.0, 99.61409
26462.593520000002, 59.95960220683256, 59.96325548746333, 59.96316376782366, 32.69148892772684, 32.89631317090498, 32.83235200410979, 0.9999778768221304, 0.9999753203532418, 0.9999744869816907, 9300.752039214463, 9351.555449861435, 9347.71251812223, 223.68358089161757, 66.17515328341597, 63.20965207957488, 9307.49988493585, 9351.71498236996, 9342.02025907178, 285.9003518409605, 285.3566853214199, 285.5970560006265, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 776.0437, 4.233544, 3282.375, 800.6445, 6.86634, 5500.367, 828.4758, 3.95546, 3276.734, 793.7854, 6.921086, 5498.419, 806.1415, 6.821384, 5499.165, 814.2131, 6.743248, 5490.934, 99.4867, 100.0, 99.25984, 99.96986, 99.97842, 99.83376
26465.044800000003, 59.965233131921046, 59.966513494733306, 59.96000969746385, 32.65848774406955, 32.915986771090765, 32.83446091348139, 0.9999766405762721, 0.9999706636849827, 0.999979775003113, 9305.312242561673, 9353.10676666922, 9348.241046914965, 221.81850297189067, 66.78546766440786, 61.783923160165614, 9303.477420620802, 9345.917999220399, 9337.813947735069, 285.8436108141867, 285.40581722011603, 285.72635273944877, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 777.0886, 4.227298, 3285.711, 797.7456, 6.894338, 5499.954, 832.824, 3.921039, 3265.668, 788.4453, 6.967236, 5493.279, 799.8469, 6.876538, 5500.448, 820.7143, 6.677507, 5479.597, 99.5656, 99.99786, 98.96538, 99.87639, 100.0, 99.62768
26467.395440000004, 59.963799238816534, 59.96707556636185, 59.96285144656538, 32.647934203913714, 32.87649781383146, 32.815687416439786, 0.9999768414006227, 0.9999720150769471, 0.9999737307048481, 9299.373206577122, 9345.934759696847, 9341.954258781852, 223.15895568629162, 70.60975059010889, 61.72792961634377, 9294.356819066175, 9345.254168949714, 9328.819294781872, 285.8476673532153, 285.4108000317124, 285.6345271184825, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 777.5026, 4.224799, 3285.998, 797.7261, 6.894522, 5499.955, 832.824, 3.921039, 3265.729, 788.4259, 6.967236, 5493.219, 799.8469, 6.876538, 5500.34, 820.6944, 6.680437, 5478.738, 99.57431, 99.99989, 98.96009, 99.8763, 100.0, 99.61202
26469.78984, 59.963577510108394, 59.9685898996267, 59.965856442388905, 32.653222929363835, 32.88237898521122, 32.84599423363151, 0.9999764788191694, 0.9999722735363639, 0.9999795612203651, 9302.259357480132, 9354.193354716288, 9347.325555039057, 230.32252300439723, 73.31252476084228, 61.14896630497469, 9296.65892930775, 9348.880871449703, 9341.94135447667, 286.05924104647346, 285.650573303486, 285.7709825276238, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.8902, 4.200706, 3292.665, 791.3837, 6.945176, 5496.455, 839.0746, 3.872259, 3249.255, 782.0954, 7.012466, 5484.68, 793.5522, 6.927855, 5497.927, 826.8973, 6.606823, 5462.944, 99.78634, 99.92998, 98.47468, 99.72005, 99.9559, 99.32486
26472.1362, 59.96319969346182, 59.96968778203389, 59.96874801185787, 32.662711276582044, 32.89384325664948, 32.831458527552535, 0.9999757808980694, 0.9999743927109906, 0.9999764346644816, 9301.067827127825, 9348.343808370217, 9337.627315579048, 229.22347332399977, 69.86764435901034, 61.4110679098676, 9307.239660479123, 9348.176598921053, 9338.695231990278, 286.1362022766759, 285.5751691877012, 285.8274383845304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 777.7194, 4.226762, 3286.31, 797.7261, 6.894522, 5499.847, 832.8046, 3.921407, 3266.01, 788.4259, 6.967236, 5493.332, 798.5688, 6.892243, 5499.754, 820.5552, 6.678789, 5479.196, 99.58374, 99.99775, 98.9686, 99.87639, 99.99636, 99.62035
26474.493840000003, 59.967726771851815, 59.97538124595946, 59.969751421297886, 32.65827132316529, 32.893802139388406, 32.83374689420316, 0.9999775924636798, 0.9999720341531074, 0.9999724167298153, 9302.728034589592, 9355.740434743326, 9350.452269441372, 226.9317908666897, 76.226130704134, 63.86002916812049, 9308.512752200788, 9352.268124141103, 9349.332195733165, 286.0220969206932, 285.58107976652286, 285.79624271432374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.9296, 4.200349, 3292.833, 791.4031, 6.947018, 5495.405, 831.4652, 3.931163, 3270.956, 790.5814, 6.946643, 5496.471, 789.6609, 6.957806, 5493.532, 815.4656, 6.735373, 5490.823, 99.77793, 99.92261, 99.07935, 99.93128, 99.89249, 99.81205
26476.8806, 59.97731794044697, 59.97239375936336, 59.97610346683626, 32.647959764549434, 32.877997467282064, 32.821985961439935, 0.9999771337124244, 0.9999716837427912, 0.999976434523385, 9309.406878766882, 9344.155813183148, 9341.622057442832, 228.064071556842, 70.81063511107186, 65.12496017587932, 9306.96774645023, 9351.881820751134, 9343.90883690306, 286.03680554061305, 285.52496177827396, 285.7453660414009, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 787.4388, 4.185358, 3294.465, 789.0879, 6.962675, 5495.219, 831.2322, 3.928033, 3267.004, 788.6006, 6.967052, 5493.333, 793.6094, 6.927673, 5497.988, 820.6746, 6.677141, 5479.427, 99.84565, 99.8988, 98.99874, 99.87737, 99.95898, 99.62455
26479.317960000004, 59.97610929977309, 59.979991569262495, 59.97606516326256, 32.64897170249375, 32.874122796258234, 32.81674608958919, 0.9999754982996439, 0.9999722044992142, 0.9999758486704933, 9298.178438539037, 9349.907656026098, 9335.501612293237, 229.87158560784974, 73.1091488138295, 63.18689745890015, 9302.21760502284, 9341.28965092141, 9343.325667246289, 285.99423928061077, 285.56996021807873, 285.76063658474385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.9099, 4.200171, 3292.77, 791.4031, 6.944808, 5496.286, 832.8434, 3.921407, 3265.835, 788.4259, 6.967236, 5493.279, 793.5903, 6.92749, 5498.095, 820.436, 6.677691, 5479.256, 99.77793, 99.92998, 98.96183, 99.87533, 99.96395, 99.62143
26481.72692, 59.991601310458, 59.987728209903494, 59.98544790425024, 32.64024908877421, 32.86122775806444, 32.78720506747409, 0.999978351493913, 0.9999744400438457, 0.9999766772483926, 9309.541515976425, 9352.429570329055, 9344.54686377262, 226.07792149387205, 61.857965260816854, 62.93295528706085, 9305.782809309845, 9353.787347637419, 9348.313635494667, 286.0174450038843, 285.5611900655216, 285.7050204632715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 777.6011, 4.226048, 3286.042, 797.7067, 6.894706, 5500.124, 839.1135, 3.872995, 3249.426, 782.076, 7.012466, 5484.452, 799.8087, 6.876903, 5500.176, 826.8774, 6.60664, 5463.005, 99.57736, 99.99678, 98.47645, 99.7159, 100.0, 99.32804
26484.128480000003, 59.98958970513372, 59.984812474455026, 59.987943583985036, 32.624015352720484, 32.86285697021981, 32.80917571462641, 0.9999786516595032, 0.9999707872837885, 0.9999746966218673, 9304.586756825403, 9352.521727588084, 9344.922518016598, 230.80643631139992, 65.53077732371253, 64.50171630601562, 9298.549639192666, 9351.45537811901, 9344.029556754267, 286.05657193236357, 285.6146682606869, 285.6918522752159, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.9296, 4.200349, 3292.943, 791.4225, 6.944808, 5496.339, 832.8046, 3.921223, 3265.618, 788.4259, 6.967236, 5493.279, 793.5713, 6.927855, 5498.044, 820.4757, 6.678423, 5479.081, 99.77968, 99.93203, 98.96201, 99.87639, 99.96, 99.63075
26486.468, 59.98784855405998, 59.9913966282304, 59.99458201595695, 32.64496388547518, 32.88875767873163, 32.845430753306374, 0.9999732377987826, 0.9999734668793623, 0.9999759392768374, 9295.851557727976, 9352.740355118329, 9343.139154366818, 227.9657714183918, 69.13811391789432, 63.13032881507979, 9315.689941919063, 9360.770393420904, 9342.586697174313, 286.0356838066469, 285.48641474647945, 285.7174880037346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 777.68, 4.22587, 3286.745, 797.7456, 6.894338, 5500.013, 832.8046, 3.921407, 3265.787, 788.6201, 6.966133, 5494.417, 800.9913, 6.861745, 5500.38, 817.6128, 6.709004, 5487.412, 99.58881, 99.99883, 98.96538, 99.88876, 100.0, 99.74689
26488.80816, 59.986142763349, 59.98959057021355, 59.98708127391708, 32.63053480696887, 32.87736978982408, 32.81511359704943, 0.9999780378948926, 0.9999739774987837, 0.9999757565350444, 9300.733804893522, 9347.38530311135, 9333.373980684511, 226.01329780508286, 70.80279752362355, 64.6923211694957, 9302.53780634575, 9350.63545171661, 9344.55209059507, 286.0001472259356, 285.5222391211996, 285.6214259485385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 771.3121, 4.249963, 3279.12, 803.1737, 6.851236, 5500.328, 828.3593, 3.953619, 3273.016, 791.5328, 6.948666, 5494.705, 801.2012, 6.868685, 5500.303, 820.6149, 6.677324, 5479.313, 99.35022, 100.0, 99.2202, 99.91477, 100.0, 99.62246
26491.18096, 59.99117444499599, 59.99250661022295, 59.995870244398894, 32.64754713601137, 32.833581848109695, 32.81632528486913, 0.9999749178374447, 0.9999731710638647, 0.999978185966409, 9294.36312737372, 9354.978866513753, 9341.338718492707, 230.25167917832505, 71.48223416733845, 63.22653336976509, 9306.567470815911, 9346.5547716879, 9342.096932593273, 285.9675706904325, 285.5294443636817, 285.6511516660674, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 777.7589, 4.226405, 3286.97, 797.7261, 6.894338, 5499.842, 832.8046, 3.921591, 3265.897, 788.4453, 6.967236, 5493.22, 799.8278, 6.87672, 5500.344, 820.6149, 6.67824, 5479.026, 99.60374, 99.99987, 98.9652, 99.8733, 100.0, 99.61725
26493.63416, 59.990654323572564, 59.99070562372512, 59.99176612204268, 32.623550977536496, 32.85902529352185, 32.79214889337604, 0.9999758820942368, 0.9999711803556723, 0.9999762828643944, 9296.359427015053, 9347.88775966265, 9329.351434353732, 226.29584106031734, 69.00313898734566, 65.14920217087638, 9292.452200211286, 9348.48469584513, 9336.51586504002, 286.04373516789786, 285.46391923697524, 285.73361423900354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.7522, 4.201241, 3292.627, 791.3642, 6.94536, 5496.284, 838.9776, 3.872627, 3249.714, 782.076, 7.012466, 5484.393, 793.5522, 6.927855, 5498.04, 826.8973, 6.606457, 5462.886, 99.77519, 99.93199, 98.46262, 99.71695, 99.95697, 99.32911
26495.962720000003, 59.99204889602402, 59.992888937722675, 59.9899337003297, 32.6391128915203, 32.87191137701133, 32.80571088718566, 0.9999729328537629, 0.9999749516728247, 0.999976372857476, 9293.088149353702, 9347.646464930638, 9347.380532936291, 224.39364111397254, 74.0176468120635, 65.1692249566986, 9307.44296429013, 9348.32356280349, 9349.094025371764, 285.89524726739967, 285.44396323848224, 285.7391217831925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 777.542, 4.226941, 3287.195, 797.7261, 6.894522, 5500.013, 832.824, 3.921407, 3265.618, 788.4064, 6.967236, 5493.219, 799.8469, 6.87672, 5500.453, 820.5552, 6.677324, 5479.769, 99.58563, 99.99784, 98.95842, 99.87436, 100.0, 99.63077
26498.337040000002, 59.98926556775473, 59.99069840351169, 59.98816493110002, 32.67180293183335, 32.88478498191511, 32.82523753346456, 0.9999755603963622, 0.9999698817870316, 0.999979880491786, 9304.82747752721, 9361.596993642877, 9351.454982568963, 224.64557234764135, 68.61762533770116, 63.31874861141523, 9302.171293074747, 9353.037898847566, 9346.985088326022, 285.9036519512848, 285.43160097538765, 285.65677768219103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.9099, 4.200528, 3292.718, 791.3837, 6.944808, 5496.169, 832.7852, 3.921223, 3265.781, 788.4064, 6.96742, 5493.162, 793.5713, 6.928038, 5497.928, 820.5552, 6.677507, 5479.999, 99.78331, 99.93009, 98.96009, 99.87744, 99.96197, 99.63491
26500.66756, 59.984451277511205, 59.98651242687996, 59.98748107263336, 32.65969790960714, 32.85196928096763, 32.81714543769123, 0.9999783224720942, 0.9999737011270672, 0.9999760580030408, 9296.285678251987, 9352.572901717074, 9340.160145308764, 230.5048631075274, 69.3598395282952, 66.6195964387507, 9300.288998663113, 9348.223310827983, 9342.741612335698, 285.9691937501199, 285.50975118008364, 285.5742467116091, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 790.2778, 4.171973, 3297.929, 785.119, 6.991778, 5489.257, 826.554, 3.967057, 3279.1, 794.5233, 6.920351, 5498.009, 788.4783, 6.962372, 5494.615, 817.1754, 6.714131, 5484.737, 99.93583, 99.80233, 99.35647, 99.96669, 99.88936, 99.73242
26503.031560000003, 59.98176377799735, 59.9827953605519, 59.98452430444834, 32.6884696321563, 32.849635690254075, 32.83515388280731, 0.9999762242566471, 0.9999695018719876, 0.9999794079504983, 9291.501622092524, 9350.335874629924, 9339.219033523652, 232.92421997996735, 71.2914457236584, 65.01076743211343, 9306.271585699504, 9352.051309653967, 9347.70749850054, 285.829408970873, 285.57315156323904, 285.7776822075487, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.9099, 4.200528, 3292.718, 791.4031, 6.944992, 5496.286, 832.824, 3.921591, 3265.956, 788.4064, 6.96742, 5493.219, 793.5713, 6.927855, 5498.092, 820.6348, 6.677507, 5479.597, 99.77793, 99.93105, 98.96697, 99.87744, 99.9639, 99.63394
26505.395320000003, 59.9778106922632, 59.975144587875235, 59.97549254448288, 32.632871137333, 32.858991526816276, 32.77388147501256, 0.9999827595035454, 0.9999681012776931, 0.9999774221932222, 9295.688800794916, 9344.743961905495, 9333.983914301785, 219.3366753608516, 65.10021077778265, 63.32183077345155, 9292.762159095651, 9347.967665577022, 9332.628761440072, 285.9520588654786, 285.4660659688916, 285.7094751392425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 781.1301, 4.212485, 3288.655, 795.2748, 6.911099, 5499.738, 836.3958, 3.893796, 3255.43, 782.1537, 7.01265, 5484.567, 799.7706, 6.877086, 5500.285, 827.0763, 6.604626, 5462.771, 99.65147, 99.99383, 98.70133, 99.71801, 100.0, 99.32171
26507.857320000003, 59.98028093301321, 59.97964239058383, 59.97974362382477, 32.64965991438036, 32.8584609788846, 32.81685889787497, 0.9999777238926816, 0.9999713729266195, 0.9999776828570978, 9300.299605668091, 9346.241258956687, 9339.681448551792, 226.61746757367382, 68.16102724737061, 61.722678847458155, 9302.081007035527, 9351.343285273895, 9339.529943206348, 285.9856634881619, 285.54597087670004, 285.5494289550121, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.8508, 4.200706, 3292.775, 791.4031, 6.944992, 5496.398, 832.824, 3.921223, 3265.618, 788.4064, 6.967236, 5493.336, 793.5903, 6.927855, 5497.985, 820.7143, 6.675493, 5479.827, 99.78648, 99.92998, 98.95672, 99.87744, 99.95893, 99.63181
26510.29184, 59.974255923674676, 59.96835438585751, 59.97086818802382, 32.64979638094413, 32.875251415283074, 32.81628164229809, 0.999977192797822, 0.9999698829944459, 0.9999749162538589, 9300.42299703085, 9344.3836109292, 9344.12998987141, 228.01966152963814, 71.72665392409476, 64.45700372285683, 9304.235340215408, 9344.610417691316, 9341.492187226475, 285.88687721269, 285.38756909054007, 285.70304035689344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 777.7983, 4.225691, 3286.042, 797.7261, 6.894522, 5499.954, 832.7852, 3.921775, 3265.618, 788.4064, 6.96742, 5493.219, 799.8278, 6.876903, 5500.23, 820.5751, 6.679155, 5479.485, 99.56416, 99.99679, 98.97211, 99.87638, 100.0, 99.62969
26512.678440000003, 59.97244980011463, 59.97172797952905, 59.973297168632406, 32.65604817177493, 32.88321742028046, 32.82775292442151, 0.9999760385789976, 0.9999714042391535, 0.9999779134648609, 9303.056818352437, 9351.680308050503, 9346.096972417543, 224.55617190360647, 69.62337403967013, 66.90311627705796, 9305.777543421671, 9339.34107331637, 9341.131396222343, 285.9389514573577, 285.51784688247574, 285.7788469517008, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 771.3516, 4.249963, 3278.134, 803.9908, 6.840552, 5499.937, 826.4763, 3.967057, 3278.633, 794.6981, 6.91888, 5498.476, 806.0843, 6.821567, 5498.887, 815.0879, 6.734824, 5487.979, 99.33222, 99.99734, 99.35111, 99.97089, 99.98148, 99.79968
26515.121400000004, 59.96881433388232, 59.97737257979631, 59.97423841394567, 32.65930707325112, 32.863966368019234, 32.82969421769554, 0.9999766186719911, 0.9999722474662943, 0.9999749363125244, 9301.22108697384, 9346.725747493872, 9345.980468286041, 226.51587617976156, 70.23928268607688, 61.42126376729959, 9299.292494613363, 9345.672485984605, 9341.258961013196, 285.90114107194455, 285.2406490642078, 285.74494847015234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 777.6406, 4.226941, 3286.214, 797.7261, 6.894522, 5499.9, 832.7852, 3.921407, 3265.841, 788.4259, 6.96742, 5493.332, 799.8278, 6.876903, 5500.236, 820.5155, 6.678789, 5479.366, 99.57619, 99.99678, 98.9602, 99.8733, 100.0, 99.63399
26517.4834, 59.97148625632165, 59.96591145280146, 59.969770145398364, 32.63800047681021, 32.84324803749134, 32.79536077216945, 0.9999781151391538, 0.9999709050951846, 0.9999785249055662, 9302.307116872205, 9345.926710737473, 9340.785652416493, 223.64712174582291, 78.03457574335789, 64.57307888923742, 9299.752592690093, 9344.142723712976, 9331.871574152452, 286.02724541755595, 285.507654079112, 285.7020810165295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 779.6909, 4.216768, 3290.038, 794.9051, 6.920494, 5498.239, 836.5511, 3.89398, 3257.546, 783.144, 7.009708, 5484.794, 793.514, 6.928403, 5497.708, 827.3149, 6.602977, 5462.257, 99.64653, 99.96658, 98.69398, 99.72213, 99.95992, 99.31237
26519.94724, 59.97397376109528, 59.96882394646718, 59.97331446950974, 32.659938116888426, 32.89132250229727, 32.8117196501174, 0.9999777303337442, 0.9999688745170384, 0.9999768874040592, 9297.82696950099, 9347.55204522198, 9339.142561774665, 229.89898851953103, 70.25470654236233, 60.56741739211611, 9298.758391308527, 9343.822122155143, 9336.535975349001, 285.767255337182, 285.3843599807115, 285.62780722776563, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 777.9363, 4.225156, 3286.348, 797.7067, 6.894706, 5500.011, 832.8046, 3.921407, 3265.67, 788.4064, 6.96742, 5493.219, 799.8087, 6.877086, 5500.502, 820.3167, 6.676958, 5479.946, 99.5849, 99.9988, 98.95832, 99.87638, 100.0, 99.63399
26522.451760000004, 59.96925455527622, 59.968879744619464, 59.964222023883785, 32.65008880590743, 32.8696596237373, 32.83469605736824, 0.9999777678307954, 0.9999714087682504, 0.9999760759960129, 9293.434619264792, 9347.875585993977, 9348.413497464206, 225.19557604223667, 71.8897681151966, 60.49501717854764, 9310.180752061062, 9350.177075925903, 9344.568164115943, 286.018201902358, 285.32161322054066, 285.83583687963943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.8705, 4.200349, 3292.613, 791.4031, 6.944992, 5496.285, 832.824, 3.921407, 3265.898, 788.4064, 6.96742, 5493.114, 793.5522, 6.928038, 5497.818, 820.6149, 6.678057, 5478.851, 99.78127, 99.92796, 98.96523, 99.8734, 99.95893, 99.61408
26524.932360000003, 59.96720399053502, 59.97015659513698, 59.96828129139249, 32.67191970567641, 32.88948431664708, 32.82062116667105, 0.9999739377826026, 0.9999723959177794, 0.9999735679711935, 9305.669748957529, 9347.57745071251, 9341.05762619124, 224.00025916776667, 66.72702780950203, 63.33834820459782, 9298.212644061214, 9348.036942549434, 9343.564105265565, 286.0522528595168, 285.3887085848962, 285.7495209697403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 790.1792, 4.172865, 3296.943, 785.119, 6.991409, 5489.092, 826.4763, 3.966505, 3278.974, 794.6981, 6.919248, 5498.476, 787.2957, 6.974608, 5492.897, 815.3861, 6.724936, 5487.755, 99.91756, 99.80327, 99.36146, 99.97088, 99.85495, 99.78202
26527.41844, 59.969104167437855, 59.96880895761325, 59.96271373074095, 32.63239864473246, 32.85713421953555, 32.81965986541411, 0.999978027755876, 0.9999680419073366, 0.9999751082380008, 9289.843979597195, 9354.749137542369, 9344.766435198982, 227.03172002034444, 71.21798870788302, 64.67796003923604, 9291.165691367132, 9347.49563610723, 9331.175715291542, 285.9136744844537, 285.49011614036874, 285.7201661182579, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 783.8705, 4.200706, 3292.833, 791.3837, 6.944808, 5496.228, 832.824, 3.921223, 3266.072, 788.4064, 6.967604, 5493.336, 793.5903, 6.928221, 5497.985, 820.4757, 6.678423, 5479.886, 99.78619, 99.92902, 98.95995, 99.87434, 99.96197, 99.62459
26529.757920000004, 59.972019538548814, 59.97115963076494, 59.9642536793487, 32.621766156207684, 32.846422861591414, 32.77166091118415, 0.9999754804366255, 0.9999736167626044, 0.9999758474328115, 9293.874041498506, 9344.413007154564, 9335.080048015245, 224.55346685728205, 67.69668121552559, 61.28432292761045, 9293.63942851555, 9344.92097402825, 9339.705158454313, 286.0574829515062, 285.6065799858734, 285.6673903864132, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 0), 5500.0, 800.0, 781.7018, 4.209094, 3288.497, 794.516, 6.915705, 5499.148, 836.1434, 3.896005, 3257.289, 782.2119, 7.011731, 5484.228, 799.7324, 6.877268, 5500.341, 827.0763, 6.604626, 5462.6, 99.71486, 99.98311, 98.71187, 99.71184, 100.0, 99.31861
