TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26546.262120000003, 59.97198993204748, 59.971727848657046, 59.96933206729035, 30.179343544769846, 30.410559980472417, 30.338574023768423, 0.9999841023701294, 0.9999744342058683, 0.9999808421528668, 8590.448079166032, 8633.460877743311, 8627.30163478376, 214.26645312091432, 63.59473419248411, 50.34631759402782, 8595.787427011617, 8641.869938553547, 8637.420551123047, 285.90409475838646, 285.54163388557714, 285.6818839509904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 782.8058, 4.203205, 3292.732, 791.442, 6.944623, 5496.167, 832.8046, 3.921591, 3265.741, 788.3482, 6.967788, 5493.16, 793.514, 6.928586, 5497.763, 820.436, 4.007617, 3288.16, 99.75822, 99.93107, 98.96874, 99.87327, 99.95886, 99.63458
26548.57616, 59.969955194878565, 59.97054674163273, 59.973529548429134, 30.18364967053687, 30.377014770327534, 30.358946678921487, 0.9999781118025614, 0.999978399056229, 0.9999759202088433, 8590.252990173001, 8644.73380030565, 8630.285609470422, 205.2299896546608, 59.89655463087365, 59.14417487836954, 8590.37957177897, 8638.731095724124, 8633.013470192605, 285.8756173631335, 285.323334963446, 285.5474041350716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 790.2186, 4.172687, 3297.384, 785.119, 6.991409, 5489.086, 826.5346, 3.966689, 3278.629, 794.6592, 6.919064, 5498.474, 787.2385, 6.975886, 5491.876, 814.0143, 4.04717, 3294.696, 99.92248, 99.80436, 99.34745, 99.97193, 99.85086, 99.84144
26551.025480000004, 59.97499794968216, 59.979949714405265, 59.97703594778467, 30.157991854363257, 30.34723030382595, 30.331693847607198, 0.9999816321491409, 0.9999756287950693, 0.9999821508893957, 8586.702917298006, 8637.690175002013, 8630.024693735246, 211.0664966307902, 61.53687595897554, 50.95878735790302, 8597.477451549932, 8633.734098059827, 8624.485480088662, 285.8867006797169, 285.4373129837162, 285.5398427199083, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8902, 4.200528, 3292.665, 791.3837, 6.944992, 5496.285, 832.8823, 3.921407, 3265.848, 788.3676, 6.967604, 5493.107, 793.5331, 6.928221, 5497.822, 820.5552, 4.006884, 3287.994, 99.77633, 99.92998, 98.95842, 99.87327, 99.95891, 99.65223
26553.395880000004, 59.97239723910154, 59.97312827775101, 59.97117093561956, 30.16440037669281, 30.398741279413585, 30.317674154687115, 0.9999784116220196, 0.9999743897813076, 0.9999783064222284, 8574.49516464262, 8622.61949766124, 8618.180560365103, 203.00630444919852, 62.829636560919425, 54.27012022816757, 8585.906964370999, 8630.42416965001, 8615.169764455635, 285.86875874687325, 285.43593166982095, 285.6178406500516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8508, 4.200884, 3292.608, 791.4031, 6.944992, 5496.338, 832.824, 3.921959, 3265.728, 794.6592, 6.919248, 5498.421, 793.5331, 6.928038, 5497.873, 821.2312, 4.001207, 3285.608, 99.78489, 99.93212, 98.96006, 99.97289, 99.95992, 99.56249
26555.742360000004, 59.970809285902696, 59.977179779335295, 59.975930998878816, 30.18067947927938, 30.396088148344948, 30.34568445441185, 0.9999810435920847, 0.9999747016589787, 0.9999813329933008, 8596.871689069587, 8648.775151310743, 8635.581044032571, 205.39421928343336, 59.44662820540191, 52.241515522385725, 8594.571466411699, 8648.610512418769, 8633.551341821025, 285.78985243208155, 285.47836510512025, 285.6599811526867, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.6208, 4.22587, 3286.152, 797.7067, 6.894522, 5500.066, 838.8611, 3.876493, 3252.516, 799.4167, 6.885233, 5500.086, 796.7758, 6.902105, 5499.305, 822.8217, 3.994798, 3285.852, 99.57895, 99.99784, 98.5597, 99.99918, 99.98595, 99.56011
26558.106160000003, 59.97798356220355, 59.97547614493049, 59.97576432668732, 30.187601041180468, 30.348038660311925, 30.349235147184096, 0.999983619764509, 0.9999742964651946, 0.9999780183245006, 8592.111108239138, 8645.210769756233, 8636.399631637429, 205.11544277910752, 60.415981253238215, 55.204386753241124, 8597.636579170554, 8635.195448157101, 8628.91623069867, 285.8256152022024, 285.35651024008786, 285.59379544911525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 782.2144, 4.207488, 3290.253, 794.3798, 6.921783, 5498.959, 832.7852, 3.920855, 3265.208, 799.8246, 6.873098, 5500.387, 799.7324, 6.877268, 5500.175, 820.436, 4.007433, 3288.047, 99.71992, 99.97968, 98.95824, 100.0, 100.0, 99.63639
26560.47664, 59.983453516238384, 59.98356768963758, 59.98503731530683, 30.186468779827354, 30.3674008605092, 30.353320041421807, 0.999981979303679, 0.9999811421241742, 0.9999822502417521, 8590.275536514459, 8638.48242355471, 8634.000508757725, 205.61056772504998, 51.002898271070535, 55.84349581671131, 8602.245931306841, 8640.85478492947, 8628.190588641317, 285.83642560233375, 285.408443150541, 285.5720887956871, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 773.4019, 4.244252, 3279.417, 803.4266, 6.845894, 5500.263, 826.8063, 3.965952, 3278.917, 807.2424, 6.810952, 5498.395, 806.0652, 6.82175, 5498.891, 814.074, 4.047719, 3294.937, 99.39418, 100.0, 99.3456, 99.96527, 99.97843, 99.85359
26562.877880000004, 59.9797379264152, 59.9877193866935, 59.9834696498751, 30.163682023044483, 30.37672981514185, 30.348335297060935, 0.9999814572537071, 0.9999817248681252, 0.9999820682077415, 8589.717078564561, 8637.537503958632, 8624.647005905632, 208.44072533850567, 60.41301608733647, 54.26161661139167, 8597.041464441334, 8635.460607260105, 8626.603242274206, 285.93464599185626, 285.31295403635556, 285.53386826226466, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.8378, 4.22587, 3286.659, 797.7067, 6.894522, 5499.847, 832.7464, 3.922143, 3266.072, 800.912, 6.867766, 5500.445, 799.7706, 6.877268, 5500.283, 820.3962, 4.007617, 3287.818, 99.5926, 99.99581, 98.96006, 100.0, 100.0, 99.63817
26565.290960000002, 59.984830886301836, 59.98402879270115, 59.98254092737971, 30.179371092508095, 30.389160909174155, 30.309216357115957, 0.9999827627407921, 0.9999738496190752, 0.9999832269713911, 8596.104638474666, 8642.859151609207, 8627.152435880385, 208.7020567095633, 63.70392103618724, 50.61128854575304, 8587.566873440466, 8638.80170242707, 8633.476810859236, 285.64121357247984, 285.41729172315627, 285.63997342116903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.5814, 4.224799, 3286.635, 797.7067, 6.894522, 5499.958, 832.824, 3.921039, 3265.787, 800.8926, 6.867766, 5500.388, 799.8087, 6.877086, 5500.176, 820.3763, 4.008349, 3288.275, 99.572, 99.99987, 98.96186, 100.0, 100.0, 99.66057
26567.6618, 59.985524956134014, 59.984339381577044, 59.9847909548318, 30.18245877205134, 30.393651584798903, 30.35718187945226, 0.9999832280032355, 0.9999742882649335, 0.9999817014480284, 8589.820278234964, 8640.236022467054, 8632.728417438424, 200.30417818114665, 60.65175156468831, 48.50179514274896, 8591.281327350542, 8644.866667757959, 8632.936010143303, 285.856793054439, 285.5271137877755, 285.6842069300448, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8311, 4.200884, 3292.225, 791.3642, 6.944992, 5496.113, 839.0746, 3.872443, 3249.648, 794.6204, 6.919248, 5498.76, 793.514, 6.924568, 5498.516, 825.6249, 3.975204, 3281.837, 99.763, 99.92998, 98.4728, 99.97606, 99.96628, 99.44821
26570.135680000003, 59.98621409894785, 59.980769108191204, 59.98164135018089, 30.203993828715276, 30.408457214285725, 30.34457327298476, 0.9999813397503853, 0.9999768327638098, 0.9999819780284946, 8589.126548926533, 8645.743010150289, 8628.773225467125, 207.65576326503924, 59.38231634956719, 52.82986536434737, 8593.903947096816, 8638.232346560491, 8637.295474378303, 285.9170511907091, 285.3914291324559, 285.60473633553374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.6603, 4.224442, 3287.722, 797.1814, 6.902074, 5499.449, 832.8046, 3.921407, 3265.497, 797.8051, 6.897184, 5499.511, 795.1926, 6.918542, 5498.119, 820.4161, 4.0078, 3288.106, 99.56519, 99.98857, 98.96183, 99.9897, 99.97391, 99.64176
26572.538160000004, 59.986744514587464, 59.98875903347909, 59.98894012008501, 30.159838540763367, 30.402897017962484, 30.35183337175429, 0.9999788047620576, 0.9999775706319405, 0.9999805222978763, 8584.132906811215, 8642.731473934631, 8636.827967432033, 202.55904417141392, 58.85682744012274, 52.22353369085204, 8590.882928231325, 8632.559350745509, 8637.111385458757, 285.87032206869185, 285.4154607835527, 285.6318006478017, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 786.6897, 4.185715, 3296.23, 787.4147, 6.974648, 5490.721, 828.0293, 3.959326, 3277.751, 788.4647, 6.966868, 5493.276, 787.2576, 6.976252, 5491.926, 814.0541, 4.047353, 3294.759, 99.88436, 99.84048, 99.32441, 99.87637, 99.85179, 99.84335
26574.938000000002, 59.98940820488531, 59.99256129101589, 59.99436359647081, 30.176098364487785, 30.366093150902735, 30.35100194420756, 0.9999810591174608, 0.9999778051821975, 0.9999813078234339, 8591.79314903399, 8635.961324426327, 8630.220981721046, 205.05936476637999, 56.808314750577495, 51.72979197091945, 8584.198971466772, 8639.415198402721, 8632.269779386443, 285.9215611252275, 285.37365266178597, 285.55583488716223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.9099, 4.200349, 3292.833, 791.4031, 6.944992, 5496.228, 832.824, 3.921407, 3266.121, 794.6398, 6.919615, 5498.702, 793.5331, 6.928221, 5497.931, 820.4956, 4.007617, 3288.58, 99.77838, 99.93001, 98.96006, 99.97288, 99.96098, 99.61571
26577.28656, 59.992893426291886, 59.991798986858186, 59.994098099750325, 30.191963045807714, 30.370123486490762, 30.349913600185126, 0.9999805527304327, 0.9999753677547022, 0.9999796459248894, 8586.94596979196, 8634.856908989042, 8629.306213017588, 204.8695099576653, 62.50327093034156, 54.000897610144875, 8588.230929967529, 8632.442170556478, 8625.188246079411, 285.7811086997407, 285.3701521503061, 285.66052827301087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8902, 4.200349, 3292.838, 791.4031, 6.944808, 5496.286, 832.7852, 3.921407, 3265.952, 788.3676, 6.967971, 5493.165, 793.5331, 6.928038, 5497.817, 820.3167, 4.007983, 3287.542, 99.76966, 99.92891, 98.96686, 99.87528, 99.95992, 99.64853
26579.67752, 59.996202695693704, 59.99230405925792, 59.995772283575164, 30.176671624241887, 30.380904327329894, 30.35365572821508, 0.9999793517780756, 0.9999833732192827, 0.9999835641821854, 8598.468274088593, 8639.509118326889, 8633.477581495343, 199.74826358649807, 51.750274603460525, 48.92969022420948, 8598.344408502982, 8641.220085671248, 8627.276396449652, 285.82701189949125, 285.3447322208159, 285.5302433373173, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.5814, 4.22587, 3286.156, 797.7067, 6.894706, 5500.013, 839.0941, 3.872811, 3249.313, 782.0566, 7.012834, 5484.45, 799.7706, 6.877451, 5500.283, 826.7781, 3.965316, 3279.231, 99.57895, 99.9988, 98.46954, 99.71288, 100.0, 99.34417
26582.077960000002, 59.99236990065113, 59.987282286301586, 59.99078654561307, 30.175590536755596, 30.40848272786659, 30.35334373461288, 0.999986302093343, 0.9999779585582822, 0.9999831473099248, 8593.765940430176, 8637.562821063546, 8631.639990243051, 205.514685229547, 56.26660741037426, 51.56575951028117, 8597.027060421313, 8635.679899098302, 8632.0464645059, 285.8402184768373, 285.41130126773567, 285.5647114538474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8705, 4.200706, 3292.67, 791.3837, 6.944992, 5496.286, 832.8046, 3.921591, 3265.948, 788.3482, 6.967788, 5493.106, 795.3834, 6.908497, 5499.597, 820.4161, 4.007983, 3288.164, 99.77982, 99.93201, 98.96549, 99.8723, 99.98784, 99.63277
26584.468200000003, 59.98972538078315, 59.98709272700943, 59.98671568520317, 30.1813523566303, 30.44146718548139, 30.34745870558568, 0.9999814160258498, 0.999973464347816, 0.9999843208458936, 8597.458588155017, 8636.281630530937, 8636.764983931665, 202.949290462019, 60.32148720487112, 56.36408392054818, 8593.214731415246, 8640.08136015288, 8637.537760351634, 285.80026841741653, 285.42839824948646, 285.5628619977594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.3251, 4.228725, 3284.649, 798.5627, 6.882549, 5500.469, 830.4557, 3.943127, 3272.903, 792.4455, 6.936715, 5497.789, 804.7872, 6.828324, 5498.992, 813.6366, 4.049734, 3294.958, 99.55575, 100.0, 99.15775, 99.95204, 99.98027, 99.85285
26586.923280000003, 59.98323938881482, 59.98282451661603, 59.9883484490112, 30.190297192648828, 30.434544719193834, 30.38513458836141, 0.9999794857576909, 0.9999751622340278, 0.9999841576788887, 8582.788251627904, 8636.47090671574, 8631.793808460305, 206.70268885933285, 59.16655873641639, 56.20720186628432, 8595.348145554846, 8633.8310183986, 8622.229509399123, 285.517253895511, 285.11313220807847, 285.34085906396956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 776.1028, 4.229618, 3285.688, 798.3682, 6.892312, 5500.014, 832.8434, 3.921775, 3265.848, 788.3482, 6.967788, 5493.105, 799.7897, 6.877451, 5500.34, 820.3962, 4.007617, 3287.756, 99.53661, 99.99985, 98.9653, 99.87528, 100.0, 99.64536
26589.282120000003, 59.9859402231342, 59.9836275471777, 59.98698845792181, 30.179236330910665, 30.378903317730312, 30.308290259297927, 0.9999834896860323, 0.9999766826308663, 0.9999801998083726, 8584.437230374899, 8635.28106761113, 8624.109882958412, 205.77637368904686, 59.92340430945296, 54.45387521639168, 8584.197479122104, 8629.56905796924, 8624.762923542225, 285.7506403728128, 285.4315660184379, 285.5896135358935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.542, 4.225691, 3286.649, 797.7067, 6.894706, 5499.9, 832.8046, 3.921591, 3265.67, 788.3482, 6.967971, 5493.334, 799.7706, 6.877268, 5500.226, 820.3167, 4.007433, 3288.215, 99.5955, 99.99678, 98.96371, 99.87228, 100.0, 99.63292
26591.682480000003, 59.984886044758575, 59.98017979710282, 59.9815121741764, 30.202483519921923, 30.39341297698209, 30.324695419777346, 0.9999802309956685, 0.9999744444149354, 0.9999819913702442, 8596.764149656234, 8644.113397633451, 8629.72218179649, 208.20605953022914, 57.8926211960179, 54.62313179275634, 8588.099509449652, 8640.670018251221, 8630.956745307554, 285.7283783439491, 285.3621832467066, 285.597814238623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8508, 4.201241, 3292.613, 791.3837, 6.945176, 5496.173, 839.0746, 3.872259, 3249.657, 782.0566, 7.012834, 5484.625, 793.4759, 6.928769, 5497.922, 826.7184, 3.965316, 3278.27, 99.77474, 99.93308, 98.47309, 99.71384, 99.95897, 99.33844
26594.047400000003, 59.9804380256442, 59.98184409470608, 59.9802843539882, 30.187129107264113, 30.428859148515734, 30.324134732195976, 0.9999818844242584, 0.999979225111164, 0.9999807716757843, 8587.901076802313, 8641.835522906553, 8635.479264692469, 211.83240720406593, 58.489117835151774, 54.04287465681716, 8598.395909071343, 8645.55228334967, 8626.627770768782, 285.73855083286867, 285.37724345925693, 285.6524653846014, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.68, 4.225156, 3285.501, 797.7067, 6.894522, 5499.898, 832.7658, 3.921591, 3265.73, 788.3288, 6.967971, 5493.275, 799.7134, 6.877634, 5500.137, 820.4558, 4.007983, 3288.101, 99.59911, 99.99675, 98.96697, 99.87529, 100.0, 99.63803
26596.46796, 59.98258413353351, 59.98129920021913, 59.983633541241, 30.224141410939502, 30.411639837043616, 30.36339535796655, 0.9999819592741307, 0.999979024493921, 0.9999781336358972, 8598.826632004668, 8647.614128508249, 8631.729810565323, 201.59096333943307, 56.78674491506922, 54.44865716575305, 8599.248186695748, 8644.530042419747, 8637.209299847367, 285.7592553820018, 285.3721858473586, 285.63874252948546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8705, 4.200528, 3292.555, 791.3837, 6.945176, 5496.224, 832.3776, 3.924536, 3268.789, 789.688, 6.953078, 5496.297, 790.6147, 6.955797, 5494.454, 815.0482, 4.044607, 3294.982, 99.77301, 99.93201, 99.03306, 99.91885, 99.89776, 99.83169
26598.941000000003, 59.979976628449705, 59.983347181591206, 59.98518588557713, 30.177118316212475, 30.396227176840213, 30.367990628401174, 0.9999791417666978, 0.9999792379323644, 0.9999855554091229, 8584.704289244919, 8638.807795078847, 8623.914031780576, 205.6838984974711, 54.270528764705375, 53.17088153984423, 8594.351387084476, 8636.063023100356, 8629.610495650757, 285.8949456489642, 285.4730929841412, 285.48783605253385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 787.3403, 4.18625, 3294.714, 789.0879, 6.95807, 5495.272, 831.504, 3.927481, 3265.901, 788.4453, 6.967604, 5493.165, 793.5331, 6.928403, 5497.93, 820.4558, 4.008715, 3287.879, 99.8384, 99.9031, 98.97957, 99.87432, 99.95989, 99.63129
26601.402240000003, 59.98011919516472, 59.98363920023066, 59.98047560850373, 30.173963225328478, 30.407733306205348, 30.36007338023435, 0.9999816418911095, 0.9999782251526907, 0.9999801336910991, 8589.373584931951, 8643.731772443905, 8631.088718647408, 211.68298183539036, 56.30732713191469, 48.23904961060816, 8594.335373978449, 8635.537485558403, 8633.318413261139, 285.865179477841, 285.4710081916276, 285.5431753020653, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8705, 4.200349, 3292.77, 791.4031, 6.944992, 5496.28, 832.8046, 3.921591, 3265.675, 788.3482, 6.967788, 5493.107, 793.5331, 6.928586, 5497.868, 820.5751, 4.007617, 3287.754, 99.7849, 99.93203, 98.96683, 99.87124, 99.95984, 99.62752
26603.769600000003, 59.98238625579186, 59.98301001229725, 59.98648517238958, 30.17349822287311, 30.390882400265994, 30.318230446166165, 0.9999832188828865, 0.9999800767725604, 0.9999823319052135, 8591.843485170179, 8639.724881547381, 8622.661679933957, 202.2502388043324, 52.21671288611833, 45.72149501205695, 8595.410840882969, 8643.269414846323, 8630.936769849039, 285.9046622009251, 285.422232409783, 285.56389341559185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.5814, 4.226227, 3286.157, 797.7261, 6.894706, 5500.129, 839.0358, 3.872811, 3248.982, 782.0372, 7.01265, 5484.45, 799.7706, 6.877268, 5500.23, 826.7582, 3.965499, 3278.448, 99.57911, 99.99678, 98.45263, 99.71386, 100.0, 99.3367
26606.197720000004, 59.98239138267608, 59.98449099107455, 59.98878762703493, 30.20371069342726, 30.41605099194829, 30.383268891651525, 0.9999828182193296, 0.9999778137525364, 0.9999818974101107, 8593.466834721228, 8637.789970244463, 8633.378178847372, 203.21423946410414, 59.99651655031494, 50.64443873664959, 8600.623731158363, 8639.592929991788, 8635.176582349279, 285.7258722576859, 285.1639501665963, 285.4831531066952, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8508, 4.200528, 3293.0, 791.3837, 6.945176, 5496.449, 832.8434, 3.921223, 3265.79, 788.3288, 6.967971, 5493.111, 793.495, 6.928403, 5497.873, 820.4161, 4.007617, 3288.274, 99.77967, 99.93212, 98.96194, 99.87421, 99.95992, 99.64328
26608.640440000003, 59.99005965177562, 59.98762009333532, 59.988912435876266, 30.203154560929153, 30.409743370531455, 30.360143380103352, 0.9999825521903198, 0.9999781121199596, 0.9999830224877411, 8589.381933285382, 8643.378344322586, 8636.555178139437, 208.17705742984617, 61.28122582622109, 49.564140859794406, 8595.700378017013, 8644.024486023221, 8628.45901720856, 285.77945266083356, 285.44041337309136, 285.6177459146213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.3054, 4.226405, 3286.817, 797.7067, 6.894522, 5499.841, 832.727, 3.926193, 3267.847, 789.6686, 6.958043, 5495.73, 802.1931, 6.852979, 5500.094, 815.4457, 4.041127, 3294.32, 99.58535, 99.9957, 99.00613, 99.91473, 100.0, 99.81458
26611.025, 59.986324835352576, 59.987207955530586, 59.98758298781045, 30.190316904774452, 30.405049543902603, 30.350842614639518, 0.9999789234963034, 0.9999779841747207, 0.9999823218590884, 8597.085484434225, 8637.386096566566, 8627.751494197242, 206.14482241190944, 61.6208261890597, 55.33480275295824, 8593.524786561136, 8635.017023915525, 8631.295662349714, 285.8184098434151, 285.3595041286116, 285.48528125421376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 772.8893, 4.242289, 3281.777, 801.1309, 6.865787, 5500.428, 830.3393, 3.934476, 3268.782, 789.1443, 6.96172, 5493.22, 799.8278, 6.877086, 5500.175, 820.4956, 4.007617, 3288.404, 99.44639, 100.0, 99.05262, 99.87852, 100.0, 99.64358
26613.401080000003, 59.98297447214575, 59.980057154385044, 59.979917640753904, 30.178345380560856, 30.394908540632112, 30.34457281261122, 0.9999791562473621, 0.9999815656233887, 0.9999818275395007, 8590.594323949896, 8638.344973858057, 8622.892546091702, 209.54963636933508, 58.341463759076305, 51.25452661034626, 8587.792275980524, 8632.865124894137, 8632.849755150357, 285.8014058909397, 285.3991464281985, 285.5474227211183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.542, 4.225513, 3285.898, 797.7067, 6.894522, 5500.013, 832.824, 3.921959, 3265.898, 788.3482, 6.967971, 5493.217, 799.7515, 6.877268, 5500.288, 820.3962, 4.008532, 3287.935, 99.57127, 99.99874, 98.97389, 99.87528, 100.0, 99.633
26615.771320000003, 59.98953269520996, 59.98384379770424, 59.98031561163487, 30.18478609185862, 30.394076633080815, 30.30854422403845, 0.9999825381206766, 0.9999751286294, 0.999983740421995, 8590.414139095348, 8635.546567683332, 8619.47799620052, 201.9328174127213, 57.27008022871905, 51.45497088469665, 8594.113678310574, 8639.410058389416, 8624.200355529538, 285.7848092551527, 285.46007197677494, 285.65222390482853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8113, 4.201241, 3293.163, 791.3642, 6.944992, 5496.344, 839.0552, 3.872443, 3249.707, 782.0178, 7.013202, 5484.45, 793.495, 6.928586, 5497.763, 826.7184, 3.964949, 3278.328, 99.77677, 99.93212, 98.47457, 99.71895, 99.95793, 99.3367
26618.1752, 59.98640070707623, 59.98151875274752, 59.981382832936774, 30.215710774849423, 30.438088596662798, 30.37487712367247, 0.9999797931206016, 0.9999771140839522, 0.9999824755003615, 8595.201686077833, 8635.51141159009, 8630.693351687873, 208.56934666254438, 56.47252151756817, 51.26767437636727, 8593.155084147924, 8644.199639698414, 8634.303815138654, 285.92929648216244, 285.4159322900907, 285.454799217256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.404, 4.226048, 3285.319, 797.7067, 6.894706, 5499.9, 832.7852, 3.921591, 3265.84, 788.3482, 6.967604, 5493.334, 799.7324, 6.877451, 5500.39, 820.436, 4.0078, 3288.163, 99.58244, 99.99675, 98.96346, 99.87124, 100.0, 99.64173
26620.661280000004, 59.983450207259935, 59.983128649301705, 59.984556033332424, 30.19733498426367, 30.42031894871673, 30.37539421373213, 0.9999801555010793, 0.9999768600493619, 0.9999803474950013, 8600.3327303951, 8638.7554863177, 8636.030586351955, 201.27822572305695, 59.56411466136751, 50.58426874471843, 8594.096839815234, 8645.781089653958, 8635.458174652838, 285.8829279368671, 285.3721634652404, 285.5520690696057, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8311, 4.200528, 3292.67, 791.3837, 6.944992, 5496.167, 832.8046, 3.921407, 3265.787, 788.3482, 6.967788, 5493.674, 792.6557, 6.934978, 5496.415, 815.2271, 4.040395, 3293.24, 99.77648, 99.93105, 98.96183, 99.88358, 99.93983, 99.79376
26623.02888, 59.985309423547065, 59.987790558672984, 59.98621549134186, 30.186750170179625, 30.380641645867097, 30.34864877832403, 0.9999810664117852, 0.999980306026411, 0.9999786031765688, 8593.727614369658, 8637.982845485401, 8620.938207859099, 202.16557952168728, 59.89673812250021, 57.999578268966616, 8599.172162200823, 8635.981273857436, 8630.11445405545, 285.91202729375834, 285.3639377800902, 285.4193024051859, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 790.2383, 4.172865, 3296.733, 785.9166, 6.985884, 5491.76, 828.0293, 3.951779, 3273.834, 791.2416, 6.945908, 5494.935, 791.7401, 6.939178, 5497.292, 820.2173, 4.008166, 3287.703, 99.92089, 99.83826, 99.23278, 99.91473, 99.94078, 99.6417
26625.430160000004, 59.98503867733834, 59.98179958805864, 59.98354735731055, 30.217056248890348, 30.383686375575493, 30.36459613854851, 0.9999818133858757, 0.9999797395277099, 0.9999799624769147, 8589.670306103371, 8638.836906510218, 8623.129462171617, 207.08289515896217, 60.90956582035096, 52.64081044045406, 8599.473314724277, 8632.302062532723, 8629.845478038498, 285.98469444148265, 285.37840973750707, 285.5248580188764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8705, 4.200528, 3292.728, 791.3837, 6.944992, 5496.286, 832.8434, 3.921223, 3265.836, 788.3482, 6.967788, 5493.048, 793.514, 6.928586, 5497.814, 820.2968, 4.007983, 3287.759, 99.77474, 99.93107, 98.95832, 99.87431, 99.96093, 99.63129
26627.845240000002, 59.98102701463865, 59.98418839136642, 59.982455554572276, 30.17815103206833, 30.385540240200733, 30.315409024252464, 0.9999832759378681, 0.9999804390201682, 0.9999845897115863, 8579.936122968886, 8631.585277657592, 8616.03170575352, 199.31790883857775, 52.45763479829657, 53.71096903759076, 8591.849500164095, 8635.995771472784, 8620.402563067462, 285.89566784645683, 285.46282602060967, 285.5451579448044, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.0688, 4.227476, 3285.955, 797.6678, 6.89489, 5499.957, 839.0164, 3.873179, 3249.148, 782.0178, 7.013018, 5484.344, 799.7324, 6.877634, 5500.225, 826.7383, 3.965316, 3278.156, 99.57301, 100.0, 98.48145, 99.71394, 100.0, 99.34358
26630.30772, 59.98441088663793, 59.98414356372713, 59.98379871130098, 30.197707911494994, 30.40517064204742, 30.365470439238408, 0.9999829942904288, 0.9999755848811451, 0.9999834972804955, 8590.218551809041, 8649.165195771398, 8632.557061098192, 207.08680376101074, 60.72590522237169, 51.919030458528795, 8601.943454182772, 8647.973308336956, 8634.239647253988, 285.88398356931856, 285.4508106125965, 285.5257224372159, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8705, 4.200706, 3292.885, 791.3837, 6.945176, 5496.285, 832.824, 3.921407, 3265.784, 788.3094, 6.967788, 5492.94, 793.495, 6.928769, 5497.873, 820.436, 4.0078, 3288.164, 99.78301, 99.93105, 98.9636, 99.87024, 99.96186, 99.63994
26632.75804, 59.98282649706598, 59.98108951603415, 59.9834012223861, 30.195853784898663, 30.43758915691321, 30.37920555388161, 0.9999826170323387, 0.999973906497616, 0.9999808016458018, 8600.087584235147, 8648.301707135157, 8639.477996545556, 209.37558669995633, 59.377917521206655, 55.57074058906187, 8603.620863574739, 8652.043921658267, 8632.48702459213, 285.8611613194611, 285.39138770451876, 285.52424500598295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8311, 4.200706, 3292.785, 797.7067, 6.894706, 5499.958, 832.8046, 3.921591, 3265.791, 788.3288, 6.967971, 5493.047, 799.7515, 6.877268, 5500.411, 819.5413, 4.01604, 3295.357, 99.77997, 99.99979, 98.96356, 99.8742, 100.0, 99.70664
26635.09472, 59.985868172873346, 59.98535540713709, 59.98282823266075, 30.20231460376084, 30.399155650188927, 30.33972349470875, 0.9999805604955768, 0.9999762035334598, 0.9999799293286901, 8594.360473245415, 8640.054554842913, 8631.542001771071, 203.94109866314966, 59.226225701052954, 55.23610519007934, 8590.91592528818, 8633.04406517998, 8628.131621430548, 285.8364605097704, 285.450742081536, 285.6148283334668, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 790.2186, 4.1734, 3297.326, 804.0103, 6.840552, 5500.036, 826.7481, 3.963007, 3276.68, 792.7368, 6.937818, 5496.415, 802.5936, 6.852796, 5500.359, 818.6864, 4.014758, 3288.735, 99.91756, 99.99531, 99.29194, 99.9438, 100.0, 99.65725
26637.428640000002, 59.9868840301285, 59.98698121362692, 59.98526329590204, 30.195147423829642, 30.41091959515266, 30.38080206987941, 0.9999779774616918, 0.999978197100158, 0.9999823932229748, 8589.446069961848, 8635.233353310925, 8627.329326837193, 202.94018528495326, 62.06897543725711, 54.27988439677256, 8588.260852277559, 8643.764710296466, 8632.502542849636, 285.85436471039276, 285.4897831025673, 285.57368998353536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8705, 4.200884, 3292.885, 797.7067, 6.894338, 5499.958, 832.8046, 3.921223, 3265.903, 788.3482, 6.967788, 5493.054, 799.7706, 6.877268, 5500.232, 820.3167, 4.007983, 3288.447, 99.78648, 99.99786, 98.96009, 99.87633, 100.0, 99.6485
26639.83836, 59.98803081621901, 59.98582159356762, 59.981539010701496, 30.17014594929265, 30.36342984615523, 30.294077887973145, 0.999980381557012, 0.9999702272941976, 0.9999825789419208, 8584.334214306698, 8631.651765126124, 8614.927532877506, 201.6356570489943, 59.1900643286599, 50.17895416686679, 8587.709721409794, 8631.620006462508, 8618.344056728254, 285.86447767033724, 285.3794243528493, 285.5402978893697, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 778.8826, 4.221051, 3285.937, 791.6755, 6.944992, 5496.171, 838.7446, 3.875388, 3249.943, 782.0178, 7.012834, 5484.396, 793.4759, 6.928586, 5497.87, 826.7184, 3.965132, 3278.215, 99.57244, 99.93097, 98.48037, 99.7149, 99.96093, 99.33844
26642.19968, 59.986752340655705, 59.983703517729936, 59.98872798712734, 30.206258711881702, 30.408840062759204, 30.338897054525358, 0.999981699508266, 0.9999743569512056, 0.9999799583153889, 8592.888871039255, 8648.165539488971, 8636.790953025837, 205.23851746375976, 57.131817143175795, 54.810642029566225, 8598.642591792383, 8638.434087658477, 8632.44399503968, 285.9464058161396, 285.4228533350428, 285.5199384975688, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8902, 4.200528, 3292.728, 797.7261, 6.894706, 5500.011, 832.824, 3.921223, 3265.84, 788.3288, 6.968155, 5493.164, 799.7706, 6.877451, 5500.448, 820.436, 4.007983, 3288.106, 99.77982, 99.99781, 98.96024, 99.87431, 100.0, 99.63817
26644.625760000003, 59.982338905760805, 59.98054729757241, 59.98532309378506, 30.181225450371077, 30.401301279958773, 30.33438109723709, 0.9999818625497998, 0.9999778396494804, 0.9999811912658173, 8590.40913515313, 8628.1777092764, 8626.032590649906, 205.87814833701339, 56.69944332848536, 54.172193902955314, 8593.363059194668, 8629.415110942648, 8622.867976540603, 285.86690167497767, 285.45728643542117, 285.51454116046904, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.404, 4.226405, 3286.587, 791.3837, 6.945176, 5496.344, 832.8046, 3.921591, 3265.897, 788.3094, 6.968155, 5493.164, 793.495, 6.928769, 5497.928, 820.3962, 4.007983, 3288.163, 99.55038, 99.92996, 98.96874, 99.8743, 99.95986, 99.6417
26647.00744, 59.98142310169122, 59.98498715234545, 59.983871805709825, 30.179749018719743, 30.38756628138133, 30.32684593068237, 0.999982967380467, 0.9999770715928707, 0.9999778460666952, 8584.852104090733, 8624.908918443052, 8629.715606222495, 202.7089389934681, 56.132987298448825, 52.18807323978399, 8591.73388211863, 8634.65904651791, 8636.768756227586, 285.9020973927198, 285.44433679781184, 285.69771322330587, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 771.2727, 4.250142, 3278.081, 785.0801, 6.991778, 5489.146, 826.4569, 3.967793, 3278.924, 794.601, 6.919799, 5498.584, 787.62, 6.97059, 5493.471, 816.2211, 4.034535, 3292.454, 99.32107, 99.80124, 99.35825, 99.97285, 99.86843, 99.76579
26649.402640000004, 59.98332717484119, 59.98023118004914, 59.97877968329867, 30.17178699761096, 30.3944864896595, 30.321670928135866, 0.9999806972649165, 0.9999821266654838, 0.9999809457902888, 8583.588023239108, 8633.735580947983, 8623.788531998729, 207.07721303033577, 57.707045446853954, 53.68075600876034, 8587.95029440834, 8630.327610518667, 8627.594011287425, 285.93018716935086, 285.39700661120645, 285.5770131291067, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 777.4631, 4.225335, 3285.893, 791.3837, 6.944808, 5496.115, 832.8629, 3.921591, 3265.503, 788.3288, 6.968155, 5493.048, 793.495, 6.928403, 5497.979, 820.3564, 4.00725, 3288.066, 99.5804, 99.93095, 98.96874, 99.87431, 99.96186, 99.63696
26651.807, 59.978593110690596, 59.97976790794451, 59.979501229872085, 30.17654028743412, 30.377777888731536, 30.307128467187063, 0.9999829857868591, 0.9999744473678442, 0.9999818575984727, 8587.060222941967, 8633.583016630306, 8618.257760674614, 201.96606749680723, 53.933951927353064, 52.641380167320676, 8589.792782356008, 8636.707675046044, 8618.4844925388, 285.84577548822335, 285.3605314188614, 285.5618019471181, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 780.3415, 4.214983, 3290.095, 794.7884, 6.914968, 5499.385, 835.7552, 3.898766, 3255.076, 782.2313, 7.01265, 5484.507, 799.7324, 6.877816, 5500.394, 826.9172, 3.964583, 3278.094, 99.69006, 99.98741, 98.74849, 99.71691, 100.0, 99.3348
26654.140840000004, 59.974077670182744, 59.97741817525618, 59.97895226093505, 30.17953271601497, 30.363951650982614, 30.349470070106122, 0.9999807445290738, 0.9999746430762165, 0.9999810007924304, 8586.822349631777, 8640.743043045944, 8637.000198716221, 209.23397952007917, 56.485040342722186, 54.10208106698883, 8593.4203939299, 8639.838422993262, 8626.825361171781, 285.9383841078801, 285.4751237680748, 285.65051851697933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 778.0941, 4.226227, 3286.97, 791.4031, 6.944623, 5496.167, 832.7464, 3.921775, 3265.618, 788.3094, 6.968155, 5492.994, 793.4759, 6.928769, 5497.814, 820.436, 4.007617, 3288.168, 99.60374, 99.93001, 98.95672, 99.87835, 99.95886, 99.64005
26656.60592, 59.9818088352879, 59.98216215367642, 59.978238150709394, 30.206106684550186, 30.416993469557667, 30.352871148607008, 0.9999815596212818, 0.9999801035954995, 0.9999810975306284, 8595.54533939635, 8640.749272848947, 8635.615969661787, 210.04101402442802, 61.11513299211356, 50.29478328701771, 8607.19747371769, 8643.599701141318, 8638.70290307788, 285.9037746864745, 285.3972318664082, 285.5644594802805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8902, 4.200528, 3292.613, 797.7067, 6.89489, 5500.011, 832.8046, 3.921039, 3265.729, 788.3288, 6.967971, 5493.276, 799.7515, 6.877451, 5500.173, 820.436, 4.008166, 3288.106, 99.77474, 100.0, 98.96009, 99.87431, 100.0, 99.64002
26659.055000000004, 59.977462665800644, 59.97627862972176, 59.97710070214258, 30.195942086272705, 30.41928316795953, 30.34987529277515, 0.9999782923458238, 0.9999786309725249, 0.9999783630615453, 8595.17805516917, 8633.538695380135, 8629.999812853453, 200.4554414289148, 57.99492172054761, 55.13632532163501, 8593.012969695385, 8641.548897252935, 8638.313677024484, 285.90549905277874, 285.3863770100633, 285.59286106187074, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 790.2581, 4.172865, 3297.494, 804.0103, 6.840552, 5499.932, 826.4763, 3.966873, 3278.573, 794.6398, 6.919248, 5498.59, 806.0461, 6.822298, 5498.999, 814.074, 4.045339, 3294.344, 99.92265, 99.99937, 99.3493, 99.97297, 99.98236, 99.8272
26661.4958, 59.97216318101719, 59.97504356894492, 59.978202899781245, 30.183504645807385, 30.38911977536301, 30.319951559767397, 0.9999797558521482, 0.9999780219276114, 0.9999782214019293, 8596.772277945764, 8638.112815829438, 8629.709841376492, 205.72023674439106, 52.39320073864201, 53.295318552944224, 8592.463105123823, 8637.174711869735, 8627.611725842768, 285.8687983041599, 285.49168226214425, 285.61859222169346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.8902, 4.200349, 3292.833, 797.7067, 6.894522, 5499.953, 832.8046, 3.921407, 3265.618, 788.3482, 6.967971, 5493.165, 799.7515, 6.877634, 5500.555, 820.3167, 4.008166, 3288.68, 99.77808, 99.99773, 98.96346, 99.87432, 100.0, 99.65557
26663.845080000003, 59.97918447053662, 59.97762286223593, 59.97847121218275, 30.15936622800335, 30.37808444778087, 30.29748781832732, 0.9999799249813658, 0.9999768056489882, 0.9999818184893331, 8586.275317529606, 8635.243575598362, 8615.505466590155, 197.62935928114985, 59.33465820108131, 49.94727838437393, 8582.132208468493, 8627.238231827705, 8617.447688192911, 285.89054580139475, 285.37062230305224, 285.53785643314643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 0 1), 5500.0, 800.0, 783.4959, 4.203561, 3291.574, 796.0335, 6.908337, 5498.902, 835.9882, 3.896925, 3257.312, 783.9984, 7.004009, 5485.652, 793.8574, 6.925847, 5497.982, 827.0962, 3.963301, 3277.788, 99.74327, 99.98193, 98.72253, 99.75309, 99.95695, 99.32889
