TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26680.06032, 59.98426309856354, 59.982695947829235, 59.98762305606363, 30.181031909151894, 30.397098273524684, 30.345646406828912, 0.9999815273079965, 0.9999800805053621, 0.99998088014063, 8581.921087398752, 8638.422189165922, 8628.926998433139, 203.01995622637787, 53.957187766259665, 53.61933446499279, 8597.559682513696, 8633.271064784414, 8622.638073617312, 285.99357477886883, 285.42087497996465, 285.5968376900202, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 778.6461, 4.22123, 3288.272, 793.0568, 6.927493, 5498.362, 832.824, 3.921407, 3265.787, 788.3288, 6.967971, 5493.106, 786.7997, 4.187734, 3295.057, 826.798, 6.607922, 5463.29, 99.63537, 99.96881, 98.95658, 99.87326, 99.83701, 99.33216
26682.437240000003, 59.98774032023144, 59.98617041409666, 59.98850092994736, 30.173426330674566, 30.397867082701314, 30.34444557246202, 0.9999794025764512, 0.9999801629819063, 0.9999793998752181, 8599.90651213349, 8637.488848155055, 8627.571660279136, 198.5833484057407, 54.081920430334094, 55.849568023851134, 8590.843942714308, 8643.21686228612, 8630.650541272362, 285.89693876150665, 285.46984918191697, 285.63447736212817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 787.6754, 4.182502, 3296.886, 802.4344, 6.854551, 5500.258, 827.311, 3.96448, 3278.333, 794.6398, 6.919432, 5498.586, 793.0563, 4.159427, 3298.693, 833.0804, 6.530828, 5441.771, 99.90423, 100.0, 99.34201, 99.97289, 99.96057, 98.93991
26684.85896, 59.986432977124416, 59.9865815564346, 59.98717764064787, 30.16335359968941, 30.397685093858538, 30.35281396001703, 0.9999803475444187, 0.9999802869246128, 0.9999814405815792, 8594.350856916368, 8639.988458232645, 8626.078762972393, 197.6609687492885, 56.138036159984495, 54.561343966812274, 8592.200416221798, 8636.254565503199, 8628.895081565754, 285.9959014035363, 285.5087924177937, 285.5764105220899, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.9099, 4.200884, 3292.56, 797.7261, 6.894522, 5500.177, 832.8629, 3.921775, 3265.671, 788.3482, 6.967788, 5493.159, 786.609, 4.187003, 3294.29, 826.8377, 6.607372, 5463.523, 99.77315, 99.99775, 98.97048, 99.87421, 99.82358, 99.33539
26687.29388, 59.98689810555169, 59.989565936201814, 59.98668037992636, 30.172498987443447, 30.365630763060118, 30.34498061980785, 0.9999820307869023, 0.9999813798069848, 0.9999838581616147, 8592.609167255045, 8638.721526106983, 8628.366483298603, 202.481312785481, 54.6960804363207, 53.7582528761277, 8597.16566857584, 8642.564756702637, 8630.692465622857, 285.9730942881485, 285.44036451004524, 285.6893999716288, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.8705, 4.200349, 3292.891, 797.7456, 6.894338, 5499.901, 832.7852, 3.921591, 3265.332, 788.3288, 6.967971, 5493.105, 793.0372, 4.159427, 3298.691, 826.8576, 6.608105, 5463.402, 99.77474, 100.0, 98.94807, 99.87432, 99.95739, 99.33319
26689.627200000003, 59.99279490789561, 59.988151722668235, 59.98683550915322, 30.148677379151067, 30.342742069084892, 30.327361713397128, 0.9999852100203843, 0.9999811683938856, 0.9999861545900297, 8587.643867353747, 8636.077146638878, 8629.209584886945, 207.208013192304, 53.83857578004199, 45.355039286429474, 8595.417787489374, 8642.222167721746, 8628.445719983678, 285.9447249203289, 285.4089953892907, 285.69129001804873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.5814, 4.22587, 3286.046, 791.4031, 6.944623, 5496.393, 839.0746, 3.872811, 3249.086, 782.0566, 7.01265, 5484.281, 799.3128, 4.128746, 3300.432, 821.6089, 6.661759, 5474.512, 99.58069, 99.93302, 98.47605, 99.71597, 100.0, 99.57581
26692.058920000003, 59.995919780451736, 59.99728497301982, 59.99044462019142, 30.139403142679612, 30.35509889760485, 30.326877088535085, 0.9999823501676062, 0.9999796025017446, 0.9999837468565395, 8585.08162506959, 8634.232683264618, 8622.261555750178, 204.74605008220453, 56.58118425005296, 54.46735859067849, 8591.97926037285, 8629.658909093854, 8623.898065393034, 285.96524133406706, 285.4046722555622, 285.6274928812635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.8705, 4.200349, 3292.723, 797.7261, 6.896364, 5499.77, 832.8629, 3.921039, 3265.724, 786.1733, 6.988564, 5489.007, 796.6805, 4.141894, 3299.971, 826.8377, 6.607006, 5463.291, 99.77808, 99.99868, 98.95995, 99.81003, 100.0, 99.33116
26694.484880000004, 59.994053570671255, 59.99319284579166, 59.98879266352864, 30.11661314509398, 30.34080596081699, 30.271401019356645, 0.9999844357085198, 0.9999799195134198, 0.999984801447677, 8573.544938148838, 8625.078594752245, 8607.532833901289, 203.36143210842624, 52.695743486779975, 53.45968500382696, 8576.181737156852, 8620.256196007409, 8612.034445173322, 285.94246936919967, 285.48924028995356, 285.7557155407979, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 776.1226, 4.232652, 3283.438, 788.7377, 6.969306, 5492.469, 828.5728, 3.954908, 3276.846, 776.0951, 7.052365, 5472.796, 805.493, 4.096238, 3299.762, 833.1003, 6.531744, 5441.658, 99.49672, 99.86167, 99.25788, 99.50398, 99.99129, 98.9357
26696.882240000003, 59.991006600743795, 59.995065374542115, 59.99307794642228, 30.1534059658416, 30.38502925923456, 30.307533426293496, 0.9999834204039777, 0.9999762310624554, 0.9999825099909025, 8585.851796165782, 8626.044281066466, 8623.859865432969, 201.56998343751684, 59.368186055904516, 54.027711868481674, 8589.09488403587, 8632.032920434269, 8627.541389041378, 285.82849734991146, 285.39142369394307, 285.73517219239085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.1674, 4.226405, 3287.3, 791.3642, 6.945176, 5496.226, 832.8434, 3.921039, 3265.502, 782.0372, 7.013018, 5484.338, 799.2556, 4.129293, 3300.411, 826.8178, 6.607372, 5463.064, 99.58099, 99.92689, 98.95332, 99.71384, 100.0, 99.33114
26699.27964, 59.99610585012562, 59.993319716110186, 59.99454716390372, 30.149473970720848, 30.352687778012232, 30.316324940215942, 0.9999822345032515, 0.9999777836347581, 0.9999806496786318, 8593.690562894462, 8634.580824004268, 8625.527928260226, 204.9704331567168, 56.974993880298825, 48.15497109560897, 8596.77352828478, 8631.451295098559, 8636.215448118799, 285.9222541121553, 285.49600410337365, 285.6593248122324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.7589, 4.225691, 3286.338, 791.3837, 6.944808, 5496.286, 832.8046, 3.920486, 3265.56, 782.0566, 7.012834, 5484.456, 799.2747, 4.129111, 3300.195, 826.9371, 6.606274, 5463.29, 99.61347, 99.92905, 98.94973, 99.71181, 100.0, 99.33016
26701.723560000002, 59.99485645341627, 59.99740787378756, 59.994387053090435, 30.152918982476564, 30.350337983251496, 30.3044405010333, 0.9999783070620722, 0.9999829618702254, 0.999981429059997, 8587.954446215976, 8630.827714502058, 8628.223679133338, 203.8989282222269, 55.61060433782495, 49.88609899421476, 8588.194422664561, 8631.009096233716, 8625.030384700092, 285.92050495608504, 285.49008955848973, 285.6523707357724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.8902, 4.200349, 3293.111, 797.7067, 6.894338, 5499.9, 839.1135, 3.872259, 3249.653, 788.3288, 6.968155, 5493.275, 793.0753, 4.159975, 3298.475, 820.5155, 6.678606, 5477.772, 99.773, 99.99773, 98.46078, 99.87421, 99.95927, 99.61108
26704.13288, 59.99856517890045, 59.996820244962336, 59.99880523499045, 30.150477464653026, 30.393634883673204, 30.333861079047402, 0.9999826788326003, 0.9999783485201337, 0.99998140931925, 8594.431826145685, 8638.657128074894, 8629.066242913479, 207.18980119035587, 56.53659391063229, 52.242633808337814, 8596.797524527588, 8637.735381160604, 8630.975766219728, 285.90301856081595, 285.3362804668032, 285.5575644604474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.8772, 4.226762, 3286.764, 791.4031, 6.944808, 5496.228, 832.824, 3.921223, 3265.671, 783.1052, 7.005663, 5487.925, 796.566, 4.14226, 3299.406, 826.798, 6.60664, 5462.889, 99.59099, 99.93001, 98.96349, 99.7687, 99.98964, 99.32386
26706.586280000003, 59.995503991676955, 59.99894983613609, 59.997327993187646, 30.161435215134812, 30.373905611044236, 30.32890488183439, 0.9999782390631045, 0.9999804781689909, 0.9999794070296472, 8590.656996050451, 8641.893304104036, 8635.963851233551, 197.5267750173607, 53.85215396716558, 55.63261519183766, 8593.0300046507, 8638.621811424768, 8637.77173549701, 286.0342279639896, 285.4271446940662, 285.6483236176538, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 784.5999, 4.197851, 3294.723, 799.2826, 6.876471, 5500.384, 829.6405, 3.948465, 3274.734, 792.5232, 6.931383, 5498.073, 786.5518, 4.186455, 3294.409, 833.1401, 6.531927, 5441.713, 99.81287, 100.0, 99.20593, 99.96356, 99.85446, 98.93885
26709.013680000004, 59.99491196105149, 59.9986364271511, 59.99770301063876, 30.183742472964862, 30.373955437866464, 30.3185786378355, 0.9999822790525321, 0.9999803954172174, 0.9999852482183996, 8593.815856550751, 8636.772563111876, 8629.809789967972, 201.23528456435133, 49.201783107449046, 52.45812629400734, 8594.950976082702, 8631.86493554185, 8633.61847599819, 286.0047438301455, 285.5386978418871, 285.740113014727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 785.3096, 4.196958, 3293.35, 797.8624, 6.893417, 5499.901, 832.8629, 3.921591, 3265.724, 788.3288, 6.967971, 5493.276, 793.0372, 4.159244, 3298.635, 826.798, 6.607555, 5463.174, 99.80418, 99.9979, 98.96697, 99.87527, 99.95412, 99.33846
26711.381120000002, 59.99566187895087, 59.995296036721335, 59.996055761996175, 30.18244444232726, 30.374034092845495, 30.342503274552993, 0.9999805563728037, 0.9999805551035237, 0.9999813144212281, 8593.047965178608, 8639.954732110244, 8634.5529947318, 198.89969414462576, 51.05655196100906, 53.593733524678555, 8593.561253841615, 8637.42639415408, 8629.25105060439, 285.929494927088, 285.53087940841226, 285.70518439085026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.8705, 4.200706, 3292.833, 797.7067, 6.894522, 5499.954, 832.8046, 3.921039, 3266.125, 788.3482, 6.968155, 5493.223, 793.0372, 4.159427, 3298.64, 826.9172, 6.606823, 5463.862, 99.783, 99.99775, 98.95495, 99.87537, 99.95739, 99.32691
26713.746320000002, 59.98861516856079, 59.99131154305259, 59.98771190173572, 30.153475033367787, 30.36957153479755, 30.300269274648173, 0.9999834603520859, 0.9999736816833816, 0.9999850652997204, 8584.404084911444, 8628.93660906092, 8619.677194575046, 208.28779590714976, 54.00952394760452, 47.27800650767341, 8586.148286226207, 8636.305026287015, 8628.147217397094, 286.00260004115506, 285.4745830823147, 285.6308801826191, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.6011, 4.226048, 3286.267, 791.4031, 6.944808, 5496.17, 839.1135, 3.872075, 3249.421, 782.0566, 7.013018, 5484.338, 799.2937, 4.129111, 3300.3, 820.5353, 6.678972, 5480.062, 99.58244, 99.93206, 98.46928, 99.71897, 100.0, 99.63079
26716.13188, 59.986684238861784, 59.9877387482545, 59.985239909473414, 30.157955993564737, 30.38104692730449, 30.3331167182823, 0.9999825124062072, 0.9999779718841073, 0.9999788223538613, 8590.228523434795, 8633.115927589703, 8626.505837296243, 203.84320319444714, 60.17482556161758, 50.22047675377854, 8591.183879421516, 8641.956823353466, 8629.504505451981, 285.82545702419014, 285.47156176255027, 285.78637781647416, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.9099, 4.200528, 3292.723, 797.7261, 6.894338, 5500.013, 832.8434, 3.920855, 3265.952, 788.3482, 6.967788, 5493.106, 793.2661, 4.156687, 3299.111, 826.8178, 6.607372, 5463.292, 99.77824, 99.99786, 98.95498, 99.87421, 99.9695, 99.33316
26718.486520000002, 59.99173422466433, 59.98731017670267, 59.98721177305521, 30.18039488845962, 30.369948886255475, 30.29468557336828, 0.9999824638491469, 0.9999797021087014, 0.999982448231381, 8579.837571958284, 8628.006569812125, 8617.165905943326, 204.59605543611906, 58.39685723851517, 50.63264759594631, 8591.158477179664, 8626.283867216376, 8614.987694647762, 286.04487049802594, 285.4902912149257, 285.63597157647723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.5617, 4.224977, 3286.199, 791.4031, 6.944808, 5495.937, 832.4746, 3.926929, 3268.554, 790.0376, 6.955101, 5496.018, 801.8879, 4.112492, 3300.057, 830.9332, 6.549873, 5445.906, 99.5804, 99.92796, 99.0457, 99.91779, 100.0, 99.04123
26720.83332, 59.99075209492474, 59.987508886774755, 59.98858749715047, 30.157060786450916, 30.364441109297488, 30.334330240141746, 0.9999812930376772, 0.9999784537449604, 0.9999801926332735, 8592.178354439144, 8637.653632380523, 8632.000095478816, 206.174206488432, 57.113310807891594, 50.752374126514496, 8594.745540269076, 8631.397747544843, 8626.73176849349, 286.05751270616514, 285.4671271267066, 285.77317938819954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 772.5936, 4.243538, 3280.968, 787.765, 6.968017, 5493.76, 830.0482, 3.937053, 3269.311, 789.3968, 6.959881, 5493.333, 799.4081, 4.128928, 3300.47, 826.798, 6.607006, 5463.403, 99.42187, 99.88167, 99.06863, 99.87843, 100.0, 99.32801
26723.258640000004, 59.989418293586425, 59.99142013318233, 59.98699993149294, 30.15779533651571, 30.37733678527027, 30.33695164949381, 0.9999806019375942, 0.9999764675379272, 0.9999820401527861, 8597.171565639226, 8635.294452745507, 8625.948910622836, 205.07225317372968, 57.375665145500875, 55.05888455149807, 8598.281026589682, 8637.30339714697, 8626.346851550037, 286.02172786700487, 285.42598179747495, 285.6360034033507, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.8181, 4.225335, 3286.439, 791.3837, 6.944808, 5496.173, 832.8629, 3.921039, 3265.619, 788.3288, 6.968155, 5493.158, 799.2747, 4.129111, 3300.365, 826.8774, 6.607006, 5463.463, 99.58766, 99.93206, 98.95676, 99.87527, 100.0, 99.33429
26725.698800000002, 59.98366017697692, 59.98594812753363, 59.98197316236738, 30.157538927530315, 30.360732379760506, 30.286487981820567, 0.9999807558206172, 0.9999752261117061, 0.9999802773569777, 8589.205571642844, 8637.120351570851, 8621.012316563218, 197.22837733421238, 63.4898908560649, 51.82628458892941, 8590.916682685765, 8635.544626771243, 8621.24078473667, 285.9964909971824, 285.44600387678696, 285.637612321052, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.7916, 4.201063, 3292.125, 797.7456, 6.894338, 5499.901, 839.0358, 3.872627, 3249.313, 782.0372, 7.013018, 5484.456, 792.9609, 4.159975, 3299.347, 820.4558, 6.678606, 5479.367, 99.78823, 99.99775, 98.46265, 99.7149, 99.95748, 99.63291
26728.114960000003, 59.97983967195084, 59.98356702147582, 59.97825150794889, 30.18208528612137, 30.36825790903537, 30.320678400339773, 0.9999809123911656, 0.9999760442201033, 0.9999809713513323, 8592.150696477078, 8636.545177197455, 8623.320615965144, 206.41139534030617, 58.330626353365005, 53.30956163965857, 8596.692309694368, 8632.641148179142, 8629.63782364689, 285.98779379866545, 285.5120838016449, 285.6414862868553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.4631, 4.225335, 3285.616, 791.4031, 6.944992, 5496.111, 832.824, 3.921407, 3265.783, 788.3288, 6.967971, 5493.105, 799.2937, 4.129293, 3300.305, 826.8178, 6.607372, 5463.752, 99.58025, 99.92789, 98.96349, 99.87324, 100.0, 99.33956
26730.485600000004, 59.98228567987795, 59.98368180746983, 59.98412024444027, 30.131839538930066, 30.37184486441634, 30.30220160721315, 0.9999814484716092, 0.9999783292194424, 0.999979052307072, 8586.00761718717, 8620.410074061941, 8624.611951872259, 200.17274968169386, 51.58512548479712, 52.43674865642788, 8583.140615809556, 8619.741008671474, 8624.05384242346, 285.9496361830389, 285.40385222986265, 285.647010430948, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.8902, 4.200528, 3292.833, 797.7261, 6.894522, 5499.901, 832.8434, 3.921039, 3265.614, 782.0566, 7.014305, 5483.147, 792.4268, 4.165088, 3298.091, 828.627, 6.578073, 5454.002, 99.77474, 99.99884, 98.95661, 99.70861, 99.94074, 99.18833
26732.95692, 59.985331860472115, 59.98167857710607, 59.98180557295761, 30.162439719107095, 30.36694119022071, 30.327995278642625, 0.9999807981434296, 0.99998169923457, 0.9999791971532408, 8589.290102394441, 8635.703285125648, 8630.444081696118, 199.18096817263222, 57.29174174172931, 55.72037201683247, 8597.290566011892, 8628.797273278693, 8626.480042289688, 286.00589872159304, 285.4609648797093, 285.6953299681814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 789.8835, 4.177327, 3296.747, 802.4149, 6.859709, 5500.186, 828.9028, 3.945889, 3272.069, 779.9011, 7.022946, 5482.58, 792.5222, 4.161983, 3298.753, 827.0167, 6.605175, 5463.178, 99.90002, 100.0, 99.1522, 99.68187, 99.95927, 99.32911
26735.348560000002, 59.98369263172874, 59.979416977484625, 59.98576067443374, 30.166386362145865, 30.369256716548087, 30.324630962018745, 0.9999786184488082, 0.9999821097974436, 0.9999802157219106, 8591.125761618463, 8639.569614589598, 8626.764793391727, 196.4676779645033, 55.66038751904853, 54.179506894315054, 8590.043515067217, 8638.066811237359, 8632.626424263784, 285.9691887477927, 285.5013390090461, 285.6323155941659, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.8508, 4.200706, 3293.0, 797.7261, 6.89397, 5500.013, 832.824, 3.921223, 3265.608, 782.0372, 7.013018, 5484.286, 793.0372, 4.159244, 3298.584, 826.8576, 6.607372, 5463.408, 99.78141, 99.99372, 98.95643, 99.7179, 99.95912, 99.33329
26737.77992, 59.97794178014071, 59.982570499950235, 59.982616593877886, 30.14224028300686, 30.3535907759895, 30.311598050325447, 0.9999807556522448, 0.9999803314682845, 0.9999820273061258, 8580.323375966109, 8629.764886339586, 8617.411537463511, 205.2015785132162, 61.02088209773183, 53.53890332683818, 8590.103731588872, 8635.720407135774, 8623.9493187151, 285.8750504634197, 285.3752214278015, 285.6997787867949, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.5026, 4.226048, 3286.104, 791.4031, 6.944439, 5496.228, 839.0552, 3.872811, 3249.202, 788.3676, 6.967788, 5493.394, 799.2937, 4.128746, 3300.578, 820.4956, 6.678606, 5479.313, 99.57751, 99.93001, 98.4762, 99.87537, 100.0, 99.63709
26740.178160000003, 59.979716728067295, 59.97727687907047, 59.9812669665972, 30.15207191786564, 30.37140555881006, 30.328789212885006, 0.9999808333847969, 0.9999808346180099, 0.9999804803577289, 8592.362050615131, 8635.279008579315, 8630.622776894019, 202.27314435838616, 58.909139980138605, 55.526266496064636, 8595.654906688327, 8632.908041327848, 8623.860134921064, 285.97200699507295, 285.37690612918317, 285.66441777730284, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.8508, 4.200706, 3292.943, 797.7456, 6.894706, 5500.13, 832.8629, 3.920671, 3265.671, 782.0566, 7.01265, 5484.45, 793.0372, 4.159427, 3298.588, 826.8774, 6.607922, 5463.176, 99.78316, 100.0, 98.95665, 99.71588, 99.95739, 99.33324
26742.58492, 59.98140794098603, 59.98336808600377, 59.987276211900145, 30.15120630012862, 30.32977144895828, 30.290980342042836, 0.9999813972938886, 0.9999784950102971, 0.9999812856632685, 8581.89937682388, 8620.520590171516, 8615.075813608055, 208.65805166771406, 55.1904870116789, 50.36263100321776, 8579.401070168695, 8624.372700887403, 8613.589901678053, 285.90863071475735, 285.40329722442607, 285.6745579420432, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.4828, 4.226584, 3286.468, 791.4031, 6.944808, 5496.345, 832.8434, 3.921591, 3265.73, 788.3288, 6.967788, 5493.158, 799.2747, 4.12838, 3300.32, 827.4938, 6.599681, 5458.249, 99.57736, 99.93214, 98.96683, 99.8742, 100.0, 99.26447
26744.945600000003, 59.986841431462224, 59.98785468312141, 59.98818660334185, 30.170720607506986, 30.36463746752529, 30.325881465991273, 0.9999853042725905, 0.999979808472373, 0.9999838920455694, 8589.670561454894, 8638.671320000583, 8628.835465242399, 208.50305652074076, 56.940509813985955, 49.4218384612368, 8588.602139826113, 8635.204748506572, 8627.72038193947, 285.936331474543, 285.4821913738336, 285.69703316081063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 771.253, 4.249249, 3277.962, 785.1384, 6.990304, 5490.254, 826.9034, 3.960062, 3276.207, 792.5814, 6.94076, 5496.245, 802.3647, 4.115231, 3300.305, 828.5078, 6.591624, 5460.886, 99.32077, 99.80957, 99.2776, 99.93963, 100.0, 99.254
26747.286200000002, 59.99193523609692, 59.984755939598806, 59.98907747909063, 30.17493708642692, 30.34877084906331, 30.329998559876284, 0.999978799948538, 0.9999775698071409, 0.9999813782185554, 8584.88129795455, 8634.834138906112, 8630.51151830856, 203.94727524963977, 66.5697070510787, 53.0055104208177, 8598.242301008859, 8623.733747528826, 8631.137224281603, 285.92371442738767, 285.35918680458565, 285.72340092049234, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.3448, 4.227119, 3285.984, 791.4031, 6.944808, 5496.286, 832.8629, 3.920855, 3266.122, 788.3288, 6.967971, 5493.217, 799.2556, 4.129476, 3300.252, 826.7781, 6.607372, 5463.69, 99.57388, 99.93001, 98.972, 99.87324, 100.0, 99.33006
26749.685400000002, 59.99229579924927, 59.993027811591475, 59.99672528155033, 30.132529069478927, 30.35192951510721, 30.28352219734274, 0.9999817841734124, 0.9999770368841188, 0.9999805806471908, 8583.953864028474, 8634.271647651183, 8614.711523845726, 201.79940375437104, 53.46483446196589, 48.79048514588794, 8585.684490761214, 8628.998117712381, 8616.310716626218, 285.7013763549466, 285.29665116812623, 285.41689301827546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 781.9778, 4.206595, 3291.981, 797.2787, 6.89839, 5500.178, 838.4923, 3.877045, 3250.585, 782.0178, 7.01265, 5484.397, 793.0181, 4.159244, 3297.912, 820.1576, 6.681536, 5479.65, 99.7556, 99.99564, 98.5012, 99.71182, 99.94921, 99.64849
26752.065840000003, 59.9952408707164, 59.99924860042215, 59.995698475356676, 30.17997387768196, 30.365315278273624, 30.324700159204617, 0.9999805776433877, 0.9999756533733927, 0.9999841808761846, 8583.307381392151, 8638.590207940757, 8627.042521105785, 200.66609454442164, 58.602093124530256, 51.76926312529804, 8592.599073262665, 8639.20802982828, 8626.308204432356, 285.9361208022578, 285.5043570575178, 285.7037856710054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.4828, 4.226048, 3286.204, 791.4031, 6.944992, 5496.398, 832.824, 3.921591, 3265.784, 788.3288, 6.967971, 5493.275, 799.2747, 4.128928, 3300.252, 826.9968, 6.606274, 5463.175, 99.58055, 99.92894, 98.96371, 99.87431, 100.0, 99.32906
26754.467320000003, 59.99811575263149, 59.99904578491588, 59.99642506143941, 30.156903630421915, 30.3561029131108, 30.315506625015637, 0.9999833231216643, 0.999974950529514, 0.9999829251404303, 8587.870174775928, 8631.176070728212, 8622.209901050053, 200.45404225023742, 54.727000146758655, 55.77051877016356, 8590.675646797976, 8632.48074556976, 8627.715926529909, 285.9187635442888, 285.4827360789192, 285.71764556561163, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.9099, 4.200884, 3292.718, 797.7261, 6.894706, 5499.954, 832.8434, 3.921039, 3265.676, 782.0372, 7.01265, 5484.562, 793.0372, 4.159609, 3298.532, 826.8576, 6.607189, 5463.232, 99.7833, 99.99775, 98.96516, 99.7179, 99.95908, 99.32594
26756.84512, 59.99721223876811, 59.99878223705062, 59.99721097530493, 30.148936254444074, 30.3647348622074, 30.331366941321708, 0.9999809389615378, 0.9999769677554202, 0.9999801369872997, 8590.695639241083, 8633.700692225035, 8630.48825116143, 196.22936851017494, 58.26450488995579, 57.913067382041845, 8596.418633311365, 8631.060833216401, 8634.121739961962, 285.80460378624093, 285.3605328726305, 285.73065856495896, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 790.2778, 4.173043, 3297.379, 804.0297, 6.840552, 5500.049, 826.4957, 3.967057, 3278.636, 775.7261, 7.054755, 5473.082, 787.7726, 4.183351, 3296.653, 830.9929, 6.557564, 5451.591, 99.91307, 99.99744, 99.3527, 99.50918, 99.84928, 99.11844
26759.229880000003, 59.996745350284655, 59.99733647766853, 59.99713744803239, 30.159272653911795, 30.36589192555486, 30.312990164972167, 0.9999818501540172, 0.9999785186159716, 0.9999819477229505, 8586.115641838473, 8637.00444080791, 8630.472735011033, 198.0528831322015, 53.61373885460671, 54.16167425073945, 8589.243093514286, 8631.799619101952, 8628.505585143505, 285.91923809831627, 285.57953409647837, 285.8076063696911, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.9099, 4.200884, 3292.67, 797.7456, 6.894338, 5499.959, 832.824, 3.921407, 3265.497, 782.0566, 7.013018, 5484.456, 793.0372, 4.159609, 3298.639, 826.8576, 6.608288, 5463.123, 99.78633, 99.99786, 98.96523, 99.71384, 99.95734, 99.33739
26761.630920000003, 59.99172518394365, 59.9936168250715, 59.99245140379878, 30.140756568947825, 30.357665464642142, 30.264161341384302, 0.9999842882448243, 0.9999748550712276, 0.9999838754919644, 8583.731173356802, 8629.38548002981, 8615.616187595355, 206.73495998340127, 59.185606250642195, 53.67307966129874, 8583.393412160909, 8633.483629799874, 8618.715986350919, 285.9558197656574, 285.50030235468256, 285.6778774105547, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 781.6033, 4.212128, 3289.152, 793.9129, 6.925283, 5497.41, 836.2794, 3.8949, 3257.593, 788.1346, 6.969626, 5493.275, 799.2747, 4.129111, 3300.413, 819.7401, 6.685748, 5481.026, 99.70019, 99.96117, 98.69601, 99.87226, 100.0, 99.65884
26764.135440000002, 59.9981184396497, 59.98786017415861, 59.99424393340597, 30.165247228486397, 30.371487598380014, 30.320907783513004, 0.9999827210026584, 0.9999801259020072, 0.9999811402928077, 8583.955877430893, 8637.233781588682, 8624.96567527568, 198.88432714605642, 54.750032483193536, 50.17045552452237, 8586.430836210819, 8634.778750327767, 8633.238109479556, 285.9770117304024, 285.3947866049198, 285.6799144501426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.7916, 4.200528, 3292.89, 797.7261, 6.894522, 5500.017, 832.824, 3.921223, 3265.784, 782.0372, 7.012834, 5484.338, 792.999, 4.159427, 3298.856, 826.798, 6.607922, 5463.176, 99.78157, 99.99468, 98.96175, 99.71597, 99.96394, 99.33641
26766.487040000004, 59.98696756869248, 59.99153518039885, 59.9880898935213, 30.181401549695636, 30.353913021020617, 30.317118560774762, 0.999978935848882, 0.9999764419178592, 0.99998009233984, 8585.447024026053, 8634.238576721891, 8623.36833967439, 208.58360461498296, 59.358327991272745, 55.76299361306974, 8589.889246365328, 8635.424467529323, 8623.88059644594, 285.92466752070584, 285.3045399987521, 285.53517638324263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.6011, 4.226227, 3286.252, 791.4031, 6.944623, 5496.169, 832.9211, 3.921407, 3265.779, 788.3288, 6.967971, 5493.158, 799.2747, 4.128928, 3300.417, 826.6985, 6.607372, 5463.06, 99.58736, 99.92797, 98.96161, 99.87228, 100.0, 99.33223
26768.894800000002, 59.99459741682532, 59.98820129051061, 59.9927724740265, 30.172537505236527, 30.36291061993754, 30.32027072333525, 0.9999843018131488, 0.9999799758345176, 0.999986799819555, 8587.153678838005, 8633.695140493655, 8628.464328711132, 209.19076149311786, 54.67936618056865, 47.435884017025955, 8596.526685769095, 8634.243746469414, 8627.231365803607, 285.94269214356154, 285.46354951177415, 285.6526678779035, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 771.2727, 4.249428, 3277.589, 785.119, 6.991225, 5489.086, 826.5928, 3.967609, 3278.755, 794.6204, 6.919615, 5498.812, 805.5502, 4.096421, 3299.831, 832.3051, 6.541266, 5445.906, 99.33425, 99.80017, 99.35977, 99.977, 99.99298, 99.01509
26771.26392, 59.991584437086765, 59.99281404458787, 59.993490412017806, 30.135648720782154, 30.379595845211792, 30.31428892102085, 0.9999828640948807, 0.9999764111485565, 0.9999819875758558, 8583.897508055543, 8634.119021538634, 8619.488056002117, 208.64897272163307, 57.429691357958745, 51.71968224369425, 8596.599178400997, 8628.260703362153, 8626.22271316181, 286.0758674903791, 285.4234659392119, 285.6481767095103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.7194, 4.225691, 3287.09, 791.4031, 6.944623, 5496.057, 832.824, 3.920855, 3265.784, 788.3094, 6.968155, 5493.164, 799.2747, 4.128928, 3300.201, 826.798, 6.607555, 5463.58, 99.60738, 99.92691, 98.96175, 99.87739, 100.0, 99.33642
26773.69636, 59.992895147151586, 59.99082109966264, 59.99462441796101, 30.14943258032704, 30.355946187442314, 30.290166876541967, 0.9999793597486802, 0.9999757795806475, 0.9999804473221631, 8583.565516862396, 8632.79364814748, 8617.446858639916, 202.34221283169882, 56.68019838614691, 54.37383589081473, 8585.023625630478, 8632.59046492047, 8617.017887861964, 286.03799193472116, 285.4568342406051, 285.65398401827036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 778.4686, 4.220516, 3287.889, 793.5237, 6.923625, 5498.601, 836.0852, 3.895821, 3256.674, 783.513, 7.005112, 5485.079, 793.0753, 4.159061, 3298.705, 819.2828, 6.691607, 5481.943, 99.6316, 99.97186, 98.70626, 99.74594, 99.95927, 99.6703
26776.20676, 59.990255364056324, 59.99126398067352, 59.99244142916901, 30.164716236289284, 30.347684966029686, 30.30573719696709, 0.9999808691331924, 0.9999752953168992, 0.9999792666633623, 8587.764893967655, 8630.413042670214, 8629.051970807786, 199.63620410487692, 61.06812277934796, 55.59671709123586, 8586.52084391301, 8636.595468080754, 8629.45360901404, 285.9055128872945, 285.43983042387725, 285.68401645163084, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.8378, 4.226762, 3285.884, 791.4031, 6.944808, 5496.169, 832.8046, 3.921407, 3265.779, 788.3288, 6.967971, 5493.164, 799.2556, 4.129111, 3300.355, 826.7184, 6.607372, 5463.46, 99.59258, 99.92894, 98.96346, 99.87324, 100.0, 99.33424
26778.55336, 59.986400280726784, 59.987261843589586, 59.99239369580923, 30.17400397835237, 30.39295437302105, 30.33069583706703, 0.9999811640134766, 0.9999796471148521, 0.9999823085546582, 8588.636601660217, 8641.62244153614, 8632.568301322712, 201.6106263898091, 53.92874772684263, 52.21359854683965, 8596.52111825226, 8636.266361508184, 8629.63148851739, 285.89503658985814, 285.43558992365297, 285.55882403086025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.8508, 4.200706, 3292.781, 797.7456, 6.894338, 5499.955, 832.8629, 3.920671, 3265.734, 788.3288, 6.967971, 5493.053, 793.0372, 4.159427, 3298.697, 826.7383, 6.608654, 5463.406, 99.77983, 99.99573, 98.96375, 99.87228, 99.95566, 99.33326
26780.98352, 59.986152913164595, 59.98702359188096, 59.98566664425196, 30.16918851072593, 30.376239333359873, 30.336377808211918, 0.9999814103059413, 0.999981391030327, 0.9999829228753804, 8595.958878943047, 8633.83287399235, 8628.31658767385, 200.47454795132398, 53.339340637874784, 55.33982755828811, 8595.579813316306, 8638.973958422199, 8632.507243146627, 285.97964111972027, 285.47674892600367, 285.722515146063, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 790.2186, 4.172865, 3297.603, 804.0103, 6.840736, 5499.931, 826.5928, 3.967425, 3278.863, 794.6398, 6.919615, 5498.643, 786.6663, 4.189012, 3295.587, 833.0605, 6.532843, 5442.172, 99.92104, 100.0, 99.3581, 99.97499, 99.86486, 98.94719
26783.409760000002, 59.98534695124738, 59.98757004932872, 59.98641944662994, 30.190411052670342, 30.38209615045849, 30.340359229242885, 0.9999817492646308, 0.999981087824857, 0.9999820679412232, 8588.611050677502, 8633.364998456407, 8628.776326757607, 202.40017841697272, 54.81015220060536, 47.48517326909223, 8594.143009766305, 8633.209319809848, 8628.57390523404, 285.977178553405, 285.4768094583477, 285.70414008945204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.8311, 4.200528, 3292.943, 797.7261, 6.894338, 5499.954, 832.824, 3.920855, 3265.953, 788.3288, 6.967971, 5493.217, 793.0372, 4.159609, 3298.697, 826.8576, 6.608471, 5463.465, 99.78475, 100.0, 98.96689, 99.87421, 99.95739, 99.33433
26785.79692, 59.98841486761625, 59.98783895848179, 59.984704498195384, 30.13131377009259, 30.34211386154977, 30.26875755068543, 0.9999836003027189, 0.9999787890356701, 0.9999860665684059, 8583.137679981839, 8625.298388452564, 8611.859737900915, 199.5005468013278, 61.371310157792095, 53.81652987101461, 8581.109820586269, 8624.649053715379, 8620.370283318874, 285.8845161251915, 285.4030053862658, 285.6438665857652, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 783.8705, 4.201063, 3292.273, 796.695, 6.907969, 5499.097, 835.5999, 3.89987, 3257.544, 784.6004, 6.997757, 5486.62, 798.1301, 4.134772, 3300.322, 815.0681, 6.708821, 5483.94, 99.76444, 99.9865, 98.71206, 99.77695, 100.0, 99.7066
26788.18128, 59.9896205155731, 59.98405654203859, 59.98639287420246, 30.16407949718361, 30.397349374894652, 30.33106199559393, 0.9999845406849208, 0.9999839311889089, 0.9999843272698212, 8586.44508422416, 8640.197248014538, 8624.843990847157, 208.04494756892723, 52.41046856339699, 51.436245340378264, 8594.719116330638, 8641.04135954185, 8626.278915424056, 285.8289828140849, 285.3934972635755, 285.69823869089515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 781.4653, 4.208915, 3291.316, 796.2476, 6.903732, 5499.888, 834.2605, 3.919934, 3265.848, 788.3288, 6.967971, 5493.275, 793.0372, 4.159427, 3298.75, 826.7781, 6.608837, 5463.171, 99.72326, 99.99656, 98.94926, 99.87537, 99.96071, 99.34268
26790.57872, 59.98310363331105, 59.98319930914872, 59.98311944417199, 30.148923132060172, 30.368831817687887, 30.34300310814626, 0.9999823297166894, 0.9999758745660606, 0.9999828414183511, 8589.740300459493, 8624.454648675526, 8622.002970461135, 204.79990435788852, 57.06255148740365, 52.67184154011784, 8588.130418252415, 8625.741040517214, 8623.865782622142, 285.9190412723134, 285.45956872165954, 285.6109676795627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.4828, 4.225156, 3285.707, 791.4225, 6.944992, 5496.228, 832.824, 3.920855, 3265.67, 782.0178, 7.012834, 5484.338, 799.2747, 4.129293, 3300.468, 826.798, 6.608837, 5463.401, 99.57097, 99.93001, 98.95676, 99.71384, 100.0, 99.33639
26792.955560000002, 59.979661852734544, 59.984161725619806, 59.982932866588534, 30.10632883241345, 30.313681318919343, 30.274075934538445, 0.999983184362059, 0.999982231501099, 0.9999847058732747, 8574.331967201164, 8628.406311896286, 8615.386128310663, 199.24555161561284, 54.19145881749046, 48.30228908735444, 8581.604651681475, 8632.358963474486, 8619.79266137163, 285.7425595513801, 285.2327565356488, 285.57433244483076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 771.3318, 4.250142, 3277.799, 785.119, 6.991409, 5489.151, 826.3793, 3.967241, 3278.739, 775.7067, 7.054939, 5472.68, 805.5502, 4.096421, 3299.656, 833.0009, 6.53266, 5441.368, 99.33949, 99.80135, 99.35643, 99.50188, 99.9963, 98.93257
26795.316600000002, 59.977064412637155, 59.97799295196121, 59.98000270072181, 30.171831416904098, 30.362072192890796, 30.328386413237656, 0.9999808013742805, 0.999976288961135, 0.9999826321533685, 8588.438483848306, 8624.639454864679, 8621.519259768022, 206.20577230096887, 59.41068095265655, 51.65561452671406, 8587.631966500356, 8628.019864727901, 8622.672967813764, 285.9159935039296, 285.3021441582655, 285.59891763209555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.3646, 4.227476, 3286.754, 791.4225, 6.944623, 5496.057, 832.8629, 3.921591, 3265.616, 782.0372, 7.013018, 5484.227, 799.2556, 4.129111, 3300.355, 826.8178, 6.607555, 5463.405, 99.57171, 99.92693, 98.97023, 99.71181, 100.0, 99.33324
26797.685680000002, 59.97873957584661, 59.976324845154274, 59.97182945118071, 30.118622894072338, 30.3746445533477, 30.306998824111883, 0.9999835766338132, 0.9999747922646998, 0.9999828769983339, 8592.252638583506, 8629.453715358599, 8620.9267052087, 208.73425027609574, 57.97964459274817, 51.894952302717684, 8592.032965990753, 8631.722489620513, 8625.6616433684, 286.0063307168187, 285.3800212603826, 285.583365897214, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 0), 5500.0, 800.0, 777.404, 4.227654, 3285.993, 791.4031, 6.944992, 5496.228, 832.8046, 3.921223, 3265.67, 782.0178, 7.013018, 5484.396, 799.2747, 4.128746, 3300.417, 826.8178, 6.607555, 5463.287, 99.57416, 99.92894, 98.96689, 99.7149, 100.0, 99.33329
