TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
26813.98688, 59.98372908464753, 59.98698999393241, 59.98602729354063, 27.680945087647537, 27.872154061960245, 27.819952060193145, 0.9999857676963341, 0.9999831663438691, 0.9999857348760991, 7877.157878926009, 7919.004761329254, 7911.540627612109, 180.5184036172118, 45.09615899440087, 41.21573114083526, 7874.324662474513, 7918.704801339521, 7915.124654753901, 285.7662310859009, 285.3572360310913, 285.57053138023844, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.0294, 4.225335, 3285.817, 791.3642, 6.944992, 5496.172, 832.5328, 3.923431, 3266.428, 782.1925, 7.011731, 5484.625, 790.7864, 4.170201, 3297.531, 818.4677, 4.020435, 3290.562, 99.5688, 99.92791, 98.98128, 99.71596, 99.92378, 99.71261
26816.35208, 59.98395892214496, 59.97676293025193, 59.980905855949715, 27.669397425492857, 27.879922929259447, 27.80225934666934, 0.9999845304385002, 0.9999780917016473, 0.9999851391045206, 7872.000388879073, 7921.250295183705, 7903.654023949724, 174.98711334983636, 46.99745983666912, 40.764106989940046, 7881.013805029223, 7918.087756946809, 7906.62033047569, 285.8093289637964, 285.32164049496254, 285.6048727978218, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 778.1335, 4.224264, 3288.281, 793.407, 6.929519, 5498.075, 835.0758, 3.902999, 3259.188, 786.8336, 6.979187, 5491.854, 784.3964, 4.198143, 3292.896, 811.6087, 4.061271, 3296.462, 99.63579, 99.9636, 98.7895, 99.85048, 99.78665, 99.89139
26818.66472, 59.97985655476708, 59.97717825870879, 59.98035900258886, 27.63910640336966, 27.84861334880201, 27.810094540492152, 0.9999862970112318, 0.9999826633108957, 0.9999860834230261, 7872.780356726634, 7914.039262220436, 7910.184498070048, 180.76123625886657, 44.46963573583503, 40.369437042387744, 7869.239535132517, 7911.735487229293, 7913.207965492331, 285.8370839884016, 285.35947455182156, 285.650121840323, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 780.3021, 4.218731, 3287.999, 792.5704, 6.935782, 5496.231, 835.2505, 3.903552, 3265.62, 782.2119, 7.011547, 5484.79, 790.7482, 4.170019, 3297.637, 818.3882, 4.020618, 3290.393, 99.65771, 99.93547, 98.78805, 99.71914, 99.92695, 99.69666
26821.1238, 59.98114946404854, 59.97703545833283, 59.97629911960308, 27.683256528869308, 27.8672623075888, 27.81896189164562, 0.9999871145443517, 0.9999824820864944, 0.9999829672125877, 7881.601097198982, 7914.83665141819, 7911.386260683789, 179.02561718040795, 45.23615833820804, 44.90137777605469, 7879.5536430746415, 7911.142858417021, 7913.871170930049, 285.792203264687, 285.4310413629716, 285.64886404967103, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.9099, 4.199992, 3292.67, 797.7456, 6.894522, 5499.843, 832.5134, 3.923063, 3266.659, 788.4841, 6.966868, 5493.333, 790.8054, 4.170019, 3297.585, 818.4478, 4.020984, 3291.137, 99.77648, 99.99575, 98.96948, 99.8805, 99.92882, 99.71094
26823.509240000003, 59.980282566339916, 59.97952077908166, 59.976210986325015, 27.726808900778202, 27.887592803994302, 27.874529341447, 0.9999857631174156, 0.9999890953717687, 0.999985530022419, 7889.982782799785, 7931.351644851282, 7920.126848649166, 171.03225929419432, 41.12883719451838, 45.14226329018538, 7886.671600751818, 7930.884779198637, 7920.955642520295, 285.7807744493068, 285.3599730205844, 285.5440270403195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 790.1989, 4.172687, 3297.278, 803.9714, 6.840921, 5499.988, 826.2046, 3.969266, 3279.453, 794.834, 6.918144, 5498.755, 796.9857, 4.140433, 3299.746, 824.7303, 3.977768, 3281.482, 99.91612, 99.9984, 99.37596, 99.97509, 99.99605, 99.43746
26825.88924, 59.97420961098842, 59.97597770367501, 59.97892501754096, 27.68229177402605, 27.89168796998068, 27.885739804232546, 0.9999853253941028, 0.9999822958507938, 0.9999849481236531, 7878.130266792478, 7919.053649852301, 7918.166263379187, 179.70948050365678, 44.05890067398968, 44.91815016407463, 7879.513497832498, 7928.576172880181, 7919.162417865029, 285.7406725725338, 285.3047567279882, 285.5706998433024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.9296, 4.200528, 3292.723, 797.7456, 6.894338, 5500.014, 832.494, 3.923431, 3266.495, 788.5035, 6.966868, 5493.393, 790.7482, 4.169653, 3297.872, 819.2828, 4.011279, 3288.403, 99.77807, 99.99883, 98.98332, 99.87941, 99.93411, 99.66372
26828.2966, 59.9746541613868, 59.97943492644164, 59.974558388252596, 27.647653928897448, 27.82695150096503, 27.765837518826476, 0.9999869238321799, 0.9999825627875188, 0.9999873124489761, 7867.82292657942, 7915.3819515460955, 7895.237234139473, 175.2444654501105, 44.136820238808696, 41.54849617963305, 7867.111926267201, 7906.186458677725, 7898.5857633411115, 285.80776826139555, 285.2763335838234, 285.562613203561, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.8705, 4.201063, 3292.885, 797.7261, 6.894154, 5499.955, 832.7076, 3.91883, 3263.153, 787.0472, 6.980474, 5490.318, 799.9995, 4.125458, 3300.46, 828.6071, 3.94682, 3272.496, 99.78504, 99.99886, 98.88203, 99.83596, 100.0, 99.16516
26830.752440000004, 59.97149938308231, 59.971428414111465, 59.97091129372789, 27.696382257115033, 27.905834670943573, 27.841765658957524, 0.9999879242046441, 0.9999839861872604, 0.9999887861893917, 7883.717309761851, 7923.461263297796, 7913.580900912251, 182.92923932429858, 43.58533481976838, 37.609845216170925, 7882.757398193658, 7922.686411993601, 7920.496917749533, 285.8001110262218, 285.4094534739811, 285.52376739059537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 780.2232, 4.21427, 3289.947, 795.0413, 6.91331, 5499.388, 835.5417, 3.900606, 3259.991, 788.1735, 6.967236, 5493.391, 796.9475, 4.140799, 3300.023, 824.8297, 3.978867, 3281.655, 99.69397, 99.98095, 98.77933, 99.87639, 100.0, 99.44268
26833.116, 59.9744365600949, 59.97000342924228, 59.974460377577365, 27.675108626166693, 27.90382160805459, 27.834675970406504, 0.9999875202119827, 0.9999857955836878, 0.9999857995192842, 7876.280517562077, 7918.226655658623, 7913.298616432365, 190.29517422147023, 44.71168152868131, 40.06291905069111, 7878.784694852896, 7918.918712584387, 7906.788963333174, 285.81040601465867, 285.35626916156536, 285.4837343890331, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.8181, 4.225691, 3286.496, 791.3837, 6.944808, 5496.113, 832.5134, 3.923615, 3266.428, 782.1925, 7.011731, 5484.848, 796.9094, 4.140799, 3299.748, 824.8098, 3.978867, 3281.596, 99.58431, 99.92793, 98.98987, 99.72311, 100.0, 99.4409
26835.545520000003, 59.9714050073517, 59.97331697477882, 59.97227688094415, 27.668974773693023, 27.839530556882647, 27.81520691969838, 0.9999867126099314, 0.99998274671362, 0.9999869276478381, 7872.132003281939, 7919.919257770691, 7907.790866722311, 179.13253695948515, 48.72368527261051, 38.1132958716571, 7873.314541017967, 7920.6164214168, 7901.821955767605, 285.91434262416215, 285.3684096107983, 285.55055755870734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 771.2136, 4.249606, 3277.861, 785.0606, 6.991594, 5489.149, 826.2822, 3.968529, 3279.4, 775.9009, 7.053835, 5472.967, 790.7291, 4.170201, 3297.64, 818.4478, 4.020435, 3290.676, 99.32773, 99.80131, 99.36387, 99.5071, 99.92878, 99.71605
26837.896040000003, 59.97529468357915, 59.97617471876399, 59.979342339142136, 27.678003084675066, 27.871246369551503, 27.813543817134722, 0.9999879003726885, 0.9999812270104037, 0.9999856281250534, 7875.503010767105, 7917.4799094146, 7907.896543711644, 181.8193204270383, 44.58810431660322, 42.6653865826039, 7877.087550147112, 7918.043064143918, 7911.776776238015, 285.7909365389434, 285.4152815031053, 285.62137947041623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.4631, 4.225156, 3286.238, 791.3642, 6.944992, 5496.172, 832.5134, 3.923247, 3266.323, 782.1925, 7.011731, 5484.678, 796.9475, 4.140616, 3299.966, 824.8098, 3.978867, 3281.648, 99.58156, 99.929, 98.98172, 99.72002, 99.99591, 99.44249
26840.23396, 59.98049497523576, 59.978822851869126, 59.98313397995637, 27.691183144198924, 27.89668646027943, 27.838024273171975, 0.9999882959019347, 0.9999782617313618, 0.999987914120447, 7877.256947738904, 7919.654312372398, 7908.399776739546, 184.71488604340493, 48.828377555555676, 38.127865142764676, 7882.966274005445, 7920.843774236792, 7906.972835888313, 285.7716035461021, 285.46500027202995, 285.586179186093, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.3448, 4.226405, 3285.769, 791.3837, 6.944992, 5496.284, 832.5134, 3.923615, 3266.327, 782.1925, 7.011731, 5484.624, 797.0238, 4.137877, 3300.177, 815.2668, 4.039845, 3294.045, 99.55125, 99.93103, 98.9849, 99.71904, 100.0, 99.81242
26842.638160000002, 59.981749899963525, 59.98050667652946, 59.97824521260726, 27.65352097883142, 27.835621439616656, 27.829806369394625, 0.9999854406754761, 0.99998271300384, 0.9999873620371429, 7867.111001514171, 7914.794708631957, 7907.933662118791, 182.9575737586283, 41.43686794750283, 40.97072532809034, 7877.025937889376, 7919.443516660036, 7908.045983321463, 285.87514148570216, 285.3716388008187, 285.58700377242155, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.8113, 4.200349, 3292.785, 797.2203, 6.898574, 5499.641, 837.3664, 3.890482, 3256.616, 785.4354, 6.988932, 5487.869, 799.2556, 4.132398, 3300.101, 817.8514, 4.020069, 3290.625, 99.77793, 99.99207, 98.65696, 99.79554, 100.0, 99.70905
26845.032560000003, 59.979278428436345, 59.983749667153006, 59.983432895962096, 27.6778438529071, 27.87719686205585, 27.84484032862646, 0.9999859468408254, 0.9999855852948554, 0.9999892635022881, 7875.2193648689645, 7917.361112791805, 7918.9653735507645, 181.5770329958982, 44.606342931415384, 45.90712935840611, 7875.299168471498, 7921.540563237298, 7912.737928200749, 285.801860518703, 285.39797652555774, 285.5603795314115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 780.7161, 4.213734, 3290.765, 795.372, 6.908337, 5499.765, 832.4746, 3.923615, 3266.382, 788.4841, 6.966684, 5493.334, 796.9666, 4.140433, 3299.915, 818.3683, 4.020618, 3290.905, 99.69977, 99.98775, 98.9849, 99.8744, 99.99601, 99.70744
26847.43988, 59.980888930768735, 59.985150499043954, 59.978107959211435, 27.724270469526346, 27.9191261170097, 27.87995444865188, 0.999984724449564, 0.9999866206285982, 0.9999858925447297, 7894.401301746224, 7924.721479224305, 7924.9600728054065, 174.2420692091764, 40.20519315867705, 42.44065842454802, 7889.005765951099, 7922.083106168968, 7923.314951791257, 285.77462246959755, 285.3668047646823, 285.63827266781425, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 790.0018, 4.173043, 3297.493, 803.9714, 6.840736, 5499.819, 826.3016, 3.969082, 3279.569, 794.834, 6.917961, 5498.872, 790.7864, 4.169836, 3297.636, 824.7899, 3.977768, 3281.538, 99.92453, 100.0, 99.37947, 99.97297, 99.92695, 99.43916
26849.831520000003, 59.97892585390747, 59.98058237605496, 59.973054716259675, 27.712968722542644, 27.87741148518459, 27.86505675210783, 0.9999845024966705, 0.9999800718922087, 0.9999874700150415, 7884.680877003799, 7924.545192705285, 7915.162414175093, 184.15060254619584, 49.29036251506977, 40.67276850665735, 7881.9332157941435, 7931.424726903796, 7922.125406021053, 285.7516754681986, 285.2938742350031, 285.53004336240457, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.8311, 4.200884, 3292.843, 797.7456, 6.894338, 5499.791, 832.494, 3.923247, 3266.55, 788.5035, 6.966868, 5493.334, 796.9475, 4.140616, 3299.807, 818.4478, 4.020435, 3290.675, 99.77301, 99.99479, 98.98306, 99.87641, 99.99587, 99.7125
26852.177200000002, 59.981809556458785, 59.978533919747406, 59.97812256247781, 27.709819410861737, 27.864791185578277, 27.843636227545467, 0.9999870237475877, 0.9999850892574524, 0.9999843423034129, 7873.62821266084, 7916.073848905395, 7911.9812480701285, 183.9973532283957, 46.18234831237578, 40.22149100668514, 7872.565679268378, 7897.628153646322, 7884.347825901667, 285.7655065339042, 285.30076580005, 285.61611096596556, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.8705, 4.200706, 3292.56, 797.7456, 6.894154, 5499.896, 832.5328, 3.923615, 3266.654, 788.4841, 6.966684, 5493.386, 796.9475, 4.140616, 3299.972, 824.7303, 3.978134, 3281.53, 99.77664, 99.99884, 98.97299, 99.87643, 99.98927, 99.43554
26854.584240000004, 59.97915714809471, 59.98492355373948, 59.97947724626199, 27.700621474047576, 27.906913116421613, 27.83366236675438, 0.9999900035571709, 0.999981857274236, 0.9999905026291508, 7876.226049910962, 7920.320817764225, 7927.8601892830775, 180.6805896077658, 48.37531265481766, 38.04824930602217, 7884.133394669989, 7922.041082831178, 7914.343796649525, 285.81416477475125, 285.32910175635726, 285.71110462188943, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.542, 4.226227, 3285.994, 791.3642, 6.94536, 5496.002, 838.7834, 3.874836, 3251.098, 782.6198, 7.004744, 5486.958, 801.7925, 4.11797, 3300.26, 828.0902, 3.955793, 3277.66, 99.57925, 99.93101, 98.51673, 99.74704, 100.0, 99.29083
26857.003920000003, 59.98115571801594, 59.98409129744208, 59.980006704437045, 27.682043457383834, 27.849607194370318, 27.825412324590587, 0.999987500664373, 0.9999816486979269, 0.9999847901157368, 7875.724397639014, 7918.949490280032, 7912.77613039165, 183.85247816266292, 46.46034132173372, 39.7044643353147, 7876.248598069487, 7916.273035173741, 7917.852834655732, 285.7277284688677, 285.2677748221388, 285.61972673752854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.279, 4.204275, 3291.258, 795.8779, 6.914783, 5498.841, 832.4552, 3.923247, 3266.321, 788.4841, 6.966868, 5493.275, 796.9475, 4.140616, 3299.972, 824.8893, 3.978317, 3281.529, 99.73369, 99.97979, 98.97802, 99.87942, 99.99928, 99.43888
26859.388120000003, 59.981700108416085, 59.977096162939716, 59.980415652213246, 27.66284934607391, 27.855049669373475, 27.8317464352139, 0.9999868773157672, 0.9999796243983439, 0.9999852885044415, 7878.366436301546, 7928.247610441307, 7915.657308609232, 178.73714016037343, 52.11238214214609, 41.29557623914616, 7881.801392900321, 7918.9066055473095, 7915.883904323397, 285.73462376312796, 285.3895709595011, 285.68204300967386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 773.8356, 4.240504, 3280.044, 786.8116, 6.982016, 5489.909, 826.6705, 3.967057, 3278.93, 794.7758, 6.918512, 5498.872, 790.7864, 4.170019, 3297.691, 817.4538, 4.026844, 3291.123, 99.41737, 99.81512, 99.35647, 99.97297, 99.92854, 99.73535
26861.78436, 59.97931066569383, 59.977932467764575, 59.980683613017696, 27.677744598580603, 27.87512146384457, 27.8118306344632, 0.999987201773, 0.9999862173183883, 0.9999864333501579, 7877.219778607804, 7916.584980748281, 7911.697931449831, 181.36243345363863, 45.69095896105091, 43.47751935505676, 7871.708272008004, 7916.596961919678, 7909.736404744178, 285.8287097531008, 285.4028300827363, 285.69246362660806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.4631, 4.226227, 3286.051, 791.3642, 6.944992, 5496.113, 832.4358, 3.9238, 3266.664, 788.5035, 6.9665, 5493.223, 796.9475, 4.140616, 3300.137, 824.9092, 3.978317, 3281.588, 99.59388, 99.92793, 98.98842, 99.87739, 99.99928, 99.44065
26864.229400000004, 59.97652032548882, 59.973856368682554, 59.9770602962153, 27.671776781333254, 27.88951784629145, 27.822516455277842, 0.9999877143477517, 0.9999824102081365, 0.9999874814615526, 7870.159237700278, 7916.027527416887, 7912.85651017823, 185.22255639869854, 44.96736320353557, 45.84488074187993, 7881.073721412595, 7921.8343794731045, 7909.009282889031, 285.7733313379534, 285.3363215267347, 285.6090122648209, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.5814, 4.225335, 3286.698, 791.3642, 6.945176, 5496.109, 832.494, 3.923247, 3266.831, 788.4841, 6.966868, 5493.392, 796.9475, 4.140433, 3300.075, 824.8496, 3.978317, 3281.529, 99.5955, 99.92996, 98.98142, 99.87739, 99.99274, 99.44602
26866.5776, 59.97351767001438, 59.978582213961786, 59.97712375819643, 27.687117020421027, 27.86365673791391, 27.843064255570553, 0.9999828733399853, 0.9999823049167914, 0.9999856308922671, 7873.410038251275, 7922.844949422943, 7909.420325616423, 182.50772115121345, 48.397627200291026, 40.01322846032804, 7880.156040798265, 7918.257437423852, 7915.071599385619, 285.8205622460407, 285.379810302736, 285.7330772214814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.7719, 4.200706, 3292.785, 797.7456, 6.894338, 5500.019, 838.7446, 3.875388, 3250.02, 782.1925, 7.011731, 5484.572, 803.2231, 4.108474, 3300.065, 830.1976, 3.943524, 3273.581, 99.77982, 99.99775, 98.48407, 99.72309, 100.0, 99.16338
26869.00544, 59.97408627397023, 59.97291141271113, 59.970176651915345, 27.68303871701835, 27.870119915892612, 27.81136573128755, 0.9999888678056587, 0.9999827135517898, 0.9999881136666141, 7871.31373112687, 7913.560089514173, 7914.475744535559, 183.86401612079135, 43.08399306270086, 41.2516925605496, 7881.160459186185, 7925.280845052396, 7916.226090037969, 285.7722748712658, 285.3679341407679, 285.6338140016713, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.5617, 4.226405, 3286.908, 791.3837, 6.941676, 5496.881, 832.4552, 3.923984, 3266.435, 786.1345, 6.98838, 5489.229, 796.9666, 4.140799, 3299.967, 824.7502, 3.978317, 3281.767, 99.54605, 99.93751, 98.9831, 99.80802, 99.99928, 99.44608
26871.458160000002, 59.97194307723325, 59.974142248521375, 59.97135208918868, 27.694825622787768, 27.902530649513295, 27.840629831485582, 0.9999863579451505, 0.9999819272719641, 0.9999856954493369, 7880.343679778144, 7922.3819911615965, 7914.046615701691, 175.46008497985395, 49.06609293329166, 41.24947648340003, 7888.785302626303, 7921.900845355177, 7921.400433070355, 285.8111146867865, 285.27539697836266, 285.6275262366165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 785.6251, 4.192496, 3295.163, 801.1309, 6.865972, 5500.479, 828.2622, 3.958958, 3278.39, 776.1339, 7.0531, 5473.026, 790.7673, 4.170019, 3297.634, 818.5075, 4.020252, 3290.618, 99.84391, 100.0, 99.31162, 99.51227, 99.92522, 99.7143
26873.804480000003, 59.975261094386504, 59.97351078598222, 59.97714047475028, 27.66967888684539, 27.873870846251467, 27.827551186025463, 0.9999845303753605, 0.9999833035354997, 0.9999842271703887, 7870.841175215737, 7920.379687513927, 7915.962819448741, 175.75239005572985, 49.37855921260825, 42.01782040823218, 7875.171579662955, 7920.116569526702, 7910.35573358118, 285.7483793097565, 285.3451673476458, 285.5851883970383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 784.0085, 4.199992, 3292.89, 797.7651, 6.894338, 5500.184, 832.5134, 3.923431, 3266.55, 782.2119, 7.011731, 5484.737, 796.9666, 4.140616, 3299.857, 824.8694, 3.978317, 3281.415, 99.77474, 100.0, 98.98313, 99.72109, 99.99774, 99.43543
26876.198880000004, 59.97422863312914, 59.97235421241625, 59.973465236098896, 27.682420051446858, 27.878461264979137, 27.847507398284847, 0.9999851284490827, 0.9999800192508936, 0.9999829874156049, 7877.740392637448, 7918.366812540024, 7923.486217768409, 179.70834287520438, 48.953754293769634, 38.58242280911087, 7880.8616277774045, 7918.232905543537, 7911.598018598059, 285.719896207628, 285.29702161102733, 285.63344675007596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.8113, 4.200706, 3292.455, 797.7261, 6.894522, 5499.955, 832.5328, 3.923063, 3266.158, 782.2119, 7.011731, 5484.684, 796.9475, 4.140616, 3299.967, 818.4677, 4.020252, 3290.622, 99.76996, 100.0, 98.9731, 99.71799, 100.0, 99.71441
26878.571000000004, 59.96644858246061, 59.97425759155064, 59.975710109067876, 27.689379754742518, 27.89094741618904, 27.836235977583268, 0.9999872443428728, 0.9999805421101455, 0.9999876153657232, 7873.757336123517, 7919.93305801049, 7922.118195276778, 178.32607271273264, 44.97264342915196, 35.31088561364231, 7870.53799759031, 7921.790638519792, 7916.97109129172, 285.82248463260834, 285.41353309934556, 285.7628718202913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.5223, 4.226584, 3285.941, 791.3642, 6.945176, 5496.167, 838.7834, 3.87502, 3250.243, 788.4647, 6.967052, 5493.445, 803.2422, 4.108474, 3300.528, 812.1455, 4.059256, 3296.625, 99.57258, 99.92686, 98.49084, 99.87643, 100.0, 99.89145
26880.971240000003, 59.975290096835515, 59.97329929740637, 59.9703218080884, 27.64893940300006, 27.86111343012259, 27.81832980954046, 0.9999882524528501, 0.9999814943228714, 0.9999880958218217, 7865.0117016280865, 7918.176224247901, 7912.224745717691, 182.72530978672194, 49.93518825476076, 41.05202558606425, 7874.089845237128, 7912.4218386337625, 7912.373395883598, 285.72692641769436, 285.3545701262025, 285.73468804573054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.9296, 4.200528, 3292.89, 797.7651, 6.894154, 5500.014, 832.5522, 3.923431, 3266.375, 782.2702, 7.009524, 5486.214, 797.0048, 4.140251, 3300.02, 818.3882, 4.021533, 3291.246, 99.78314, 99.99583, 98.98147, 99.74794, 99.99264, 99.71227
26883.343880000004, 59.97434492339392, 59.974110748520296, 59.9737851514615, 27.67887646280694, 27.856124391972283, 27.838303306987726, 0.999986981116645, 0.9999807701689014, 0.9999879125925645, 7874.55117909917, 7928.7494313019015, 7920.173660381887, 184.00857812634862, 48.81747581168338, 39.010972822232816, 7878.069767550186, 7922.494604221779, 7918.9141328337155, 285.7557404709968, 285.3778848589979, 285.6081213273257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.404, 4.223907, 3285.438, 791.014, 6.950702, 5495.104, 830.6111, 3.937605, 3272.671, 791.4357, 6.941679, 5497.044, 792.5222, 4.161801, 3297.861, 824.3923, 3.981064, 3282.136, 99.55734, 99.91619, 99.1346, 99.9385, 99.94256, 99.46775
26885.711280000003, 59.97348763185036, 59.974104305922836, 59.9739630596625, 27.685958596856672, 27.870462438521482, 27.847099919085593, 0.9999864644155804, 0.9999829152412554, 0.9999864664248855, 7879.077056208544, 7920.867504772843, 7917.500387501769, 181.26187697608975, 46.775381409120655, 37.10048501940037, 7875.757241216352, 7928.954814582688, 7920.876081955567, 285.8856876145215, 285.2937078147117, 285.6619290074368, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 773.7962, 4.238898, 3283.026, 788.9712, 6.963411, 5495.102, 831.1934, 3.930058, 3266.904, 788.6006, 6.966684, 5493.334, 796.9475, 4.140616, 3299.915, 818.428, 4.020618, 3290.676, 99.44741, 99.90307, 98.9957, 99.8774, 99.99933, 99.71605
26888.146800000002, 59.977393025263176, 59.97705103690186, 59.974117056054794, 27.658040958540894, 27.86598621904113, 27.818957520760563, 0.9999894637914337, 0.9999830365956048, 0.9999859050859172, 7868.289780850739, 7924.295940279036, 7911.497824042933, 186.12859228284924, 49.127079929329284, 38.06757752549879, 7877.683333438817, 7914.759853579814, 7917.339717379252, 285.8307922869433, 285.3090223871317, 285.59772182565746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.5617, 4.226227, 3285.826, 791.3837, 6.944992, 5496.226, 832.4746, 3.923431, 3266.55, 788.4841, 6.966684, 5493.392, 796.9666, 4.140799, 3300.075, 824.8098, 3.977585, 3281.648, 99.57416, 99.93201, 98.97802, 99.87845, 99.99928, 99.44249
26890.598200000004, 59.9793458844406, 59.98248370173272, 59.984966653088, 27.66593088419143, 27.85064693888196, 27.80355669339042, 0.9999855154390381, 0.999980618789039, 0.9999866584063499, 7873.199818582874, 7922.375307258364, 7913.39620238851, 177.06424065915644, 50.72459019806104, 40.94376736844333, 7879.215468824656, 7916.118653895095, 7913.477777260745, 285.8603742800436, 285.45025685108874, 285.7377829555761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.8902, 4.201063, 3292.67, 797.7456, 6.894338, 5499.955, 838.7834, 3.874652, 3250.414, 782.1925, 7.011915, 5484.683, 803.2422, 4.108839, 3300.306, 831.0923, 3.934185, 3269.912, 99.78489, 99.99778, 98.4841, 99.71906, 100.0, 99.08684
26893.06044, 59.97762799749663, 59.98243425995411, 59.9778552147472, 27.67419699480191, 27.884477771380258, 27.82897316846536, 0.9999860395087536, 0.9999778981461245, 0.999985881426329, 7880.24661441086, 7915.027471707834, 7912.7291696914635, 187.02673434482267, 47.710599615072624, 40.620524599972214, 7880.947164407268, 7922.816166182398, 7910.565359704771, 285.81858118838085, 285.33109172734515, 285.69066905031355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.3843, 4.227476, 3286.458, 791.3837, 6.944808, 5496.061, 832.4746, 3.924352, 3266.315, 788.5035, 6.966868, 5493.503, 796.9857, 4.140433, 3299.911, 824.7899, 3.978867, 3281.65, 99.61028, 99.93414, 98.97784, 99.88047, 99.99919, 99.44254
26895.45704, 59.98424127913134, 59.981387912040866, 59.98233598649834, 27.69017608935433, 27.898863276947676, 27.85779823541637, 0.9999854523370144, 0.9999825923227526, 0.9999820545047902, 7885.22244350893, 7928.956465249145, 7926.517945313821, 177.87591663788294, 49.128063353181005, 41.14547900120897, 7881.555393574196, 7929.847838250295, 7920.847689241005, 285.9111607661762, 285.38031151799925, 285.5934017741523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.8705, 4.200528, 3292.785, 797.7651, 6.894154, 5499.903, 832.1834, 3.929874, 3269.254, 780.3478, 7.027359, 5479.677, 794.2007, 4.156687, 3298.799, 820.8336, 4.01018, 3289.213, 99.77141, 99.99684, 99.03837, 99.65077, 99.96219, 99.67172
26897.85596, 59.98342258064487, 59.97889765399547, 59.984163210035334, 27.673568023292844, 27.886439141548117, 27.83742558856272, 0.9999844160529856, 0.9999819613588685, 0.9999857253234292, 7877.466098083678, 7922.958900371381, 7909.419028965716, 179.1199773804509, 48.62710904321784, 45.54191480982945, 7874.792177085201, 7922.440567633283, 7913.123077547226, 285.7249934250626, 285.37151350580933, 285.65833154764385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 788.326, 4.18161, 3296.12, 801.2281, 6.870208, 5500.324, 830.4946, 3.93374, 3268.548, 781.9207, 7.013753, 5484.737, 796.9857, 4.140433, 3299.907, 824.6508, 3.9785, 3281.479, 99.86, 100.0, 99.08065, 99.71803, 99.99919, 99.43735
26900.290360000003, 59.984159146095905, 59.98144774960776, 59.982396337735544, 27.691139148872047, 27.88753648695275, 27.87422857051026, 0.9999857467157691, 0.9999837306003082, 0.9999858309053912, 7882.730376464281, 7921.909137881561, 7916.878522961618, 183.04579359991567, 45.60839043357237, 37.167398230885965, 7875.981146058487, 7921.7388232155145, 7917.46081886748, 285.8200324738692, 285.3950302573492, 285.5637600646143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.8902, 4.200349, 3292.895, 797.7456, 6.894338, 5500.131, 832.5328, 3.923615, 3266.32, 782.2313, 7.011547, 5484.854, 796.9666, 4.140616, 3299.854, 818.4677, 4.020618, 3290.617, 99.7833, 99.99778, 98.98654, 99.71897, 99.99418, 99.718
26902.719, 59.97810750319302, 59.98190731415182, 59.980211920932625, 27.674551573728305, 27.8734006187665, 27.803559390530605, 0.9999861774378502, 0.999981705767072, 0.9999886491893278, 7878.996176595892, 7922.753638581428, 7908.323796750717, 180.6118832939037, 51.33546231983337, 38.14355943047491, 7885.2053722963865, 7927.050768417054, 7915.174583320195, 285.8358026477559, 285.327295544357, 285.4995792572876, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.542, 4.226048, 3285.994, 791.3837, 6.945176, 5496.226, 838.7834, 3.87502, 3250.016, 788.5035, 6.966684, 5493.393, 803.2612, 4.108291, 3300.301, 812.1653, 4.058707, 3296.514, 99.57417, 99.92998, 98.50268, 99.8774, 100.0, 99.89311
26905.150240000003, 59.98535534834275, 59.983775201910255, 59.98233263193326, 27.678409015545977, 27.84944346607437, 27.822203521284294, 0.9999868842238677, 0.9999815564250891, 0.9999868959734752, 7875.270978451828, 7915.406621799943, 7904.279714938178, 183.47961456246503, 47.2666901141547, 43.0645635187725, 7874.176139878943, 7912.687951186932, 7918.856140420391, 285.783962263999, 285.3849129678233, 285.6807462018709, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.8902, 4.200349, 3292.943, 797.7845, 6.894154, 5500.015, 832.5717, 3.923247, 3266.147, 782.2313, 7.011363, 5484.737, 796.9857, 4.140799, 3300.077, 818.4478, 4.020435, 3289.984, 99.78474, 99.99886, 98.96945, 99.71695, 100.0, 99.72275
26907.63964, 59.984473029884924, 59.98145654068724, 59.98334767463029, 27.676982418799255, 27.878016563096022, 27.81906829114959, 0.9999870686913889, 0.999978559475215, 0.9999877485535484, 7871.95301447997, 7920.838022630094, 7909.925720765283, 183.71612226354773, 51.584405646929675, 39.045255072639065, 7876.461334472604, 7921.21484129642, 7913.232854259521, 285.7837015237667, 285.39361580723426, 285.63628889350207, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.542, 4.226405, 3286.429, 791.4031, 6.944992, 5496.28, 832.2222, 3.930058, 3269.313, 790.3094, 6.953078, 5496.239, 794.2389, 4.156505, 3298.794, 825.6249, 3.974655, 3281.768, 99.58259, 99.93097, 99.04204, 99.92192, 99.96276, 99.41162
26910.015480000002, 59.977715527721735, 59.97714981252266, 59.97943723951581, 27.65977518196007, 27.868287983140373, 27.83148236586771, 0.9999872623452731, 0.9999798951118405, 0.9999891222578124, 7871.628809079759, 7923.925445959411, 7919.012866223272, 180.80202425116136, 48.010698822628, 41.53412781376119, 7875.5215468204115, 7922.119247678192, 7921.122583161465, 285.738941729579, 285.28429658675185, 285.53674674173357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 773.1259, 4.240861, 3281.858, 787.8817, 6.967095, 5493.93, 830.4169, 3.93374, 3268.664, 789.4939, 6.96411, 5493.61, 796.9475, 4.140799, 3299.967, 818.4876, 4.020069, 3290.448, 99.43029, 99.88824, 99.07251, 99.87951, 100.0, 99.71605
26912.474720000002, 59.98244605308173, 59.98408147089437, 59.98118684556357, 27.66987371289048, 27.87076813815702, 27.82301602568405, 0.999989107781162, 0.9999805082315769, 0.9999863654678622, 7876.076346881747, 7924.255670611927, 7907.0905320402135, 182.47672144048826, 48.80097235863968, 36.518254065543715, 7877.32482931691, 7921.6993467994325, 7915.749534378977, 285.853695754908, 285.44929270213186, 285.6940196012549, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.3448, 4.224977, 3286.18, 791.3837, 6.944808, 5496.222, 832.5911, 3.923431, 3266.377, 788.5035, 6.966684, 5493.393, 796.9666, 4.140616, 3299.967, 824.7701, 3.978867, 3281.589, 99.59346, 99.92796, 98.97799, 99.8774, 100.0, 99.44599
26914.878880000004, 59.97817191214333, 59.97785097155981, 59.97508494853552, 27.648744324347646, 27.851349865929652, 27.777084396851006, 0.9999872374569507, 0.9999795444658562, 0.9999880899113981, 7873.703051767519, 7915.463343167377, 7903.505378463693, 174.00572332638922, 51.379942653913076, 37.2930652954044, 7876.753775424705, 7917.805185702188, 7911.035430590327, 285.76730504538835, 285.4691070905184, 285.7777250061049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.7916, 4.200528, 3292.9, 797.7456, 6.894154, 5499.956, 838.8029, 3.87502, 3250.074, 782.2119, 7.012099, 5484.625, 803.2803, 4.108474, 3300.31, 831.1122, 3.934185, 3269.793, 99.78157, 99.99789, 98.4857, 99.72406, 100.0, 99.08325
26917.261120000003, 59.97766458192147, 59.9787928753834, 59.97861499866649, 27.66417879469612, 27.87432236606883, 27.824503505009627, 0.9999866682613224, 0.9999819685192745, 0.9999871331480794, 7868.995044557654, 7921.481098503554, 7913.453227133049, 180.311728461053, 47.17533002001801, 38.121286311845665, 7869.238126034344, 7917.610775492142, 7914.085808902359, 285.8368654857707, 285.3039287437027, 285.615640666382, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.6011, 4.226227, 3284.96, 791.3642, 6.944992, 5496.285, 832.494, 3.9238, 3266.544, 788.5035, 6.966868, 5493.334, 796.9666, 4.140616, 3299.802, 824.8297, 3.978317, 3281.651, 99.59086, 99.93105, 98.98664, 99.8774, 99.99919, 99.44257
26919.61056, 59.98527412104683, 59.98284713766345, 59.977087781201135, 27.675001354172267, 27.893338456110566, 27.83648236871243, 0.9999867964926844, 0.9999808477187079, 0.9999863876467892, 7882.432569853703, 7928.159370759997, 7918.792841610934, 184.48079782019613, 45.69038570657108, 40.794305211123174, 7882.416498091322, 7925.590471787767, 7921.583755295511, 285.78006264850285, 285.44095414863403, 285.73038969057467, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.8705, 4.200171, 3292.833, 797.7651, 6.894338, 5500.126, 832.6105, 3.924352, 3266.094, 782.2313, 7.011731, 5484.337, 796.2799, 4.143903, 3299.475, 823.438, 3.991136, 3285.702, 99.77793, 100.0, 98.97114, 99.72002, 99.98522, 99.56533
26922.037800000002, 59.9788326562427, 59.97658398281602, 59.97579176635136, 27.683460718101443, 27.87470138607963, 27.832039750750397, 0.9999863473273815, 0.9999817127647116, 0.9999856195873765, 7878.33025451866, 7920.855057080554, 7914.987136083357, 180.40077309446133, 44.658551609386336, 40.11466636618434, 7877.181444037038, 7919.209394362869, 7913.642522378515, 285.8366197576927, 285.38815928933514, 285.7393778831666, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 790.2383, 4.172508, 3296.953, 803.3293, 6.85142, 5500.333, 828.0681, 3.956012, 3273.661, 779.1632, 7.028279, 5481.323, 795.536, 4.144816, 3299.832, 824.2134, 3.979965, 3281.883, 99.91682, 100.0, 99.22553, 99.65901, 99.99276, 99.45179
26924.452240000002, 59.97997937931648, 59.97799595317991, 59.977944423104994, 27.69635453167182, 27.881555509144064, 27.845566423809306, 0.999983919488295, 0.9999828788453555, 0.9999856654364568, 7879.652153807406, 7915.427800946932, 7919.988531998866, 183.94964934729137, 50.92849444109788, 43.332491073974325, 7877.857158709715, 7921.0388355514, 7921.225992998894, 285.8432079996918, 285.43234937885006, 285.66002461988364, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.8902, 4.200884, 3293.11, 797.7651, 6.894154, 5499.792, 832.5328, 3.923984, 3266.605, 782.2119, 7.011547, 5484.625, 796.9666, 4.140433, 3300.024, 818.4677, 4.020252, 3290.618, 99.77301, 99.9978, 98.97987, 99.71906, 99.9926, 99.7143
26926.84416, 59.978895270788236, 59.97742527300466, 59.97773048754782, 27.664671500665875, 27.87407417641565, 27.79001804164278, 0.9999857422714956, 0.9999784324971521, 0.999989507340364, 7865.734404248179, 7919.399879691974, 7903.556818206305, 181.286332834625, 50.06542049212385, 39.68453383214637, 7875.202556553357, 7911.220080099335, 7908.739662730862, 285.74894786250536, 285.3478935491478, 285.6695216932775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.4434, 4.226227, 3286.104, 791.4031, 6.945176, 5496.452, 838.8417, 3.87502, 3250.352, 788.5035, 6.966684, 5493.217, 803.2612, 4.108656, 3300.358, 812.1455, 4.059073, 3296.579, 99.57257, 99.92689, 98.49098, 99.8774, 100.0, 99.89493
26929.24464, 59.97697501890266, 59.98159378948973, 59.978557232581736, 27.66816835278933, 27.861906601188288, 27.816339892080702, 0.9999863857119355, 0.9999816142301399, 0.9999875562420357, 7876.510281061849, 7920.930160856138, 7914.733731228033, 180.3888893826761, 48.80089763653814, 41.09303768809582, 7871.951704725567, 7923.588170288675, 7908.993440076401, 285.90887187790037, 285.3391895658776, 285.74247499504935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 783.9888, 4.201063, 3292.723, 797.7651, 6.89397, 5499.962, 832.5328, 3.923431, 3266.671, 782.2313, 7.011179, 5484.907, 797.0048, 4.140433, 3299.964, 818.3882, 4.020984, 3290.212, 99.77808, 99.9979, 98.98864, 99.71706, 99.9975, 99.70199
26931.679320000003, 59.97920521512344, 59.976252422548356, 59.97981519119616, 27.68408819321969, 27.85922702203369, 27.826043623281084, 0.9999890995367954, 0.9999827792966486, 0.999987762356809, 7873.382957887317, 7924.581949602851, 7915.710847165302, 186.58830278560845, 44.58283390242741, 35.234602115080406, 7875.826576987767, 7926.905637651798, 7914.568091882897, 285.8215022201145, 285.5071390832706, 285.7491776962664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 0 1 0 1 1), 5500.0, 800.0, 777.7391, 4.226584, 3286.367, 791.3837, 6.945176, 5496.173, 832.494, 3.923431, 3266.717, 788.5229, 6.966684, 5493.393, 796.9857, 4.140616, 3299.71, 819.4419, 4.012194, 3288.964, 99.58547, 99.93097, 98.98139, 99.87846, 99.99933, 99.67456
