TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27484.364960000003, 59.97369050644618, 59.971263379329336, 59.97112848246405, 32.643029220961814, 32.86262743508198, 32.788036089054714, 0.9999788757809993, 0.9999747774278366, 0.9999749982879266, 9302.954796912538, 9354.102301876741, 9344.309618844829, 228.5805207018975, 68.41659731415348, 62.01700356272471, 9304.32870081943, 9358.672153277093, 9347.091384770734, 286.2176103716046, 285.69581806205207, 285.7855994809693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.774, 4.183573, 3295.828, 797.3954, 4.13857, 3300.29, 825.6028, 6.621575, 5466.768, 793.1446, 6.931566, 5497.672, 790.0997, 6.954701, 5495.245, 827.6329, 6.598033, 5460.653, 99.88119, 100.0, 99.39231, 99.95627, 99.90718, 99.28321
27486.766000000003, 59.96685706125734, 59.96713780293326, 59.97025170632172, 32.64337577591627, 32.864576734062574, 32.824647140022705, 0.9999775962783, 0.9999758973854969, 0.9999763423967744, 9299.837711863931, 9359.483108702216, 9348.680857782952, 227.2456152020868, 65.68501844120601, 62.56065830609214, 9310.104878090833, 9360.89312801631, 9346.887896153139, 286.0427609668386, 285.52937692865146, 285.79687719234033, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.8004, 4.208915, 3290.22, 797.3954, 4.138754, 3300.455, 825.6611, 6.621575, 5467.78, 793.164, 6.931566, 5497.614, 790.1188, 6.954701, 5495.082, 827.5137, 6.599132, 5461.398, 99.72558, 100.0, 99.39447, 99.95521, 99.91018, 99.29676
27489.075760000003, 59.971490972252994, 59.97264588286149, 59.97303590262783, 32.64463859701132, 32.8813245597089, 32.81629517269327, 0.9999771302054855, 0.9999734367267209, 0.9999755911276238, 9297.497002948303, 9361.100615246352, 9352.22606572806, 228.30132372470462, 66.34318415246253, 65.27581179826029, 9313.329212952944, 9365.105936884423, 9360.0365529002, 286.18137843092836, 285.7301285509994, 285.8384222257903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 775.3537, 4.234793, 3283.418, 803.6212, 4.10652, 3300.052, 831.9699, 6.545737, 5445.872, 786.8336, 6.976981, 5492.479, 795.2308, 6.920002, 5498.229, 824.2532, 6.63777, 5464.272, 99.49469, 100.0, 99.01441, 99.86184, 99.97076, 99.41755
27491.415360000003, 59.97224312811251, 59.97115173556099, 59.96853557301449, 32.625754101714236, 32.869211591802305, 32.82697242645372, 0.9999799089623473, 0.9999758693053153, 0.9999794518756445, 9301.70337882275, 9345.472473110553, 9353.492401020523, 228.59097199907808, 63.638787337197755, 64.47402152651739, 9315.515100164639, 9357.159213377208, 9344.826732611557, 286.16606005510107, 285.6805535679755, 285.737916425594, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.6821, 4.209808, 3290.267, 797.3954, 4.13857, 3300.11, 825.6223, 6.621943, 5466.831, 789.8434, 6.961168, 5493.731, 794.9256, 6.913976, 5499.353, 816.0024, 6.70699, 5481.824, 99.70367, 100.0, 99.39553, 99.88891, 99.97934, 99.66813
27493.781600000002, 59.96407556254662, 59.96913451977677, 59.970267056766815, 32.63516181985204, 32.892307185243006, 32.85459255550935, 0.9999752161270554, 0.9999720780414496, 0.9999776690387201, 9308.822963537797, 9359.013312835355, 9343.036085068956, 235.26267826087133, 68.2073582770031, 61.99615860233894, 9314.297354228731, 9359.457901116679, 9350.591106390708, 286.1971268943509, 285.6488188279976, 285.81030676338275, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 783.4565, 4.200171, 3293.331, 794.0101, 4.154963, 3298.741, 819.8569, 6.688761, 5482.954, 780.639, 7.022579, 5481.78, 802.6127, 6.852979, 5500.126, 814.9487, 6.736655, 5489.911, 99.79649, 99.9693, 99.66423, 99.67138, 100.0, 99.81623
27496.30268, 59.96836229117625, 59.96692883685573, 59.966591878370416, 32.62816674248354, 32.86436844431554, 32.819680095918876, 0.9999778593815393, 0.9999728050409168, 0.9999775352386443, 9304.938507337063, 9353.36115262629, 9346.044125847016, 230.56856234191673, 69.08717669457118, 56.59875226103213, 9300.469107408053, 9343.758553510484, 9349.95885895744, 286.1635300577886, 285.64159819207276, 285.8717411657818, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.485, 4.210165, 3291.091, 797.3954, 4.13857, 3300.285, 825.6417, 6.621023, 5466.821, 786.8336, 6.979187, 5491.338, 796.3752, 6.905575, 5499.427, 821.3107, 6.671648, 5478.172, 99.72863, 100.0, 99.39844, 99.8411, 99.98913, 99.61315
27498.7036, 59.96631293488858, 59.9675554455927, 59.96573945154871, 32.635682872036966, 32.870161373086404, 32.80542949383368, 0.999978382368143, 0.9999753458022306, 0.9999769965692917, 9297.254839890058, 9345.529734306676, 9343.628651543986, 231.06794480940175, 72.37733129612525, 60.65689180942445, 9303.643783989217, 9352.590854689694, 9346.773253332245, 286.09340442280336, 285.5665530081836, 285.79443547535806, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.912, 4.181967, 3295.163, 797.3954, 4.13857, 3300.11, 825.7193, 6.620471, 5467.387, 786.853, 6.979187, 5491.456, 796.3752, 6.905575, 5499.479, 821.1915, 6.668717, 5477.712, 99.86204, 100.0, 99.38, 99.84313, 99.98913, 99.59232
27501.10448, 59.97074444193319, 59.968278607061265, 59.96907473159813, 32.67497890989977, 32.867583269284864, 32.834646993323595, 0.9999739157611839, 0.999974305220683, 0.999978457410327, 9315.098473994898, 9350.523098338708, 9348.703633394249, 227.3509969547531, 69.22263831478358, 59.67086122550859, 9314.19865468566, 9353.970618275045, 9347.359295193006, 286.084756873397, 285.56029416971245, 285.78976320963085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 794.201, 4.154126, 3299.32, 803.6212, 4.10652, 3300.229, 831.9699, 6.545553, 5445.645, 793.1446, 6.931566, 5497.619, 790.0806, 6.954884, 5495.721, 827.0763, 6.607922, 5465.12, 99.97799, 100.0, 99.01033, 99.95518, 99.90936, 99.36442
27503.476000000002, 59.97038217423534, 59.97255291880161, 59.9684256505653, 32.67346519064787, 32.90171152997698, 32.83515093186012, 0.9999764066849417, 0.9999745912587236, 0.9999768775877369, 9304.908308508644, 9366.466446624432, 9353.562897437367, 220.7685126910992, 62.83143550808609, 62.968036189929535, 9315.375077793722, 9367.50349825466, 9347.32747509184, 286.1004938052682, 285.7098235173552, 285.81554431073926, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.9317, 4.183394, 3295.781, 797.3954, 4.138754, 3300.056, 825.6611, 6.621023, 5466.996, 788.5618, 6.963191, 5494.419, 796.299, 6.906123, 5499.31, 826.4799, 6.610852, 5455.835, 99.89379, 100.0, 99.39644, 99.89713, 99.99009, 99.23115
27505.86976, 59.97517739640222, 59.97609663866769, 59.972637168326976, 32.6202241728922, 32.844338089889035, 32.81071579033201, 0.9999778823718499, 0.9999768116302911, 0.9999784247799962, 9289.75946601481, 9349.699763654673, 9338.012671822065, 221.06938385371313, 65.6758847108677, 62.3702210844458, 9300.233047360114, 9344.340217406134, 9341.489203915868, 285.9658559278201, 285.57842213756675, 285.8450199347962, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.5517, 4.19089, 3294.167, 794.6911, 4.151648, 3299.277, 819.8763, 6.683055, 5481.276, 798.3488, 6.889278, 5500.21, 802.441, 6.853161, 5500.288, 833.7762, 6.523137, 5438.667, 99.84043, 99.97668, 99.64999, 100.0, 100.0, 98.88974
27508.27312, 59.97526457415272, 59.976200592876324, 59.97310070976934, 32.65791261013451, 32.87818800857898, 32.818027272627326, 0.9999785950801686, 0.9999725479968596, 0.9999787280590691, 9311.631936413782, 9356.426476322129, 9349.667913341045, 229.891633749927, 68.46314796310207, 63.618106291360164, 9307.911786717505, 9351.851389692141, 9339.737433978056, 286.04769545108377, 285.65971248720405, 285.8459309025257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.4926, 4.186786, 3296.307, 797.337, 4.138938, 3300.172, 825.5251, 6.621207, 5466.934, 793.1446, 6.931383, 5497.671, 796.3562, 6.905575, 5499.586, 827.5932, 6.598583, 5460.654, 99.89624, 100.0, 99.3974, 99.95627, 99.99107, 99.2926
27510.724840000003, 59.97864281929554, 59.97778728848887, 59.973989428596354, 32.645070187140384, 32.8709284222367, 32.817382626334144, 0.9999765234784563, 0.9999730392804299, 0.9999793234727353, 9304.2562237641, 9343.907462974053, 9346.314686123827, 232.49727219593433, 71.0637597993591, 61.17340705756078, 9297.144450098023, 9350.442540023842, 9350.429703370242, 286.1726443618567, 285.6847492219948, 285.7849261348294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.8793, 4.210165, 3289.507, 797.376, 4.13857, 3300.231, 825.7193, 6.620102, 5467.782, 793.1446, 6.931015, 5497.56, 796.3562, 6.905758, 5499.478, 827.6131, 6.5984, 5461.054, 99.68063, 100.0, 99.41283, 99.95319, 99.98919, 99.29149
27513.17032, 59.97834935778807, 59.974857140054034, 59.977826655846, 32.6392271663364, 32.85952140976834, 32.80433070122084, 0.9999748081736664, 0.9999714754932473, 0.9999788087600318, 9309.970564388652, 9357.073778979524, 9349.350441904102, 229.2826469303768, 66.71012857366759, 63.01952973741473, 9309.529701310581, 9362.766103359972, 9349.589701386407, 286.1907328422849, 285.70046742981515, 285.8457224656784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 775.2946, 4.23515, 3283.701, 803.6406, 4.106704, 3300.224, 831.9505, 6.545921, 5445.869, 786.8141, 6.979003, 5491.342, 790.0997, 6.954701, 5494.972, 821.3505, 6.669633, 5476.459, 99.4896, 100.0, 99.01441, 99.84418, 99.90718, 99.5799
27515.5348, 59.97977750185941, 59.97859303127366, 59.9764409168958, 32.66039894637979, 32.892277808579834, 32.83245527208095, 0.9999764128023769, 0.9999764567719917, 0.9999758690112496, 9311.776576625667, 9359.552806738426, 9350.54411833739, 224.5636918253258, 64.55483730152537, 63.445566980138665, 9304.628741272421, 9358.56646802204, 9347.757248202635, 286.166879121379, 285.667131668018, 285.8471251701652, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.7018, 4.209451, 3290.009, 797.376, 4.138938, 3300.343, 825.6417, 6.621943, 5466.71, 792.3873, 6.937266, 5496.59, 796.3371, 6.905941, 5499.317, 824.949, 6.636855, 5471.192, 99.70558, 100.0, 99.40059, 99.93659, 99.98618, 99.46235
27517.876200000002, 59.97887315771408, 59.977624964383025, 59.9767748405582, 32.682406465802444, 32.870047513525904, 32.844433034678005, 0.9999789426866188, 0.9999758689219586, 0.9999781355818981, 9309.239286334363, 9361.949040420839, 9345.614639020077, 229.81053388178907, 69.65045195737787, 60.74137054570656, 9313.256249906943, 9355.302397696792, 9350.652260740228, 286.1290567592944, 285.66095340413415, 285.71584045804576, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.4456, 4.209272, 3290.785, 796.7923, 4.141517, 3299.722, 824.3411, 6.639062, 5486.081, 783.6683, 7.001618, 5485.249, 800.4573, 6.866128, 5500.303, 815.2867, 6.73281, 5489.683, 99.72022, 99.99438, 99.47396, 99.74288, 100.0, 99.81516
27520.281240000004, 59.97739090204818, 59.974543860439795, 59.97583963848015, 32.63885697186828, 32.88645914906203, 32.847899547986444, 0.9999772489628694, 0.9999772333196989, 0.9999776292130615, 9299.555390165995, 9355.501693499433, 9355.035571694363, 231.0556582922086, 67.12952196092965, 63.12935480036958, 9307.297947165558, 9353.817460062057, 9344.466804721093, 286.14689993384707, 285.54242961883114, 285.7050408165328, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 784.5999, 4.1991, 3292.464, 795.372, 4.146675, 3299.847, 825.4669, 6.620471, 5466.709, 786.7947, 6.979187, 5491.455, 796.3371, 6.905758, 5499.483, 821.4102, 6.6689, 5478.804, 99.78387, 99.99396, 99.38515, 99.84324, 99.98712, 99.60063
27522.64572, 59.972855878248524, 59.97592850830234, 59.97120873372253, 32.66780954404501, 32.889475522602915, 32.8556228242227, 0.9999772096472791, 0.9999775940588699, 0.9999779123214045, 9304.647534813588, 9358.62653839337, 9341.158510860114, 228.19585369505558, 68.63689611038899, 65.28337514689883, 9308.914184873809, 9352.649730236333, 9341.397809835147, 286.10635568211956, 285.57394590626586, 285.7061201631737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.9317, 4.182859, 3296.536, 797.3954, 4.138754, 3300.172, 825.7193, 6.619918, 5466.999, 786.8141, 6.979003, 5491.337, 796.3371, 6.905758, 5499.534, 821.3505, 6.670183, 5478.227, 99.86725, 100.0, 99.39142, 99.84011, 99.99012, 99.59853
27525.079560000002, 59.974621036399846, 59.97703601721248, 59.97344426070276, 32.6363908658773, 32.87727556901647, 32.81414461782685, 0.9999753337697851, 0.9999770577779801, 0.9999748307727457, 9303.040154880433, 9353.806947896457, 9355.584437329931, 227.80155233180858, 69.88819627575913, 64.05206730246152, 9308.276056980974, 9356.44993012875, 9353.890749543007, 286.07455766639157, 285.5728534367016, 285.82715536249304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 794.201, 4.154126, 3299.325, 803.6212, 4.10652, 3300.281, 832.0087, 6.545369, 5445.93, 793.1446, 6.931566, 5497.613, 790.0997, 6.954884, 5495.137, 827.4938, 6.599681, 5461.227, 99.97466, 100.0, 99.0165, 99.95519, 99.90716, 99.29261
27527.47764, 59.97368586508144, 59.97540228590398, 59.97766580210497, 32.68116073880724, 32.87266468775352, 32.83839536027234, 0.9999762423961072, 0.9999732133268672, 0.9999766183705372, 9315.753163356942, 9355.37693500965, 9347.162557261925, 223.8181825571146, 64.8896631993075, 63.18483573538879, 9309.397821931332, 9360.282363971713, 9355.690553728731, 286.1098570109991, 285.5734464334466, 285.86764983955857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.8923, 4.183394, 3296.321, 797.376, 4.13857, 3300.114, 825.6028, 6.620471, 5466.827, 786.8141, 6.979187, 5491.396, 796.3371, 6.905575, 5499.535, 822.0463, 6.662125, 5474.793, 99.88712, 100.0, 99.39846, 99.84215, 99.9861, 99.54029
27529.840920000002, 59.97115495426396, 59.97546082756297, 59.97644021043015, 32.63989972034185, 32.883736618499086, 32.80577139666112, 0.9999751603641818, 0.9999804031849097, 0.9999794143667089, 9301.254018973907, 9353.716785807965, 9336.404380694821, 222.35476014606456, 62.318121922658065, 63.8794456794767, 9292.945931429753, 9348.070160814743, 9344.545444741869, 286.0892693644262, 285.68953536699564, 285.88451777644843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.8726, 4.183216, 3296.005, 797.376, 4.13857, 3300.177, 825.6223, 6.621023, 5467.052, 793.7466, 6.926786, 5498.701, 797.9012, 6.889687, 5500.138, 830.4362, 6.564705, 5447.514, 99.87088, 100.0, 99.39538, 99.96977, 100.0, 99.07151
27532.31072, 59.97151380092217, 59.97194777523959, 59.97254524259038, 32.64540329038074, 32.8454866301792, 32.84932856499551, 0.9999781326646815, 0.9999737257023817, 0.9999765566726913, 9301.833499463173, 9351.985644629884, 9344.867216856044, 226.22843146126547, 69.06948473140983, 61.974234504431024, 9312.550209371746, 9363.860493287582, 9353.146173898846, 286.12932048450415, 285.5529610336215, 285.7791976229312, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 783.003, 4.203026, 3292.718, 793.2125, 4.156806, 3299.215, 823.3122, 6.642375, 5470.473, 794.6786, 6.922189, 5497.618, 796.566, 6.905393, 5499.373, 827.6727, 6.5984, 5460.766, 99.76793, 99.9748, 99.47889, 99.96348, 99.9872, 99.28955
27534.803200000002, 59.97581473472116, 59.970568538515785, 59.97025341035691, 32.70810076100383, 32.900862339677026, 32.85242321551539, 0.9999781441033686, 0.9999785365563846, 0.9999777439949243, 9314.797828244267, 9359.682311943225, 9347.972853681547, 222.19701015744795, 61.90421071491528, 62.29501934969488, 9306.584337093818, 9361.866893592818, 9349.509191150592, 286.17211769087464, 285.65825057197725, 285.8783432098242, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.7413, 4.210343, 3291.196, 797.3565, 4.13857, 3300.171, 825.6223, 6.620839, 5466.882, 793.1058, 6.932118, 5497.506, 796.3181, 6.905758, 5499.532, 827.5336, 6.598949, 5461.112, 99.71601, 100.0, 99.39646, 99.9593, 99.99009, 99.29155
27537.12684, 59.971286810559725, 59.97095222353144, 59.97090442008621, 32.59979674715289, 32.81599563302689, 32.79314424264468, 0.999973708837434, 0.9999755129817681, 0.9999781927819308, 9296.603692663626, 9340.616539892657, 9333.484018101024, 222.17264116726074, 68.08678098454175, 63.956887832943266, 9294.531273369888, 9346.972338012889, 9343.367311972044, 286.1303443359579, 285.518313560422, 285.71373130131474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 775.3537, 4.234437, 3283.706, 803.6406, 4.106704, 3300.339, 832.0475, 6.545921, 5445.985, 786.8141, 6.979187, 5491.114, 790.0997, 6.954884, 5495.086, 821.2312, 6.669816, 5478.234, 99.4928, 100.0, 99.0175, 99.84428, 99.90926, 99.58914
27539.59268, 59.97284888790667, 59.97110401926964, 59.97148379536928, 32.68838618346382, 32.92284543508608, 32.869869953976625, 0.9999770636315916, 0.9999768380768225, 0.9999784437604724, 9303.235862635276, 9365.622241117755, 9354.709053715753, 223.97014513713248, 64.43142773598788, 65.52057534668711, 9308.66315304724, 9361.789803446865, 9350.012904437364, 286.09998030157465, 285.5033489237983, 285.759222167175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.5638, 4.209094, 3290.43, 797.3565, 4.138938, 3300.401, 825.6611, 6.620839, 5466.714, 793.1058, 6.931566, 5497.56, 796.3181, 6.905941, 5499.424, 827.5336, 6.598949, 5462.202, 99.71514, 100.0, 99.39549, 99.95527, 99.98917, 99.29675
27541.97044, 59.968581086576904, 59.96962035191351, 59.968456818878785, 32.715102553980834, 32.918423901755745, 32.84930293990785, 0.9999823282910247, 0.9999793741098213, 0.9999786079964325, 9299.884468236352, 9357.31938410279, 9339.561126629716, 223.24306051416715, 64.14517191071991, 63.789424327697816, 9307.09067136979, 9353.349217935112, 9345.236034288395, 285.9262538011549, 285.5634934125667, 285.6660905826269, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.6427, 4.20963, 3290.775, 797.376, 4.138754, 3300.397, 825.4281, 6.623968, 5467.725, 786.7753, 6.979922, 5490.373, 797.4625, 6.893339, 5499.944, 818.3683, 6.700581, 5485.471, 99.70672, 100.0, 99.40359, 99.82356, 99.99757, 99.72837
27544.337320000002, 59.96622996141361, 59.96927398210714, 59.97203868181209, 32.64866987804299, 32.87342990046726, 32.80282058999763, 0.9999792497007859, 0.9999751393599758, 0.99997805293396, 9296.638513299053, 9350.224312485701, 9340.388072050755, 232.2072126160483, 66.34615438637229, 61.44345988635354, 9296.745711635183, 9334.326227177165, 9338.514178413, 285.9763537915368, 285.51907095538587, 285.72827333168584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 788.2077, 4.184287, 3296.393, 791.6171, 4.163805, 3298.537, 821.6428, 6.666121, 5474.333, 784.2314, 6.997389, 5488.381, 798.0157, 6.897174, 5499.729, 821.1517, 6.671281, 5477.827, 99.8893, 99.95427, 99.54524, 99.78734, 99.99486, 99.59549
27546.767720000003, 59.975703897809026, 59.97694278596109, 59.97373822322774, 32.619081875045985, 32.85982462715501, 32.78221686603789, 0.9999757244406655, 0.9999714368149523, 0.9999774682504531, 9295.95888767443, 9346.253294315837, 9333.253723506414, 231.44738008094464, 69.83752110042224, 61.651450026242856, 9297.851259931507, 9352.059733903026, 9337.419545475492, 286.01622791534123, 285.44396875116706, 285.8097913869395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.899, 4.210343, 3290.67, 797.4149, 4.13857, 3300.062, 825.5446, 6.623415, 5466.936, 786.8336, 6.979187, 5491.337, 796.3562, 6.905575, 5499.262, 821.2511, 6.671098, 5478.344, 99.71587, 100.0, 99.3954, 99.84428, 99.99112, 99.60486
27549.168640000004, 59.97882450619596, 59.978072431664316, 59.97633753716065, 32.65051971129809, 32.85059599526266, 32.7963655790264, 0.9999781855908368, 0.999974330976224, 0.9999747079177088, 9298.304076070732, 9347.066823331717, 9340.630616612152, 226.2953850902354, 62.90133089089272, 63.917139579353716, 9297.362122603132, 9344.959306140428, 9341.14259707702, 286.03233680781193, 285.47737607153346, 285.75486841334816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 775.3143, 4.234972, 3283.428, 803.6212, 4.106704, 3300.399, 831.8729, 6.545553, 5445.985, 793.1252, 6.93175, 5497.559, 790.0997, 6.955067, 5495.029, 827.5534, 6.598949, 5460.94, 99.49976, 100.0, 99.01337, 99.95517, 99.90822, 99.28843
27551.647360000003, 59.97946879349512, 59.98014058293756, 59.977383362396004, 32.63946971222919, 32.88223669318804, 32.82427972789958, 0.9999781868673941, 0.9999717693815164, 0.9999789270269578, 9294.139750028968, 9352.683502968215, 9339.019269451439, 226.70605118238586, 68.02442483304867, 62.88337347401284, 9307.759387162554, 9350.025451451504, 9339.497083464308, 286.1019734607569, 285.6066001458028, 285.81235579723307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.485, 4.210165, 3290.981, 797.3954, 4.138754, 3300.343, 825.6805, 6.620839, 5466.826, 786.7947, 6.979187, 5491.396, 796.3371, 6.905758, 5499.426, 821.271, 6.67, 5477.887, 99.68496, 100.0, 99.39538, 99.84215, 99.98816, 99.59751
27554.086440000003, 59.98177890493161, 59.97999026492315, 59.98134960787553, 32.67295277581525, 32.90199662090771, 32.84498616436587, 0.9999751479621238, 0.9999745830396581, 0.9999772823501554, 9306.378840129733, 9350.475515904198, 9357.592255083391, 223.814472906403, 63.281680298960055, 62.9867809426878, 9311.393079428413, 9361.5480445093, 9348.175220370074, 286.01934938733297, 285.45431241513, 285.68946386382913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.5836, 4.209272, 3290.205, 797.3565, 4.138754, 3300.284, 825.6805, 6.622127, 5466.829, 793.1252, 6.931383, 5497.729, 796.3181, 6.905941, 5499.424, 827.4142, 6.600597, 5460.887, 99.69919, 100.0, 99.3964, 99.95422, 99.98816, 99.29568
27556.490200000004, 59.99119658384555, 59.99000270254633, 59.98671505345657, 32.675452968911564, 32.888425854310356, 32.833939104852846, 0.9999764275220208, 0.9999775626601445, 0.9999742541610819, 9315.28798434596, 9367.177765806291, 9353.306216615996, 220.5767102770037, 61.47511167067478, 69.01374258014926, 9315.232957909844, 9356.634984058788, 9338.49452928345, 286.0227985164989, 285.5494578859169, 285.7882901466978, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.3864, 4.210165, 3290.756, 797.3954, 4.138754, 3300.172, 825.6805, 6.620655, 5466.768, 793.1058, 6.931934, 5497.67, 796.299, 6.905758, 5499.423, 827.5137, 6.598949, 5461.229, 99.71847, 100.0, 99.39345, 99.95421, 99.9881, 99.29158
27558.88244, 59.98978554235175, 59.98851750541952, 59.990400910872125, 31.973224895829127, 32.07378608277988, 31.907093832755507, 0.9999778769825034, 0.9999727091731886, 0.9999751506215148, 8935.326493140192, 8928.656392017543, 8890.031581614538, 217.8399486567905, 58.10709448252828, 55.040099368635765, 8761.690634126471, 8733.796965277066, 8681.323094624167, 285.9474361006576, 285.46144668432214, 285.6384195560109, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.6427, 4.210165, 3290.335, 797.3954, 4.138754, 3300.12, 828.9222, 6.597829, 5489.244, 793.6301, 6.927338, 5497.556, 796.3562, 6.905575, 5499.426, 825.4261, 6.624036, 5467.187, 99.69759, 100.0, 99.22979, 99.95625, 99.98621, 99.40196
27561.316840000003, 59.98854662893543, 59.98573010689255, 59.98734693815558, 29.85057131592541, 29.940237679418427, 29.75701403904923, 0.9999791899070364, 0.9999744908999046, 0.9999801131328167, 8269.113576159587, 8279.954141046297, 8233.600134408327, 193.74094275521338, 45.50759810083946, 46.39858673058632, 8432.352761621127, 8531.626942560768, 8582.640688089894, 286.085648976692, 285.53873050623116, 285.7256440823864, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.9384, 4.209094, 3290.636, 797.4927, 4.138202, 3300.163, 824.7487, 6.631699, 5468.0, 750.5209, 7.350224, 4867.616, 794.6013, 6.916898, 5498.766, 824.2333, 6.637404, 5470.156, 99.72166, 100.0, 99.41678, 92.58711, 99.97606, 99.45598
27563.748840000004, 59.99147584175239, 59.99353674074624, 59.99087381874091, 30.346533885307867, 30.789113280877082, 30.948987854511916, 0.9999762781073868, 0.9999772252572493, 0.9999850508044145, 8943.28924252795, 9084.069429113939, 9148.177946798918, 218.76802416518422, 63.0760196032079, 61.593737761930925, 9296.661805567403, 9352.98161385005, 9099.3632880982, 286.0603428851611, 285.5547390419814, 285.70473288880834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.071, 4.211771, 3289.698, 797.7261, 4.13728, 3300.147, 600.3669, 7.547094, 3931.602, 790.0765, 6.954366, 5494.876, 795.1926, 6.915255, 5498.992, 823.955, 6.645828, 5470.789, 99.70991, 100.0, 75.16419, 99.90544, 99.97522, 99.46749
27566.112320000004, 59.99021404639819, 59.990818675424755, 59.99009959417753, 32.63838421323483, 32.86616722968866, 32.21211465701121, 0.9999139802432357, 0.9999941910744006, 0.9999626150103841, 9514.752917350928, 9636.25078028423, 9406.964186625255, 228.3393578884452, 64.95197035898263, 63.07638907491764, 9307.488170393137, 9359.372626106646, 9347.660814400188, 286.06393173889626, 285.54982454417774, 285.69730156587855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.1301, 4.213199, 3290.201, 457.8966, 4.549513, 1737.501, 823.1181, 6.646609, 5473.723, 789.9405, 6.955653, 5494.757, 795.1545, 6.915437, 5498.934, 825.2671, 6.625684, 5467.644, 99.70165, 56.87117, 99.52084, 99.90335, 99.97819, 99.41031
27568.428040000003, 59.98660549084466, 59.992887581877426, 59.98583314748026, 32.688306081681326, 32.862792127853616, 32.82159986334344, 0.9999795612359598, 0.9999754600038296, 0.999976249225071, 9295.620815883889, 9349.480389148992, 9331.656721490504, 228.7766988984904, 68.27807430763414, 61.39780135347928, 9303.514657085854, 9345.79869543942, 9339.68451523731, 285.9927275806754, 285.5732399016063, 285.6836642865525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 351.6829, 4.557284, 1311.642, 791.2669, 4.167673, 3297.785, 824.0305, 6.636669, 5470.811, 789.9211, 6.956204, 5494.983, 794.8493, 6.915437, 5499.106, 824.8694, 6.629713, 5469.195, 39.74616, 99.93316, 99.46789, 99.90437, 99.98234, 99.43226
27570.890160000003, 59.99254287968404, 59.98944907964322, 59.990362777419286, 32.636581533612684, 32.89954467528292, 32.82304914039267, 0.9999820844349173, 0.999969627364819, 0.9999834710899745, 9304.47008175492, 9354.660679568302, 9350.584585505945, 233.14963300792397, 65.9264338212497, 55.0883474261409, 9306.66732192566, 9356.00491262634, 9344.553487268104, 286.0648563613839, 285.51075858974656, 285.7251755151386, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.3864, 4.211593, 3291.555, 790.8583, 4.170436, 3298.041, 823.6422, 6.643847, 5472.375, 789.9794, 6.955653, 5494.703, 795.1545, 6.915255, 5498.826, 824.5911, 6.634657, 5469.824, 99.7427, 99.94101, 99.50452, 99.90848, 99.97921, 99.45405
27573.263400000003, 59.98437555627022, 59.98414051520779, 59.984605299983855, 32.68132479011286, 32.87345302839251, 32.84389629000234, 0.999979618517045, 0.9999773021948538, 0.9999860895068345, 9307.22923962769, 9361.332575837347, 9341.463948326033, 236.8836455195501, 64.74483108115828, 52.52697825212181, 9304.557918642491, 9356.816064098992, 9340.484902823313, 286.07277993852006, 285.57176622271146, 285.7104997441952, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 785.5265, 4.191782, 3294.69, 784.9828, 4.195671, 3293.219, 817.3334, 6.712323, 5486.353, 796.271, 6.906377, 5499.563, 801.3919, 6.863389, 5500.404, 830.6946, 6.561226, 5450.552, 99.82783, 99.7931, 99.74236, 99.99065, 100.0, 99.09956
27575.704640000004, 59.97872211057646, 59.97908299573671, 59.98615538586062, 32.680793549927884, 32.8912255148535, 32.81917022278218, 0.999981263019015, 0.9999742877967418, 0.9999811468629818, 9305.147103689238, 9350.955269512007, 9347.38126384642, 237.60479260568286, 65.30574853442431, 56.587928911793824, 9313.607915311108, 9357.727638412218, 9349.04353072765, 286.09437580133954, 285.3975892719659, 285.6929263891245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 781.5638, 4.211771, 3290.612, 790.7805, 4.168962, 3296.52, 823.5452, 6.644032, 5472.095, 789.9988, 6.955469, 5494.814, 795.1545, 6.915255, 5498.986, 824.3525, 6.635573, 5470.339, 99.70689, 99.93584, 99.4912, 99.90431, 99.97621, 99.45932
27578.11096, 59.98492076228892, 59.981070623857356, 59.98219118792843, 32.678995083844995, 32.89378586846335, 32.84924654899464, 0.9999802002747027, 0.9999723379263415, 0.9999782266971387, 9307.785292484206, 9353.080170421506, 9338.637378325922, 236.53861754810703, 66.42711483331641, 57.780251451021286, 9309.20877601756, 9349.871693111612, 9351.771800754737, 286.09305641177747, 285.5744297493764, 285.5540075911618, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.6557, 4.184644, 3295.144, 790.6054, 4.170252, 3296.864, 823.584, 6.644032, 5471.927, 789.9794, 6.955469, 5494.873, 795.1545, 6.915255, 5498.821, 824.5514, 6.635024, 5469.993, 99.88624, 99.89496, 99.48818, 99.90539, 99.98025, 99.45302
27580.457280000002, 59.98065814576428, 59.979916302246416, 59.979972533693555, 32.65941005000806, 32.91291723809973, 32.85582787677229, 0.9999773702362756, 0.9999750950178232, 0.9999754988326174, 9308.136563828684, 9347.797445219261, 9342.537372774255, 224.5530637045713, 62.80406373936148, 61.04425723150257, 9309.661079356523, 9347.908886317928, 9341.579391465362, 286.1154404589386, 285.6404899553863, 285.8353122905886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 793.9841, 4.155197, 3299.229, 797.123, 4.140044, 3300.133, 829.9122, 6.571139, 5453.348, 783.6877, 7.001251, 5487.018, 789.0696, 6.960363, 5494.801, 819.1039, 6.685198, 5479.88, 99.97365, 100.0, 99.15151, 99.76256, 99.89458, 99.63279
27582.824520000002, 59.980107066961985, 59.97965250872985, 59.9778027854047, 32.65776063080774, 32.896351173102666, 32.82855574975707, 0.999979844827798, 0.9999794603297497, 0.9999800526950773, 9305.08052283836, 9357.70395954432, 9336.621816106252, 226.5255158083428, 56.494253504622975, 62.305446548725286, 9314.601193918976, 9358.606156530992, 9339.2591918797, 286.1394659462679, 285.6357876766765, 285.7645906543007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.7346, 4.184108, 3295.962, 790.9362, 4.170252, 3297.882, 823.6422, 6.643847, 5471.981, 789.96, 6.955285, 5494.931, 795.1736, 6.915255, 5498.878, 824.4719, 6.637038, 5470.277, 99.87624, 99.91713, 99.49324, 99.9024, 99.97819, 99.45818
27585.196480000002, 59.979553448678324, 59.978250885401614, 59.978901340521595, 32.65787422097141, 32.87710748492458, 32.85376467337388, 0.9999756278884154, 0.9999797370826233, 0.9999808162431879, 9296.866969036368, 9350.167057554097, 9345.797117434482, 228.9092990820709, 63.96083381181836, 60.34791529366976, 9305.337990026252, 9352.466179582256, 9340.981546189905, 286.0509625059116, 285.5932405373132, 285.7070731812602, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.5714, 4.188927, 3294.278, 798.9908, 4.127334, 3300.548, 819.7598, 6.686184, 5483.118, 794.9893, 6.916674, 5499.166, 801.2203, 6.864119, 5500.299, 830.635, 6.561226, 5450.673, 99.84203, 100.0, 99.67949, 99.98232, 100.0, 99.09644
27587.599000000002, 59.975439628222844, 59.98090414996101, 59.978524810347665, 32.6530246305388, 32.896024990107314, 32.80273568782821, 0.9999822958361991, 0.999972720607847, 0.9999774561397321, 9300.00174474691, 9361.264495216425, 9343.47049236401, 236.93330435215512, 66.60082853968379, 63.49281004367549, 9315.757111732268, 9359.815578831192, 9354.875836638343, 286.0768163264502, 285.6100190989802, 285.6889316453699, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 786.6503, 4.187321, 3296.613, 797.1814, 4.139675, 3300.303, 823.4869, 6.643295, 5472.542, 789.9794, 6.955469, 5494.82, 795.1736, 6.915255, 5498.876, 824.4917, 6.636122, 5470.05, 99.8535, 100.0, 99.49937, 99.90549, 99.98019, 99.45405
27590.001200000002, 59.97570172162734, 59.978991387790145, 59.97489986297856, 32.63093955067289, 32.87608141126731, 32.818144701034406, 0.9999803761510881, 0.9999729070185568, 0.9999798733535776, 9302.389595895977, 9355.182635583884, 9343.046056989899, 236.7435058422994, 70.2326965381335, 57.85077847517641, 9308.808617736544, 9356.507983838086, 9349.404866776433, 286.12826123260146, 285.58656027330346, 285.8037256211572, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.774, 4.18393, 3296.125, 797.1425, 4.140044, 3300.135, 823.5646, 6.644032, 5472.767, 789.9794, 6.955836, 5494.819, 795.1736, 6.915255, 5498.935, 824.6309, 6.63539, 5470.395, 99.88117, 100.0, 99.50345, 99.90634, 99.97923, 99.45824
27592.426880000003, 59.977909125448264, 59.97838196021914, 59.97713813210608, 32.65047229072739, 32.87747058450989, 32.819455656141514, 0.9999806173830831, 0.9999766554495674, 0.9999764765345751, 9299.109483854592, 9353.247232737926, 9336.973412393283, 235.46166286531525, 69.09263519309843, 62.53817738641624, 9303.878873638936, 9355.600560146862, 9351.607264802324, 286.1616985939191, 285.7035121899454, 285.7975354442752, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 793.9841, 4.155375, 3299.292, 791.0529, 4.171173, 3297.205, 829.8346, 6.571139, 5453.405, 783.6877, 7.001434, 5486.79, 788.9361, 6.963468, 5493.985, 818.1298, 6.703876, 5484.852, 99.97714, 99.94442, 99.15142, 99.76353, 99.88833, 99.7137
27594.887280000003, 59.979923254538924, 59.98317059095481, 59.98023281285369, 32.629935157141816, 32.8764318289906, 32.82743155456499, 0.9999762634224564, 0.9999808646233905, 0.9999793957302108, 9304.306200778698, 9357.512553442813, 9346.59282278805, 227.19436299103927, 55.973175527229614, 57.06790719101946, 9308.98346258795, 9356.129105847276, 9346.941339999903, 286.1675505190312, 285.6053159178945, 285.75885042116306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.6557, 4.183573, 3295.297, 797.123, 4.140044, 3300.192, 823.681, 6.643847, 5472.823, 789.9988, 6.955653, 5494.932, 795.1736, 6.915255, 5498.77, 824.3525, 6.634291, 5469.244, 99.85609, 100.0, 99.49222, 99.90644, 99.97623, 99.44775
27597.28824, 59.97633509351511, 59.98194632389769, 59.98453749775522, 32.63223656672852, 32.86313484179232, 32.81324148702697, 0.999978957020428, 0.9999808074324609, 0.9999788828113121, 9305.616812662487, 9351.7515410995, 9349.180986110085, 224.77261197342432, 60.15828136907885, 57.36925303303133, 9302.044470938832, 9359.271370695264, 9344.75285937124, 286.0678199838459, 285.58413464051887, 285.74722362781523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.5177, 4.18625, 3294.967, 797.9791, 4.132676, 3300.522, 819.7792, 6.687473, 5482.507, 793.9213, 6.925499, 5498.871, 800.2093, 6.869963, 5500.348, 830.4362, 6.562691, 5450.612, 99.84593, 100.0, 99.68054, 99.96981, 100.0, 99.10589
27599.688840000003, 59.98059653329787, 59.9808387141969, 59.980348317726, 32.659481924464345, 32.8842755948585, 32.83877601648315, 0.9999783266967134, 0.999975195175208, 0.9999784967967064, 9308.099011195922, 9353.036341327612, 9354.677408635227, 233.00927930547005, 67.3824124931474, 61.66287634330456, 9303.136243915586, 9358.940853271502, 9350.517642039647, 286.13961067742747, 285.6135320719349, 285.7289583764248, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 785.4476, 4.19214, 3294.857, 797.7651, 4.136728, 3300.19, 823.7393, 6.646425, 5472.602, 789.9988, 6.955469, 5494.82, 795.1736, 6.915255, 5498.821, 824.4917, 6.634291, 5470.396, 99.84275, 100.0, 99.50663, 99.90132, 99.97716, 99.452
27602.059360000003, 59.97845937551653, 59.983295705624535, 59.98271659959496, 32.6655247843862, 32.892637275065916, 32.83349947622101, 0.9999771337585955, 0.99997558173618, 0.9999760033120256, 9304.15456634191, 9358.811907392264, 9342.805262305566, 234.3095682616845, 66.05789062314034, 57.33808151689118, 9306.603694465517, 9361.07978854293, 9348.581681106132, 286.03686527928113, 285.6079632041619, 285.7513155769241, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 0 0), 5500.0, 800.0, 787.636, 4.185001, 3296.188, 797.123, 4.140228, 3300.081, 823.5452, 6.644032, 5471.587, 789.96, 6.955469, 5494.872, 795.1545, 6.915255, 5498.986, 824.273, 6.636672, 5470.219, 99.86682, 100.0, 99.50456, 99.90536, 99.98027, 99.45713
