TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27753.040960000002, 59.98883571968103, 59.985603259446954, 59.9855568467604, 30.145333678710124, 30.38559399813402, 30.333831531035695, 0.9999827700107321, 0.9999874273438213, 0.999979542600147, 8587.478882132069, 8638.342883756002, 8634.943615767546, 194.083246543717, 48.88604172029591, 51.81066694902847, 8597.08799337829, 8640.852013466852, 8630.732293660012, 286.1282510835224, 285.5423874362822, 285.7804591447953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.5768, 4.184108, 3295.264, 797.1619, 4.139859, 3300.136, 823.6034, 6.643479, 5472.488, 789.9405, 6.955836, 5494.872, 800.915, 4.120893, 3300.305, 830.6748, 6.561226, 5450.441, 99.86798, 100.0, 99.49839, 99.90333, 100.0, 99.09958
27755.450880000004, 59.98462484981227, 59.98490057016545, 59.988395332011336, 30.16739596181593, 30.392972497567463, 30.33015729515664, 0.9999837761369681, 0.9999842661882861, 0.9999817423898388, 8592.622480329515, 8632.519681590524, 8632.464651621813, 202.80754918106322, 50.95299241991896, 53.40667497399318, 8595.898202314916, 8639.342583714553, 8631.125213406327, 286.1440311167292, 285.5198895729794, 285.7814309863669, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.4783, 4.185001, 3295.991, 790.8195, 4.169699, 3297.703, 823.6228, 6.645504, 5472.093, 789.9405, 6.955836, 5494.873, 800.8578, 4.123449, 3300.363, 829.3229, 6.581736, 5458.36, 99.86014, 99.92749, 99.50143, 99.90535, 100.0, 99.20391
27757.84312, 59.988468724891554, 59.987550342369815, 59.984981700238336, 30.139796479971544, 30.33829394950205, 30.304167240010948, 0.9999832539655855, 0.999977450552588, 0.9999827888107551, 8585.582722649508, 8633.45246077564, 8618.734572098723, 209.53742911141217, 58.98546602376655, 55.2481602065136, 8598.506241129893, 8628.63047900087, 8627.916933457413, 286.14034698044543, 285.45671244079284, 285.78636532768365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 781.4258, 4.211236, 3290.488, 784.6326, 4.195487, 3294.106, 818.7504, 6.690234, 5481.274, 793.2805, 6.930096, 5496.708, 798.6451, 4.129111, 3300.387, 829.9392, 6.570565, 5450.846, 99.71614, 99.82001, 99.65813, 99.94699, 100.0, 99.12156
27760.18156, 59.98591228876343, 59.988045594307685, 59.98912568539306, 30.182008852496278, 30.35538214505626, 30.336271503003815, 0.9999826596613044, 0.999978825818985, 0.9999833243711713, 8592.647686004277, 8632.177581860522, 8634.52027103783, 207.14226103292776, 53.14965560122209, 48.64248918638714, 8592.454523359587, 8641.105997589475, 8626.045479690105, 286.14891576246606, 285.54007139437095, 285.75982288688306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.8923, 4.18393, 3296.092, 790.8778, 4.168962, 3297.58, 823.5646, 6.643847, 5472.096, 789.96, 6.955836, 5494.76, 794.7158, 4.151208, 3299.185, 824.3128, 6.636305, 5470.28, 99.87305, 99.92525, 99.49222, 99.90333, 99.97076, 99.45092
27762.59572, 59.98395190679483, 59.989011770750665, 59.98672500431711, 30.13027276123179, 30.35239004605014, 30.313485161512894, 0.9999801843964023, 0.9999763869127642, 0.9999809085404279, 8591.261030330073, 8635.052136571341, 8626.568024250166, 205.0412876907401, 57.90010213080359, 53.51750935685777, 8592.326484918407, 8630.044612495183, 8632.156086348654, 286.088198963691, 285.5679683549956, 285.74472521621743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 793.2744, 4.158587, 3299.248, 797.0841, 4.140228, 3300.136, 829.8152, 6.572059, 5453.573, 783.6489, 7.001802, 5486.783, 788.4211, 4.180794, 3296.039, 818.1298, 6.702778, 5484.446, 99.97582, 100.0, 99.15453, 99.75829, 99.88363, 99.72001
27765.051280000003, 59.98164404734999, 59.98542777497071, 59.9883757352007, 30.202023511734247, 30.39164590224052, 30.344705388854187, 0.9999828436075698, 0.9999848648739741, 0.9999811822639725, 8602.26590036432, 8644.775195817641, 8635.836825720138, 200.1009614350072, 51.46443215702493, 54.54822423871474, 8610.7036683238, 8650.276242713662, 8642.50669789416, 286.0855531711018, 285.39656870636526, 285.6800621431476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 788.0303, 4.183752, 3295.67, 790.7805, 4.169515, 3297.77, 823.5646, 6.645136, 5472.435, 789.96, 6.955836, 5494.76, 794.6776, 4.151574, 3299.296, 825.1677, 6.630445, 5469.65, 99.8893, 99.93101, 99.49943, 99.90439, 99.97727, 99.43219
27767.440880000002, 59.98539532305414, 59.9820283494204, 59.98316944720821, 30.18790239753029, 30.36752300675765, 30.32848053418678, 0.9999827899444014, 0.999980756746196, 0.9999838331302724, 8598.139466266708, 8629.336535423023, 8631.84978204376, 200.41626116122825, 49.229768897825124, 47.67053097692269, 8585.01233601477, 8636.352822504892, 8629.613772265591, 286.0805798868568, 285.5999260545683, 285.8354204414915, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.5374, 4.183573, 3295.312, 797.1425, 4.140044, 3300.136, 823.681, 6.6444, 5472.659, 789.9405, 6.955836, 5494.818, 794.6776, 4.151756, 3299.08, 824.3525, 6.636305, 5469.42, 99.88582, 100.0, 99.49739, 99.90535, 99.97072, 99.44261
27769.803480000002, 59.98747967457685, 59.986743036453895, 59.98350244895597, 30.167071179822507, 30.36597856578992, 30.336425777320425, 0.9999824539168368, 0.9999817746947756, 0.9999827635878348, 8594.690619673285, 8629.172408580485, 8632.163719583708, 208.50103787727176, 56.75978088911597, 51.938151632324804, 8600.319734126017, 8635.294882887669, 8627.5565397973, 286.05505061019113, 285.52684409545793, 285.8172686337735, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 781.4653, 4.210165, 3290.119, 803.4072, 4.107994, 3300.409, 817.314, 6.712323, 5485.737, 796.2321, 6.910422, 5498.992, 799.4463, 4.130207, 3300.144, 828.1498, 6.591807, 5462.313, 99.69919, 100.0, 99.75261, 99.98027, 100.0, 99.29671
27772.18412, 59.980257410870735, 59.98143829213021, 59.981251045807475, 30.162926293102327, 30.371872491450816, 30.33987932435179, 0.9999810221233658, 0.9999741954334684, 0.9999804298295268, 8590.382022011694, 8644.848540674577, 8640.256703666299, 205.32759162823368, 58.51577491497028, 52.937196103714086, 8592.019044656463, 8640.168073919755, 8631.782223393244, 286.17238807476014, 285.4871303109497, 285.70764632242344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.6951, 4.183038, 3295.531, 797.2009, 4.139859, 3300.19, 823.584, 6.644216, 5472.43, 789.96, 6.955469, 5494.872, 794.6967, 4.151574, 3299.247, 824.4321, 6.635024, 5470.393, 99.86581, 100.0, 99.49947, 99.90536, 99.97904, 99.45615
27774.67404, 59.9819616510573, 59.98208341144994, 59.97873214378763, 30.14367197410448, 30.34968905760968, 30.303160666572325, 0.9999809064906722, 0.9999840813606952, 0.9999813812196939, 8589.73448152618, 8633.24499862648, 8623.30218644395, 205.2249575299652, 55.33003765379776, 58.86410155968679, 8594.616242097678, 8636.9436886505, 8629.5570169727, 286.1086267908707, 285.4482904127427, 285.608520566638, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.2493, 4.160729, 3298.861, 791.5977, 4.170436, 3297.242, 829.8346, 6.571139, 5453.351, 783.6489, 7.001434, 5486.958, 788.4211, 4.180611, 3294.902, 818.09, 6.702595, 5485.022, 99.96699, 99.91503, 99.15346, 99.76148, 99.90965, 99.71587
27777.053280000004, 59.98054102706663, 59.97647147086381, 59.97512029600199, 30.154359283866963, 30.367381958894587, 30.319165267559818, 0.9999838448800981, 0.9999846483841162, 0.9999782705769283, 8597.396140142637, 8644.521312645511, 8640.72112315963, 192.25900625684199, 49.331944991618, 51.899744024724896, 8604.904549095667, 8647.51444384322, 8640.911890158606, 286.010197237597, 285.5610889743101, 285.72748169568473, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.774, 4.184644, 3296.221, 797.1814, 4.139675, 3300.13, 823.6616, 6.644032, 5471.875, 789.9794, 6.955653, 5494.82, 794.7158, 4.151391, 3299.183, 824.4122, 6.635207, 5470.221, 99.88974, 100.0, 99.49335, 99.9044, 99.97889, 99.45717
27779.442400000004, 59.978927351970036, 59.97573980465959, 59.97660284857637, 30.21834805146312, 30.441899022368112, 30.360341194384443, 0.9999778455427032, 0.9999864083369554, 0.9999819791560844, 8592.336043061123, 8636.609180851181, 8635.696642406187, 195.60492239319427, 49.38788747725266, 54.38209893977137, 8589.879216344792, 8639.590129056172, 8637.946058722422, 286.08628941323695, 285.567409009812, 285.7565855934417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.6951, 4.184644, 3296.518, 797.1425, 4.139859, 3300.187, 823.6422, 6.644584, 5472.15, 789.9405, 6.955836, 5494.988, 794.6967, 4.151756, 3299.296, 824.3525, 6.635756, 5469.99, 99.86754, 100.0, 99.49639, 99.90747, 99.97741, 99.46133
27781.787760000003, 59.97174558851399, 59.977608791048226, 59.97488251101231, 30.17367137458577, 30.39158126655338, 30.327177764775215, 0.9999800394074438, 0.9999821736255428, 0.9999800772934175, 8589.799931985812, 8640.537038791432, 8630.533316391715, 204.51474942507184, 52.75276881690115, 50.49005525808616, 8593.526412939282, 8636.189229581576, 8630.299453721485, 286.02825688109215, 285.535540304384, 285.76675550141357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 781.347, 4.211236, 3290.565, 803.4072, 4.107625, 3300.244, 817.2946, 6.712323, 5486.351, 796.2904, 6.906377, 5499.562, 800.915, 4.12071, 3300.28, 829.9789, 6.576242, 5456.125, 99.71455, 100.0, 99.74333, 99.98542, 100.0, 99.17899
27784.169560000002, 59.973283032109386, 59.973465735956005, 59.97251318285868, 30.17926945200536, 30.38317527883012, 30.346901318453554, 0.9999804933755757, 0.9999782320125786, 0.999982951288477, 8588.202890965058, 8635.489816244868, 8632.988257089837, 206.59371590708452, 60.81372744849341, 53.76818992050471, 8590.556909654677, 8634.658207364984, 8634.303375046764, 286.201809104064, 285.4543982094295, 285.6928217393677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.8528, 4.183752, 3295.407, 797.1814, 4.139859, 3300.184, 823.584, 6.644032, 5472.206, 789.9794, 6.955653, 5494.984, 794.7158, 4.151574, 3299.185, 824.3724, 6.636305, 5470.508, 99.8777, 100.0, 99.50657, 99.90536, 99.97389, 99.45923
27786.553320000003, 59.969731835255146, 59.96980906215372, 59.97414917411396, 30.16243561000923, 30.36205592346021, 30.315094686831717, 0.9999810404521573, 0.9999778200791092, 0.9999803810462987, 8592.216161475886, 8636.350087329498, 8627.871155628844, 204.97691828185862, 59.548645778345644, 53.45211965108774, 8591.97795021976, 8632.71907417877, 8626.769630492097, 286.09428904892513, 285.63508648247733, 285.8221735281766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 788.9568, 4.178398, 3296.804, 794.8467, 4.151095, 3299.187, 829.3105, 6.588626, 5458.632, 785.0082, 6.992057, 5487.297, 788.7263, 4.181159, 3295.922, 817.5532, 6.709553, 5485.303, 99.89626, 99.97491, 99.24647, 99.778, 99.87501, 99.72933
27788.8624, 59.96578477767975, 59.96576752318801, 59.96908641506901, 30.182082372005024, 30.39720183650043, 30.338927953195526, 0.9999795931971932, 0.9999840467696691, 0.99998137006653, 8596.30435821695, 8650.472774968224, 8632.814892576705, 199.9431218192077, 48.809219838602075, 57.523749992197736, 8611.529776343717, 8642.646892407658, 8634.88608406327, 286.1231431013375, 285.44499501076695, 285.8113068322778, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 788.9174, 4.178219, 3296.336, 796.2864, 4.141333, 3300.141, 823.8946, 6.640903, 5472.091, 789.9794, 6.955653, 5494.703, 794.6967, 4.151574, 3299.353, 827.6528, 6.601512, 5465.929, 99.88364, 100.0, 99.48415, 99.90229, 99.97403, 99.37914
27791.354880000003, 59.96645123460297, 59.969673459639914, 59.96612410228207, 30.208855134743395, 30.427126553886865, 30.378788769899376, 0.9999827653815972, 0.9999830835394343, 0.9999818922456526, 8603.298054546365, 8645.95279283306, 8646.37518960805, 201.95168881782456, 43.412495771362046, 52.91536105293028, 8596.14999668801, 8648.97951671354, 8639.019512527948, 285.98998556743885, 285.60663896305414, 285.8162330502104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.6163, 4.184287, 3296.757, 797.1619, 4.139675, 3300.077, 823.7198, 6.644032, 5472.378, 789.9405, 6.955836, 5494.76, 794.6776, 4.151574, 3299.239, 824.3128, 6.635024, 5469.818, 99.87784, 99.99915, 99.49639, 99.90333, 99.97554, 99.45719
27793.788600000003, 59.96302119192993, 59.96831657841443, 59.96537914053623, 30.16803051933456, 30.391036948964405, 30.301328877866503, 0.9999835538690963, 0.9999792055686343, 0.9999790870734118, 8594.215421357912, 8645.614025690655, 8633.024070797475, 202.4544756847381, 52.45818996867206, 53.51235070388111, 8591.3626858562, 8623.923050119536, 8630.522220112725, 285.9653703958633, 285.3442019412111, 285.7100416665262, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 781.5638, 4.210879, 3291.0, 803.3877, 4.107994, 3300.185, 817.2557, 6.713059, 5486.362, 796.2904, 6.906377, 5499.339, 800.9341, 4.120527, 3300.248, 830.7145, 6.561592, 5450.613, 99.70296, 100.0, 99.74437, 99.98658, 100.0, 99.10066
27796.152280000002, 59.96369306687191, 59.971602188512875, 59.96665472212719, 30.15729079155218, 30.373816785755437, 30.33324444070806, 0.9999790978382253, 0.9999777167002407, 0.9999809087165181, 8593.114511426458, 8639.359512809515, 8624.09420702957, 204.24134466779014, 58.07963691756231, 57.08806379236739, 8592.201885225966, 8632.111904949163, 8627.559023223435, 285.92966723110425, 285.5003424139692, 285.9002398618991, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.8134, 4.184287, 3295.733, 797.1619, 4.140044, 3300.188, 823.5258, 6.642927, 5472.544, 789.9794, 6.955653, 5494.814, 794.6967, 4.151391, 3299.024, 824.452, 6.63539, 5470.508, 99.87624, 100.0, 99.48913, 99.90635, 99.96903, 99.46141
27798.56636, 59.963417052314675, 59.9676940282111, 59.96746870610639, 30.151526564203888, 30.35997573868768, 30.320293336570796, 0.9999815239541221, 0.9999791170761441, 0.9999793901380023, 8585.220588566666, 8627.195125870025, 8623.643340385437, 203.54045056284622, 61.03600054104936, 54.81832003236582, 8594.575060084026, 8644.180645900877, 8622.795773156475, 286.05225733529966, 285.5594779222244, 285.75598686935194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.6557, 4.184644, 3296.125, 797.1619, 4.140965, 3299.852, 825.1952, 6.621023, 5465.028, 787.1248, 6.976797, 5490.486, 790.7864, 4.173854, 3297.106, 818.0104, 6.708272, 5485.534, 99.83926, 100.0, 99.39236, 99.83177, 99.91091, 99.73132
27801.022520000002, 59.97274282699548, 59.974524834197545, 59.973526899736925, 30.17209313825933, 30.35682629632586, 30.320618010645095, 0.999982962226499, 0.9999839902363027, 0.9999795297375811, 8599.180402819167, 8640.545725832977, 8628.556893716332, 198.91122547380837, 45.0500476815273, 52.39079745741515, 8598.408585762501, 8643.985103104978, 8628.351737720464, 286.10731016698, 285.5829634169168, 285.92760808124945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 790.4158, 4.17465, 3296.972, 795.8, 4.146491, 3299.986, 824.4575, 6.638509, 5471.423, 789.9794, 6.955653, 5494.814, 794.6967, 4.151574, 3299.412, 824.2929, 6.634291, 5469.587, 99.90684, 100.0, 99.47902, 99.90547, 99.97562, 99.45505
27803.447640000002, 59.972493765787966, 59.97445247798644, 59.97543422791183, 30.157003945477406, 30.37216087012094, 30.33752382219155, 0.9999839202582513, 0.9999840842205716, 0.999985095160314, 8589.41217549203, 8641.036693711967, 8625.405788178352, 198.343684091873, 45.02210609537383, 45.11742559424056, 8597.198656300294, 8637.72275164365, 8624.720469799544, 286.1598435730649, 285.53029316193556, 285.95673858458764, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.7937, 4.182859, 3295.872, 797.1619, 4.139491, 3300.247, 823.6034, 6.644032, 5472.265, 789.96, 6.955653, 5494.761, 794.7158, 4.151391, 3299.298, 824.2532, 6.633559, 5470.967, 99.88378, 100.0, 99.49637, 99.90538, 99.97731, 99.44465
27805.83376, 59.9790760648841, 59.98008615735526, 59.97934696141061, 30.15966021447682, 30.35801919726089, 30.333518066123194, 0.9999805091569886, 0.9999786441016856, 0.9999832321637884, 8589.18723939827, 8630.272594204835, 8628.554608675726, 201.0947467225949, 53.877431043462366, 52.71473868412795, 8591.001709115433, 8641.58045147082, 8635.993044835914, 286.1238466492052, 285.57025020749904, 285.87748803914593, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 781.485, 4.210879, 3290.459, 803.4072, 4.107809, 3300.186, 817.314, 6.713059, 5485.907, 796.271, 6.906377, 5499.392, 800.915, 4.120345, 3300.464, 830.6946, 6.561409, 5450.497, 99.70948, 100.0, 99.74236, 99.98659, 100.0, 99.09859
27808.246680000004, 59.97623774238614, 59.979213474037564, 59.977909695203934, 30.14511281369839, 30.391100291382067, 30.332752747315475, 0.9999804029392462, 0.9999748241797491, 0.9999836447306979, 8597.879924919613, 8640.404944681044, 8635.415354589588, 203.2327932812163, 56.05519546932601, 55.76194358154589, 8586.624133676118, 8642.37847818162, 8637.13844452969, 286.08303816287776, 285.5571299578371, 285.88783763421725, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.5768, 4.18393, 3295.245, 797.1619, 4.140044, 3300.136, 823.584, 6.643479, 5472.941, 789.9794, 6.955653, 5494.931, 794.6967, 4.151391, 3299.24, 824.4321, 6.635573, 5470.22, 99.89582, 100.0, 99.49439, 99.90538, 99.96903, 99.45721
27810.61732, 59.9852000808369, 59.98158705693736, 59.9795072560452, 30.15385202771168, 30.36389802404215, 30.318189035497557, 0.9999803853546052, 0.9999762789777598, 0.9999809997053466, 8596.509530701267, 8633.066652328158, 8626.743519091166, 207.7450760195884, 61.13106911027717, 53.90444105941992, 8589.194064619494, 8633.842208217919, 8634.08137548788, 286.06257390360327, 285.6455908934672, 285.89784636151677, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.8331, 4.184108, 3295.699, 797.1619, 4.139859, 3300.023, 823.914, 6.641271, 5469.464, 788.6783, 6.968523, 5492.249, 791.8737, 4.164723, 3297.207, 817.5134, 6.701313, 5484.109, 99.87581, 99.99929, 99.43512, 99.8702, 99.93112, 99.70968
27813.01808, 59.97808826466188, 59.975930265414824, 59.97978205534577, 30.160256820044633, 30.373725119668915, 30.33667731825893, 0.9999828738721996, 0.9999868523413398, 0.9999814219132861, 8589.221441350895, 8632.925207759075, 8634.323876267626, 197.99218054591483, 47.67651073096249, 51.057584886437894, 8604.089041915147, 8638.09129068435, 8639.844015862736, 286.14945092476, 285.5405797929803, 285.83930994315654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 792.7816, 4.163942, 3297.847, 793.6989, 4.154779, 3299.573, 826.6122, 6.615316, 5467.387, 789.1055, 6.959146, 5494.817, 794.6586, 4.151574, 3299.242, 824.3724, 6.634291, 5470.277, 99.93337, 99.97832, 99.40564, 99.89603, 99.97904, 99.45819
27815.456840000003, 59.977007547425195, 59.97578625168554, 59.9809331413508, 30.172810606424484, 30.425622909776443, 30.356906232667985, 0.9999839839135648, 0.9999887946123895, 0.9999780263774375, 8597.32452459147, 8646.561974049173, 8642.528578123663, 200.40881098159116, 44.9048787259585, 48.851823778594735, 8595.905537548675, 8648.835265674577, 8639.538234088004, 286.0265663386161, 285.6813886978156, 285.9378213849372, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.5571, 4.184108, 3296.125, 797.1619, 4.139859, 3300.13, 823.6034, 6.642743, 5472.375, 789.9405, 6.955836, 5494.877, 794.6776, 4.151574, 3299.245, 824.5116, 6.633742, 5470.569, 99.89089, 100.0, 99.49632, 99.90546, 99.98072, 99.46349
27817.80656, 59.981946132684314, 59.979506906959166, 59.98239556547716, 30.157468309153384, 30.355265380449097, 30.32890548615651, 0.9999798592596345, 0.9999771476709332, 0.9999815795862772, 8585.379406697268, 8634.606589400124, 8632.790172163275, 199.8598240803517, 58.632936772211224, 56.611509593740266, 8594.309358978471, 8630.813246442704, 8630.158653926062, 286.10833014728206, 285.50933709718083, 285.893385889295, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 781.4061, 4.209808, 3290.081, 803.3877, 4.107809, 3300.132, 817.2751, 6.712875, 5485.907, 796.271, 6.906193, 5499.503, 800.9341, 4.120527, 3300.305, 830.6748, 6.561226, 5450.5, 99.70238, 100.0, 99.74236, 99.98861, 100.0, 99.09861
27820.190680000003, 59.98935251884559, 59.98091395354115, 59.98255730897829, 30.169783538750135, 30.358188782182545, 30.331130179575915, 0.9999839417187163, 0.9999785623740614, 0.9999822771414553, 8590.95425233936, 8639.832834298051, 8630.731627516712, 206.89252626686834, 54.94309179458969, 56.53865385605877, 8600.020907227294, 8638.406005029157, 8628.09102959767, 286.14038407550936, 285.65808526536574, 285.84779121342257, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.5177, 4.184465, 3295.584, 797.1619, 4.139859, 3300.072, 823.5258, 6.644768, 5472.262, 789.9794, 6.955469, 5494.762, 794.6967, 4.151391, 3299.185, 824.4719, 6.634474, 5470.11, 99.89278, 100.0, 99.50151, 99.90336, 99.97389, 99.44676
27822.56132, 59.983238127794706, 59.97975114769195, 59.98567852762131, 30.151214339760767, 30.383583141714556, 30.324749731505666, 0.9999800610509492, 0.9999741262320422, 0.9999830629003985, 8587.47159721403, 8632.08832039468, 8628.719208932649, 202.40680464726697, 57.67758314276443, 53.811065867047546, 8593.882601030033, 8632.32761664664, 8631.561209072046, 286.0860539999703, 285.52226374612417, 285.97625809939746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.4388, 4.185179, 3295.594, 797.1619, 4.139859, 3300.13, 823.584, 6.643663, 5472.377, 789.9794, 6.955836, 5494.879, 794.3915, 4.154678, 3298.78, 823.2193, 6.648574, 5474.799, 99.89393, 100.0, 99.49233, 99.90549, 99.97045, 99.5404
27824.985800000002, 59.98315212035367, 59.97816524211843, 59.97974935432706, 30.14575667471499, 30.368487010106772, 30.328266666735935, 0.9999803156561384, 0.9999810813414733, 0.9999770934312943, 8588.312416749313, 8636.2040297353, 8632.611097347164, 202.29883337544265, 54.50451323511152, 52.436077999035206, 8591.867703505099, 8638.769706263793, 8638.513770407659, 286.1555606025139, 285.63000809433794, 285.89620433341224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 794.0038, 4.155375, 3299.091, 791.8117, 4.163805, 3298.76, 828.6116, 6.591387, 5460.819, 786.9889, 6.974774, 5492.877, 792.7892, 4.158879, 3298.922, 824.1339, 6.632277, 5471.252, 99.98031, 99.93985, 99.28622, 99.85661, 99.96593, 99.43309
27827.475240000003, 59.98051113887205, 59.98287343012285, 59.982124453954114, 30.20467493729806, 30.439110809986115, 30.35983506804832, 0.9999811335406903, 0.9999845528966997, 0.9999817024309354, 8602.401333178095, 8647.271012625633, 8637.582002505822, 193.0711036462112, 51.3176181632889, 52.573785464141, 8600.845169497152, 8649.368788229358, 8642.241640983704, 286.2211966036734, 285.5755460067187, 285.91723586021817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.6163, 4.184465, 3295.412, 797.1619, 4.139859, 3300.193, 823.4869, 6.64532, 5472.32, 789.96, 6.95602, 5494.936, 794.6586, 4.151574, 3299.14, 824.5116, 6.635573, 5471.14, 99.85958, 100.0, 99.50048, 99.90652, 99.97226, 99.47387
27829.79736, 59.97912933003511, 59.97988926235375, 59.98316953062124, 30.150670264216764, 30.367895735629112, 30.327853759513747, 0.9999813616086773, 0.9999784715892165, 0.9999806412949523, 8595.105431219888, 8634.778870223225, 8636.129147987383, 206.55853280234624, 58.353316236431965, 52.673099662696586, 8590.67146196038, 8633.410077359407, 8631.411029278464, 286.16024119280854, 285.5668742094699, 285.7928294426841, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 781.3667, 4.210879, 3290.177, 803.3877, 4.107994, 3300.127, 817.2946, 6.713795, 5486.301, 796.271, 6.906193, 5499.339, 800.915, 4.12071, 3300.248, 830.7145, 6.561592, 5450.614, 99.70093, 100.0, 99.74952, 99.98755, 100.0, 99.10068
27832.106440000003, 59.97754085235936, 59.976657093196856, 59.97433302438166, 30.185808215804094, 30.348852938772414, 30.338466993193624, 0.9999812654645261, 0.9999743495009457, 0.9999818618320251, 8589.984910853102, 8636.297164078574, 8633.713258563792, 206.07179106013018, 56.68212419738252, 51.904426088472974, 8589.845409624724, 8639.907563469571, 8630.517719467376, 286.13484460935825, 285.53850040288097, 285.8203861225529, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.5966, 4.183216, 3295.613, 797.1619, 4.139675, 3300.301, 823.6228, 6.643663, 5472.033, 789.96, 6.955653, 5494.761, 794.6967, 4.151574, 3299.354, 824.4719, 6.634291, 5469.766, 99.86494, 100.0, 99.49328, 99.90538, 99.97731, 99.44889
27834.46796, 59.97264330739395, 59.97676606053234, 59.97529788733349, 30.169471984816134, 30.41017189466482, 30.33969302046057, 0.9999815108860121, 0.9999795852090302, 0.9999797365840823, 8596.483492871806, 8634.739148299877, 8630.553548400845, 206.420587315866, 57.685691950732235, 53.46108940627164, 8592.335683915922, 8640.592930286111, 8631.738735465155, 286.11414846538463, 285.4767184844433, 285.83072667467167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.5177, 4.184823, 3296.269, 797.1619, 4.139675, 3300.19, 823.5258, 6.645136, 5472.095, 789.96, 6.955653, 5494.762, 794.7158, 4.151574, 3299.298, 824.3327, 6.635939, 5470.106, 99.88552, 100.0, 99.49429, 99.90336, 99.97558, 99.45508
27836.89296, 59.972255600222944, 59.969970029250696, 59.97423042052341, 30.146879302942224, 30.380444655351333, 30.32010601295787, 0.9999807234265407, 0.9999809710209498, 0.9999809457756428, 8596.631150358113, 8628.251922558775, 8634.0994538437, 201.43740416101332, 56.27398247272231, 48.90839336029467, 8600.312821762476, 8635.643054362687, 8626.043605177445, 286.0064945217151, 285.57996340558196, 285.9261192683441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 794.0038, 4.155018, 3299.172, 790.8, 4.169883, 3297.35, 829.8346, 6.569666, 5453.521, 783.9208, 6.996654, 5488.946, 789.7372, 4.172028, 3297.524, 821.0324, 6.667985, 5475.995, 99.9738, 99.94753, 99.15353, 99.778, 99.92358, 99.59549
27839.2962, 59.97037206361837, 59.9663809738609, 59.965230142728224, 30.169568738946932, 30.37124314961378, 30.321179419334054, 0.9999831253936348, 0.9999856157515852, 0.9999829355041716, 8592.53839839937, 8639.74516175521, 8633.584427118521, 197.5572170370201, 46.27570366557302, 55.59626706576819, 8597.421056042613, 8632.527474748897, 8639.802056297984, 286.05924672232754, 285.5872348885853, 285.78839826534045, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.8726, 4.18393, 3296.651, 797.1619, 4.139859, 3300.243, 823.6422, 6.643479, 5472.437, 789.96, 6.955653, 5494.819, 794.7158, 4.151574, 3299.134, 824.3525, 6.636305, 5470.503, 99.87944, 100.0, 99.49128, 99.90431, 99.97889, 99.45395
27841.695160000003, 59.96456333687863, 59.96508822639537, 59.969031704159015, 30.153536195152384, 30.368096347837245, 30.31280738266701, 0.9999823501360956, 0.9999831350591936, 0.9999829025236705, 8586.506957901713, 8635.534774886752, 8636.70954586941, 204.88377767522115, 52.42220328582431, 54.03889580877603, 8597.7163052298, 8640.617809319403, 8624.059171171135, 285.9727583862618, 285.43160252902976, 285.7698726902565, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 784.4422, 4.200706, 3292.436, 801.948, 4.115545, 3300.33, 817.1586, 6.716557, 5487.084, 796.271, 6.906193, 5499.393, 800.915, 4.120527, 3300.357, 830.6748, 6.561409, 5450.553, 99.77155, 100.0, 99.76175, 99.98861, 100.0, 99.09959
27844.095480000004, 59.96230676936285, 59.96332254810291, 59.96453668285547, 30.175573211249077, 30.36580004048341, 30.330647254608994, 0.9999817173253865, 0.9999775012476035, 0.999979890087722, 8595.549848506043, 8645.489202315865, 8630.887461459575, 205.12047890220506, 59.571356717658546, 50.54648287455984, 8591.535107374415, 8645.99229531461, 8637.89805382359, 286.1805479092931, 285.55846625100924, 285.89068115153765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.6754, 4.18393, 3295.628, 797.1619, 4.139859, 3300.19, 823.5646, 6.6444, 5472.375, 789.96, 6.955653, 5494.762, 794.7349, 4.151391, 3299.242, 824.5514, 6.633559, 5470.108, 99.8661, 100.0, 99.49439, 99.90336, 99.97577, 99.45822
27846.523480000003, 59.967308687823866, 59.96071304441746, 59.96347098104735, 30.1837620523746, 30.37435917119454, 30.3281622198074, 0.9999801675840286, 0.9999766492272821, 0.9999774976194373, 8602.768047781401, 8643.99919608848, 8626.907511306526, 206.02896105989612, 55.827151268904345, 55.55265156643876, 8582.7106015322, 8636.457450943384, 8635.127758340916, 286.1027474605796, 285.47816303938544, 285.87555971745525, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.636, 4.183573, 3295.537, 797.1619, 4.139675, 3300.131, 823.6034, 6.644768, 5472.713, 789.9794, 6.955653, 5494.819, 794.6967, 4.151756, 3299.35, 824.3724, 6.63539, 5470.278, 99.86928, 100.0, 99.5015, 99.90335, 99.97904, 99.4582
27848.898040000004, 59.96720552403884, 59.96917045962285, 59.97032622790598, 30.180305889863636, 30.380453929200527, 30.322579913883217, 0.9999822787278901, 0.9999764901427862, 0.9999806340641051, 8590.007043280195, 8640.062021217536, 8638.557748422802, 209.565099089064, 58.361663839078574, 53.52609333163946, 8604.560870253723, 8641.105633356954, 8644.875011683833, 286.2229788074537, 285.6550316579619, 285.691446617972, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 794.0038, 4.155197, 3299.397, 790.9751, 4.169699, 3298.602, 829.7958, 6.572243, 5453.295, 783.6489, 7.001802, 5486.954, 788.4783, 4.17915, 3296.307, 818.9051, 6.690143, 5481.485, 99.97365, 99.92365, 99.15357, 99.76041, 99.88145, 99.67443
27851.354320000002, 59.967145249538426, 59.96982368633273, 59.96773448137671, 30.20190458155804, 30.386116558835543, 30.35410712411814, 0.9999793956789239, 0.9999843320242939, 0.9999829625584684, 8602.607463029619, 8641.278798973486, 8638.452322183995, 198.52564805496718, 45.485945728969455, 51.185372141528205, 8597.772016425079, 8648.851994682467, 8640.824436217908, 286.13897201001475, 285.52827662318106, 285.67310584239783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.774, 4.184644, 3295.68, 797.1619, 4.139859, 3300.247, 823.681, 6.643663, 5472.208, 789.9405, 6.955836, 5494.989, 794.6776, 4.151574, 3299.132, 824.3327, 6.636305, 5470.45, 99.86827, 100.0, 99.4933, 99.90749, 99.97572, 99.46023
27853.67608, 59.972645305787175, 59.9721681985471, 59.971424628933555, 30.148697281593314, 30.386474682688, 30.31341576913467, 0.999984428841424, 0.9999791955843512, 0.9999832183286314, 8589.866151557979, 8640.476022455701, 8626.93503633536, 202.26960109095307, 53.62141165931007, 54.11545582948429, 8597.466224092832, 8634.723022018383, 8633.011106816582, 286.1509391256009, 285.6147489481976, 285.7911181865686, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 786.4728, 4.192318, 3294.067, 799.7885, 4.126781, 3300.543, 819.0416, 6.697413, 5484.35, 795.2418, 6.914651, 5499.504, 800.7625, 4.12071, 3300.413, 830.6748, 6.56086, 5450.615, 99.83448, 100.0, 99.69767, 99.98131, 100.0, 99.09539
27856.1182, 59.97474103095434, 59.975935535071066, 59.97451325717481, 30.169640247677453, 30.366951104881228, 30.32620285935722, 0.9999774984293648, 0.999974631143955, 0.999980312414486, 8593.470652508286, 8635.123258327005, 8630.066364653238, 205.41518096911614, 62.20961793099286, 56.781067742728396, 8589.358534068817, 8636.223873936236, 8642.88834242914, 286.04748811144015, 285.54341128814724, 285.9617870584885, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 786.6897, 4.184823, 3296.139, 797.2982, 4.139491, 3300.136, 823.4675, 6.644768, 5471.871, 789.9794, 6.955653, 5494.878, 794.6967, 4.151391, 3299.24, 824.4719, 6.634291, 5470.217, 99.86015, 100.0, 99.48918, 99.90431, 99.97908, 99.4592
27858.531240000004, 59.9787441396876, 59.9797165484608, 59.97113916769942, 30.163844905118825, 30.391062995676716, 30.300589973334805, 0.9999811821265577, 0.9999785507698244, 0.9999821688460547, 8593.055687065498, 8636.19691953549, 8637.462467402629, 209.0570905242007, 60.62941713536429, 53.737326663826025, 8593.246785590753, 8643.276913891552, 8627.840723698046, 286.10335505897336, 285.51761007362603, 285.94298050427886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.8726, 4.184465, 3295.565, 797.1619, 4.139675, 3300.13, 823.584, 6.644584, 5472.598, 789.96, 6.955653, 5494.761, 794.7158, 4.151391, 3299.356, 824.452, 6.634474, 5470.168, 99.86421, 100.0, 99.49222, 99.90538, 99.97403, 99.45928
27860.9576, 59.97815345133591, 59.983363991367554, 59.98271962505597, 30.163730574310286, 30.35099830250341, 30.32981093141165, 0.9999806019792726, 0.9999744934708261, 0.9999810614298388, 8584.847062807705, 8633.882882717382, 8630.371010652143, 206.51810983570795, 57.48468315614855, 52.69356303695804, 8595.937275399492, 8631.719770359017, 8634.333237796882, 286.1254132769038, 285.58250147803466, 285.8712015304111, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 794.0236, 4.155197, 3299.235, 790.7805, 4.170805, 3297.743, 829.8346, 6.571875, 5453.52, 783.6489, 7.001802, 5486.73, 787.7916, 4.18262, 3296.309, 818.1695, 6.703876, 5484.338, 99.97524, 99.94776, 99.15351, 99.76244, 99.87327, 99.71384
27863.379240000002, 59.97984529929253, 59.98581555521852, 59.98183717563284, 30.181118972675197, 30.386782761229426, 30.36378462317873, 0.9999817263735119, 0.9999820779324285, 0.999982896212917, 8600.49673808523, 8644.7112648107, 8639.654261296937, 200.69998769127233, 50.15101924544251, 51.93963613372216, 8605.261279759594, 8643.882259281514, 8635.324860745503, 286.04208837609116, 285.58686632483534, 285.91589223797024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.8528, 4.183573, 3295.384, 797.1814, 4.139859, 3300.188, 823.5646, 6.644768, 5472.208, 789.96, 6.955836, 5494.988, 794.6586, 4.151574, 3299.25, 824.5514, 6.633376, 5470.16, 99.85871, 100.0, 99.49743, 99.90747, 99.97731, 99.46029
27865.8168, 59.985513860139086, 59.98881625408663, 59.9891713807899, 30.148238421126596, 30.3510283898155, 30.31155404232177, 0.9999821475793221, 0.999980984731257, 0.9999832265394971, 8587.433240642124, 8630.350946401311, 8634.8874718415, 206.71124607302556, 56.06764606365823, 48.40403750586211, 8591.640673455095, 8635.092350598969, 8632.466003618207, 286.05726811777635, 285.5307165080144, 285.97057018715816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 787.2811, 4.187678, 3294.589, 788.7961, 4.180935, 3295.861, 819.4493, 6.689866, 5482.612, 794.1544, 6.919615, 5498.874, 800.3237, 4.123815, 3300.146, 830.5754, 6.562142, 5450.614, 99.83463, 99.8759, 99.68245, 99.97296, 100.0, 99.10068
27868.27888, 59.98427947849495, 59.987450872966505, 59.985540108246155, 30.156850802657797, 30.39576497164489, 30.3342351057549, 0.9999854312528554, 0.9999790674629248, 0.9999808025376083, 8586.918833674948, 8635.012278262486, 8628.092204497703, 211.37985871575756, 57.68811769902004, 51.70709191638798, 8592.637916325615, 8634.509379301013, 8634.772772591024, 285.9928839905323, 285.45777463563644, 285.7418162658324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 786.5517, 4.188927, 3295.03, 790.9167, 4.168962, 3297.752, 823.681, 6.6444, 5472.938, 789.9794, 6.955836, 5494.931, 794.6776, 4.151391, 3299.298, 824.3525, 6.635939, 5470.166, 99.83869, 99.93047, 99.49222, 99.90634, 99.97403, 99.45825
27870.59196, 59.98525599718308, 59.98616211233946, 59.98938039409212, 30.169776682042215, 30.360458642553024, 30.302584828171568, 0.9999844236208459, 0.9999779630735911, 0.9999833947339731, 8583.287776436346, 8635.54718027172, 8628.832838733038, 209.23963885174817, 59.68062609993285, 47.078800108650285, 8586.124853528256, 8632.654351194959, 8635.106459321467, 286.055666711265, 285.5368420300774, 285.9162856440135, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 0), 5500.0, 800.0, 781.485, 4.210879, 3289.602, 790.5471, 4.169699, 3297.008, 823.4481, 6.645689, 5472.039, 789.96, 6.955469, 5494.708, 794.6967, 4.151574, 3299.247, 824.4719, 6.63484, 5470.394, 99.71253, 99.92884, 99.50043, 99.90442, 99.9723, 99.45404
