TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
27886.822360000002, 59.981753631004956, 59.97677645067256, 59.98139781341983, 27.687334299668077, 27.8891686652336, 27.8092269994152, 0.9999886907661888, 0.9999895119924169, 0.999985918219567, 7877.293705525024, 7918.986832177362, 7920.244254373507, 174.5285932626275, 37.51645065442335, 39.6800503508598, 7882.063433771757, 7915.639088527986, 7924.399033961363, 285.99782913891323, 285.4084982842453, 285.83186445238766, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.5177, 4.184465, 3295.364, 797.1814, 4.139859, 3300.131, 823.6228, 6.644032, 5472.323, 789.9405, 6.956204, 5494.818, 800.896, 4.12071, 3300.246, 830.5754, 3.938031, 3270.874, 99.8732, 100.0, 99.49639, 99.90439, 100.0, 99.11601
27889.34328, 59.97668011686789, 59.974692282931045, 59.97582384601002, 27.69556268032909, 27.88015502066705, 27.82375891772917, 0.9999889707189822, 0.9999912802898824, 0.9999871700009232, 7883.4349860288685, 7925.0799756213355, 7925.637255212903, 181.74403352108493, 37.56250413884709, 36.909898561982345, 7878.224220659156, 7922.439114488638, 7924.257944480355, 286.08496898632086, 285.47969182033506, 285.7261821402283, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.9711, 4.183752, 3295.192, 797.1814, 4.139675, 3300.243, 823.6616, 6.643847, 5472.603, 789.9211, 6.955836, 5494.988, 800.896, 4.120893, 3300.36, 830.5754, 3.938031, 3270.873, 99.86275, 99.99915, 99.49743, 99.90747, 100.0, 99.11253
27891.71292, 59.970413889321, 59.9737955394897, 59.970760562259365, 27.646642685157, 27.861593953177163, 27.787193798811845, 0.9999868269607323, 0.9999803591406711, 0.9999860214401407, 7870.606369629494, 7910.805136421469, 7910.762813162474, 185.22324976190293, 45.60568845654092, 40.91128624720977, 7874.035326160772, 7914.873223099408, 7913.809973345237, 285.94613604402116, 285.381442043664, 285.7966389879551, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.4258, 4.2107, 3290.349, 803.4266, 4.107625, 3300.352, 817.2751, 6.712323, 5486.014, 796.271, 6.906193, 5499.282, 795.1354, 4.149565, 3299.75, 825.963, 3.970626, 3278.813, 99.70616, 100.0, 99.74137, 99.98555, 99.99022, 99.35658
27894.164960000002, 59.9713156472553, 59.973103748959254, 59.97483701808613, 27.650506591068673, 27.839924590473924, 27.81690541882737, 0.9999856909338467, 0.9999826090774067, 0.9999869234798175, 7866.42743506838, 7912.8896640185685, 7912.341963453688, 180.57864692501403, 47.210619208937715, 40.612425685269955, 7877.177958321563, 7915.744740398944, 7913.114821422225, 285.9403321673104, 285.51567872015136, 285.7230994711149, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.8331, 4.185001, 3295.316, 797.1814, 4.139491, 3300.19, 823.4869, 6.643479, 5471.527, 789.9794, 6.955285, 5494.762, 795.8412, 4.145912, 3299.288, 830.6151, 3.937665, 3270.638, 99.85667, 100.0, 99.48092, 99.90646, 99.98253, 99.10884
27896.50816, 59.970204801350114, 59.96617656979437, 59.970921223452514, 27.627779389016716, 27.829576873977064, 27.764308318344924, 0.9999852939193561, 0.9999805212858213, 0.9999837804774224, 7862.712414449496, 7904.530949142167, 7896.259057201167, 177.03082229665506, 52.29036574894599, 44.717177285973094, 7861.392809351831, 7910.755414262971, 7898.655059357293, 285.94260524507183, 285.48353175085236, 285.79359306764775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 778.6263, 4.224442, 3285.956, 793.5822, 4.159937, 3298.6, 828.4952, 6.584024, 5455.092, 783.7849, 7.001434, 5486.957, 787.9633, 4.18189, 3295.55, 836.5596, 3.891152, 3255.957, 99.61274, 99.95616, 99.21888, 99.76145, 99.86092, 98.66396
27898.848240000003, 59.96763555825177, 59.97333056152939, 59.9661091489275, 27.67848596298739, 27.87651832042097, 27.832406569510137, 0.9999855925131441, 0.9999871008586457, 0.9999853718420545, 7884.089920535442, 7927.200306711097, 7923.218907906252, 182.95000878692508, 47.61328741309853, 40.022048298313166, 7882.623935073177, 7922.477942714905, 7920.308521722111, 285.92804084515683, 285.510468038865, 285.71305498198694, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.0118, 4.211593, 3290.675, 797.1619, 4.139859, 3300.19, 823.8169, 6.642375, 5471.981, 789.9405, 6.955836, 5494.819, 794.6776, 4.151574, 3299.194, 830.5754, 3.938397, 3270.988, 99.71602, 100.0, 99.48917, 99.90535, 99.97417, 99.12123
27901.249320000003, 59.97125825627603, 59.969630330233734, 59.96873502751481, 27.652756999765103, 27.85910626205336, 27.803623438489083, 0.999988172886181, 0.9999872789960493, 0.9999873402145335, 7874.773334667703, 7914.816452061104, 7917.596405037179, 175.96704755262772, 44.196663241776946, 42.982285821785354, 7885.323691854427, 7911.582723091896, 7917.565398062609, 285.8797950926276, 285.34145389644505, 285.7610568112624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.3667, 4.2107, 3290.229, 797.1619, 4.139859, 3300.018, 823.5646, 6.644768, 5472.436, 783.61, 7.001986, 5486.841, 794.6967, 4.151391, 3299.298, 830.5754, 3.937848, 3270.82, 99.71919, 99.99915, 99.49841, 99.76041, 99.97731, 99.11076
27903.650120000002, 59.97181053728585, 59.97429622593666, 59.973461422629065, 27.648980801761272, 27.852484610221346, 27.81574697239551, 0.9999870576329192, 0.9999820602980255, 0.9999882810376478, 7872.49858029031, 7910.126289081301, 7906.798818837729, 178.85892785799143, 48.38886923189193, 46.328851373706584, 7870.538267884866, 7911.993922589481, 7901.565303555981, 285.94766222296164, 285.4925740139722, 285.8146414544125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.774, 4.184108, 3295.914, 803.4072, 4.107625, 3300.186, 817.2557, 6.711586, 5486.413, 777.3185, 7.044275, 5476.038, 800.9341, 4.120345, 3300.414, 824.3525, 3.982346, 3282.377, 99.85653, 100.0, 99.75156, 99.56196, 100.0, 99.46457
27906.045120000002, 59.97647088450489, 59.97127642430212, 59.9740499631128, 27.64727131522967, 27.83530564572012, 27.796383300150605, 0.9999857995397983, 0.999984405219509, 0.9999863489097882, 7868.350054529049, 7907.706487092895, 7915.020934018781, 180.1950629658063, 45.103666786025315, 41.67044292149103, 7865.267555375185, 7910.6209781248635, 7911.233891022727, 286.0011232727507, 285.49954483476955, 285.7375920122388, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.3076, 4.2107, 3290.22, 797.1814, 4.139675, 3300.185, 823.5646, 6.64532, 5472.714, 783.6489, 7.001618, 5486.789, 794.7158, 4.151574, 3299.406, 830.6151, 3.937481, 3270.757, 99.71108, 99.9974, 99.49124, 99.76138, 99.98058, 99.10734
27908.446040000003, 59.973927286399395, 59.97547286855621, 59.982546593710985, 27.653752699133985, 27.81827144800405, 27.7605096812178, 0.9999853710324749, 0.9999806149347711, 0.9999880177018302, 7865.729846691582, 7907.906817363492, 7896.776237376349, 181.3190339856601, 53.1532650569211, 42.1446091589587, 7867.938310075895, 7909.236036811834, 7896.99435049645, 286.000815563773, 285.43723282238756, 285.73893201724405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.4258, 4.2107, 3289.679, 796.7534, 4.144649, 3299.6, 827.447, 6.58476, 5458.971, 787.0277, 6.977716, 5492.874, 790.1569, 4.176411, 3297.201, 834.8896, 3.905435, 3260.197, 99.69963, 99.98853, 99.22502, 99.85981, 99.89831, 98.81018
27910.8414, 59.984142490029896, 59.97994166419805, 59.98287395769851, 27.671068016328274, 27.867790832437105, 27.81137924936535, 0.9999875736954191, 0.9999850790055442, 0.9999869216921086, 7876.51469983511, 7916.559551815574, 7909.503288138494, 181.41827185335023, 43.98050137735845, 38.644738650088584, 7870.62783941579, 7924.839580494959, 7917.118306864689, 286.06987377395325, 285.6047628566552, 285.80714511922616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 778.9812, 4.219802, 3289.09, 796.0141, 4.145569, 3300.201, 824.2051, 6.639982, 5471.424, 783.6295, 7.001802, 5486.899, 794.6967, 4.151756, 3299.194, 830.5953, 3.937665, 3270.701, 99.668, 100.0, 99.47905, 99.76252, 99.97417, 99.11946
27913.30048, 59.982683715743256, 59.985231618320114, 59.984871446315516, 27.693395222746208, 27.870686633017712, 27.832415222731687, 0.9999860178139148, 0.9999879408035153, 0.9999890187396142, 7870.401553256512, 7923.549064472652, 7918.693297854965, 182.60001770045892, 38.052568138090336, 39.18016924626045, 7880.756921107588, 7920.1728097319865, 7918.786388510778, 286.08915150903624, 285.54544670697527, 285.7521442923603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.4653, 4.2107, 3290.79, 797.1814, 4.139859, 3300.3, 823.6034, 6.643111, 5472.094, 789.9405, 6.955836, 5494.819, 794.6967, 4.151391, 3299.24, 830.5953, 3.938031, 3270.76, 99.70266, 100.0, 99.49122, 99.90536, 99.97226, 99.11256
27915.64916, 59.9908322376468, 59.99154116601664, 59.989699459695295, 27.69829912317339, 27.877583059023486, 27.826783008656005, 0.9999848394478569, 0.9999816518526529, 0.9999866693472507, 7879.722308148457, 7926.111641523925, 7919.204987402856, 179.57437224295882, 45.79155366275609, 45.095682228993155, 7874.434522688324, 7918.768803696338, 7919.917547988456, 286.02931825378727, 285.4749890978295, 285.8688772435738, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.4191, 4.184644, 3294.752, 803.4072, 4.107809, 3300.24, 817.3334, 6.712691, 5485.964, 796.2904, 6.906377, 5499.398, 800.9532, 4.12071, 3300.302, 824.2333, 3.982529, 3282.731, 99.83957, 100.0, 99.7434, 99.9886, 100.0, 99.47182
27918.082080000004, 59.99108726900291, 59.99256355375653, 59.9938503168876, 27.64821089268779, 27.83840609173403, 27.812184037331882, 0.9999829850728884, 0.9999813263348584, 0.9999840206295787, 7866.9304173274995, 7912.6760172586055, 7906.12120428977, 178.74760531277343, 49.26258591038368, 43.87503331024027, 7870.821725175894, 7911.759531945636, 7911.4823037326305, 285.9808279260498, 285.49099669816076, 285.72181491570177, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.5047, 4.210343, 3290.507, 797.1814, 4.139675, 3300.132, 823.4869, 6.643295, 5472.602, 789.9794, 6.955653, 5494.99, 794.7158, 4.151391, 3299.132, 830.6151, 3.937481, 3270.639, 99.70442, 100.0, 99.4882, 99.9075, 99.97736, 99.11065
27920.566160000002, 59.99655261531714, 59.995618577656934, 59.996760452796444, 27.608457860949834, 27.808407376577513, 27.745437325907186, 0.9999833887795727, 0.9999797802245021, 0.9999852932318013, 7863.044378269524, 7905.768736623993, 7895.089394245446, 173.66237319402148, 49.94720069930054, 42.49158588818409, 7869.732266388347, 7907.694488397089, 7900.474127218038, 286.0411733820793, 285.57589069111674, 285.85851690346533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.485, 4.2107, 3290.402, 797.123, 4.140228, 3299.985, 824.8652, 6.626176, 5465.756, 787.5909, 6.973303, 5491.4, 791.2441, 4.171114, 3296.747, 835.4463, 3.901956, 3259.595, 99.7176, 99.99814, 99.42708, 99.84223, 99.92144, 98.7775
27923.005240000002, 60.00278231032313, 60.00081442063848, 60.00379697708667, 27.680186225991292, 27.87653271295224, 27.82534478830578, 0.9999855077537899, 0.9999866985638897, 0.9999883780597305, 7878.389056712377, 7916.453095138459, 7920.014575250616, 178.0463017606521, 38.92727408172141, 42.347676037409656, 7883.999723597518, 7918.007592378336, 7917.398222863979, 286.03144473829116, 285.55957545725937, 285.81885916390064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 778.2912, 4.221408, 3289.081, 795.3526, 4.145754, 3299.96, 824.3799, 6.635564, 5472.039, 789.9211, 6.955836, 5494.648, 794.6967, 4.151391, 3299.298, 830.5754, 3.937848, 3270.874, 99.62479, 99.99658, 99.46883, 99.90439, 99.97244, 99.11601
27925.344040000004, 60.00816522427771, 60.006633784269496, 60.00896507574723, 27.680466180680526, 27.868921546788755, 27.82551357850531, 0.9999891346341732, 0.9999891990319434, 0.9999850756159597, 7877.157028751941, 7926.33144801976, 7921.170518795996, 176.5438524315182, 41.93455462093243, 40.46422524387344, 7880.692969319854, 7918.935087128302, 7917.767664004615, 286.1151691212771, 285.56590890133384, 285.8630991711643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.4653, 4.2107, 3290.186, 797.1814, 4.139859, 3300.188, 823.6034, 6.643663, 5472.204, 789.96, 6.95602, 5494.872, 794.6967, 4.151391, 3299.137, 830.5754, 3.937848, 3270.879, 99.70121, 100.0, 99.49321, 99.90642, 99.97558, 99.11438
27927.76912, 60.00439696324537, 60.00524928615899, 60.00812900473109, 27.70318608349877, 27.876325247303257, 27.84699070499438, 0.9999838617359287, 0.9999854814124419, 0.9999875613058032, 7875.186821230217, 7925.7193135288535, 7921.953492883131, 181.83026891407553, 44.36931544595123, 41.62378889828733, 7882.608615237983, 7922.857521627069, 7918.0786308498, 286.0450746389268, 285.5102710312702, 285.7736295306633, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.4191, 4.183038, 3295.451, 803.4072, 4.107625, 3300.352, 817.3916, 6.713059, 5486.24, 796.2904, 6.906561, 5499.34, 800.9341, 4.120527, 3300.355, 824.3525, 3.981247, 3282.495, 99.86074, 100.0, 99.74842, 99.98956, 100.0, 99.46816
27930.130640000003, 60.00466712819628, 60.00671504030786, 60.006655414468895, 27.625316005027823, 27.846545151370968, 27.83563186243243, 0.9999849105610954, 0.9999849331539242, 0.9999871084735339, 7866.988531690669, 7913.1469813264575, 7911.372210447738, 181.7329271149847, 47.66355915908787, 42.977978226590494, 7874.730094898082, 7916.629522747796, 7909.722389031253, 286.0427487142888, 285.54662695168133, 285.75831467754114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.5441, 4.211593, 3289.851, 797.1814, 4.139491, 3300.126, 823.6228, 6.644952, 5472.374, 789.9988, 6.955469, 5494.82, 794.7158, 4.151574, 3299.294, 830.5953, 3.937665, 3270.93, 99.71469, 100.0, 99.49635, 99.90536, 99.97722, 99.10884
27932.50268, 60.006272141869516, 60.00937268944601, 60.01103892912204, 27.661500331393317, 27.82697740948382, 27.790100052816197, 0.9999855222280282, 0.9999826656445618, 0.9999865891916622, 7877.067958706776, 7910.133196394178, 7905.602167862898, 182.5593786989857, 47.61992625817379, 40.82780865070913, 7872.02003023891, 7915.018402700043, 7911.408172681688, 286.01997291742464, 285.5165887345724, 285.7335988942293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.5047, 4.210165, 3290.904, 797.1814, 4.139859, 3300.355, 823.6034, 6.643847, 5472.093, 789.9794, 6.955653, 5494.873, 794.6967, 4.151391, 3299.185, 830.6151, 3.937848, 3270.583, 99.72297, 100.0, 99.4912, 99.90538, 99.97389, 99.11242
27934.891560000004, 60.010369101597696, 60.007044089174855, 60.00792001060872, 27.640563654251984, 27.852848531557214, 27.773553224314455, 0.9999865233204981, 0.9999810931689811, 0.9999845542728106, 7863.917249585834, 7916.984165232042, 7904.249064804156, 183.25519959429766, 43.00421617531583, 42.98278021612475, 7878.22916903812, 7916.824767469547, 7912.528202097927, 285.9626483801962, 285.461951264099, 285.81660046733975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.4653, 4.2107, 3290.574, 797.2009, 4.139859, 3300.126, 823.6228, 6.646057, 5472.042, 789.9794, 6.955653, 5494.762, 794.6967, 4.151391, 3299.35, 830.6151, 3.937848, 3270.757, 99.71109, 100.0, 99.49028, 99.90739, 99.97731, 99.11256
27937.31376, 60.01173410735116, 60.01338839100402, 60.01322071270719, 27.670215636634243, 27.851244829674823, 27.818601753321516, 0.9999856181283295, 0.9999813699333466, 0.9999847940199703, 7869.246435470535, 7913.413434444934, 7905.393889831259, 179.0907666925723, 44.75129990793357, 45.069463660105384, 7809.515488652707, 7839.040687722166, 7813.535523478152, 286.07130543260695, 285.4441288194421, 285.86509142985517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 241.6153, 4.55782, 1615.268, 797.2009, 4.139675, 3300.301, 823.3316, 6.64532, 5472.322, 789.96, 6.954917, 5494.933, 794.7349, 4.175132, 3300.238, 823.1, 3.944989, 3271.511, 42.46309, 100.0, 99.49537, 99.90542, 99.90792, 99.17761
27939.669640000004, 60.01117228690104, 60.01181395822511, 60.008633551838976, 27.4935262277684, 27.52555668171142, 27.3668427855365, 0.9999840552128556, 0.9999812020946506, 0.9999849985404605, 7623.314578690314, 7637.806075549124, 7603.80862217075, 176.29025938794348, 44.84417808987064, 34.70304671783333, 7464.003597152304, 7463.77896915384, 7431.219235908156, 286.03483105683654, 285.48223013283797, 285.8603987507343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.209, 4.211236, 3289.933, 697.7248, 4.327924, 3300.924, 822.2446, 6.658574, 5482.311, 792.5232, 6.948298, 5495.328, 795.04, 4.149747, 3299.242, 830.7145, 3.936932, 3270.518, 99.69353, 100.0, 98.93566, 99.91364, 99.97879, 99.10879
27942.052760000002, 60.01288212362964, 60.01429376097321, 60.010894209235154, 25.74508139591126, 25.908447212711494, 25.696523652045908, 0.9999895425021497, 0.9999844663584402, 0.9999899372366343, 7114.057059033109, 7112.050199225017, 7076.208367444617, 161.37048925969333, 32.282090345147026, 31.471104054812713, 6900.885497401093, 6880.290657547879, 6849.340248722366, 285.9515386918557, 285.5297353461557, 285.69505993394495, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 795.6599, 4.204097, 3290.613, 791.5977, 4.167673, 3298.403, 824.6516, 6.639982, 5471.928, 789.9211, 6.962272, 5472.194, 794.8302, 4.150478, 3299.286, 830.814, 3.9362, 3270.219, 99.74864, 99.9502, 99.47598, 99.49304, 99.97687, 99.09614
27944.413720000004, 60.01802254197257, 60.01225740681338, 60.01653008105272, 25.174454860505183, 25.32487875198842, 25.219814651202476, 0.9999897361636852, 0.9999915810670591, 0.999994277013002, 7266.730030631616, 7351.187400060673, 7384.766006439124, 168.06348971929106, 36.073874968693644, 32.642519211981835, 7493.980952925795, 7577.032018575618, 7617.57531144991, 286.03865793363275, 285.6402935883579, 285.79640358636817, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.2287, 4.211593, 3290.244, 791.481, 4.16712, 3297.998, 822.8851, 6.650474, 5473.887, 789.824, 6.95602, 5494.756, 538.6374, 4.538193, 2247.225, 830.8339, 3.93565, 3270.101, 99.70296, 99.94132, 99.52888, 99.90332, 71.81922, 99.09609
27946.912760000003, 60.01346999119262, 60.016064409128894, 60.014710510732854, 26.343812881340376, 26.578747384623746, 26.717444898285812, 0.9999897695485406, 0.9999885868596607, 0.9999905365143187, 7786.48143170535, 7868.138613812844, 7886.6556936460165, 179.19404838470746, 41.38322909576763, 21.38724297392173, 7582.456801366219, 7646.190089942405, 7565.166027885825, 285.99562087407764, 285.4725279409288, 285.9299543041737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.3667, 4.209986, 3290.081, 791.5782, 4.166015, 3298.271, 823.6034, 6.644032, 5471.308, 789.9794, 6.955653, 5494.76, 791.6257, 4.165636, 3298.07, 279.8854, 4.557709, 1051.304, 99.69803, 99.94619, 99.49637, 99.90333, 99.93198, 31.85725
27949.3106, 60.01123870239847, 60.00976716011228, 60.0143386701244, 27.677446352955617, 27.846448573277662, 27.818945834263957, 0.9999873369444424, 0.9999881647739015, 0.999986517842766, 7880.698437527522, 7916.506292706144, 7917.303000008181, 181.75767472675807, 44.15883817117901, 41.7674866797538, 7879.832769823254, 7916.975339644646, 7913.60727306129, 286.0236810603614, 285.4853762340333, 285.78596258266737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.4456, 4.210343, 3289.736, 791.5782, 4.166568, 3297.982, 823.2346, 6.646241, 5473.553, 789.9794, 6.955653, 5494.762, 791.7592, 4.165453, 3298.065, 819.9588, 4.010546, 3288.718, 99.71746, 99.93744, 99.51775, 99.90335, 99.93669, 99.65672
27951.696480000002, 60.01080860906272, 60.00886334582826, 60.01111836048703, 27.63408147002887, 27.83911765784076, 27.792353123959348, 0.9999857251836446, 0.9999841143793046, 0.9999854036613041, 7865.918626828339, 7915.4995894808635, 7903.340934195766, 178.45018131855522, 46.498326170527434, 40.01420407279204, 7869.207961492358, 7910.692625551754, 7907.256261089827, 286.0787607430012, 285.49557063446395, 285.75177213664983, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 776.1028, 4.231938, 3282.993, 785.4303, 4.193829, 3293.675, 829.4852, 6.575372, 5454.637, 783.61, 7.00217, 5486.899, 785.3882, 4.194126, 3293.707, 826.3009, 3.968246, 3279.288, 99.50934, 99.80693, 99.17392, 99.7604, 99.82435, 99.36036
27954.1402, 60.00275640036687, 60.00434581595634, 60.00525875626756, 27.686584465323158, 27.89109659998345, 27.850236752805426, 0.9999880188344425, 0.9999864060432799, 0.9999894663142765, 7883.933338958311, 7927.118446527269, 7928.420985903507, 178.2392184459918, 42.35946206067911, 40.832672140239936, 7890.720034772163, 7929.722987584797, 7923.31801040224, 286.0418895341783, 285.5529010684785, 285.7523153516627, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.4258, 4.210343, 3290.229, 791.5977, 4.166384, 3298.155, 823.2346, 6.648449, 5473.048, 789.9405, 6.95602, 5494.766, 791.7592, 4.165271, 3297.962, 819.9389, 4.010912, 3288.604, 99.7044, 99.94267, 99.50963, 99.90439, 99.93997, 99.65847
27956.598800000003, 60.00311989668508, 60.00251633732756, 60.00263386980256, 27.696014435754552, 27.909866159318323, 27.881182222117204, 0.9999871744261758, 0.999984876982258, 0.9999890138792413, 7872.32665787119, 7921.163273007527, 7926.327158080611, 178.7983189032616, 38.982431062720934, 38.02234520130969, 7885.521839948833, 7925.552827605194, 7925.178621672553, 285.7134866189, 285.2693239364933, 285.57936616458704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.347, 4.210522, 3290.675, 791.5588, 4.166015, 3298.15, 823.2346, 6.647713, 5472.883, 789.9405, 6.955836, 5494.819, 791.7592, 4.165453, 3298.122, 819.8793, 4.011462, 3289.272, 99.69933, 99.94253, 99.50556, 99.90332, 99.94001, 99.6605
27959.029120000003, 59.99695179116884, 59.9971320916581, 60.000363018794594, 27.655025430820913, 27.836837441914902, 27.79526064383964, 0.9999870960208948, 0.999978700933835, 0.9999870146892826, 7869.060541209093, 7914.574007039906, 7905.91483144853, 181.30072382591152, 48.048859247169275, 38.443641811042426, 7871.100879903669, 7915.243519009315, 7908.770176666852, 285.9801128715742, 285.463332652537, 285.74566854362973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.8726, 4.183038, 3295.513, 797.9402, 4.136176, 3300.189, 817.1974, 6.713979, 5485.132, 795.3195, 6.917409, 5498.304, 795.4025, 4.148104, 3298.991, 817.4339, 4.023914, 3290.329, 99.86465, 100.0, 99.74041, 99.97505, 99.97662, 99.70555
27961.40116, 59.99914675242955, 59.99357766401266, 59.99602838675622, 27.6553106229268, 27.856858529746336, 27.816784145668745, 0.9999902548071044, 0.9999854037988088, 0.9999867415603713, 7868.217158048034, 7921.22944103191, 7912.639164268112, 185.85628090904083, 43.223129649691145, 40.373718777336535, 7872.451884069135, 7916.16609753755, 7911.058503562891, 286.0153524506392, 285.4980230747328, 285.7702453229757, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.485, 4.210522, 3290.679, 791.6171, 4.166015, 3297.871, 823.351, 6.647713, 5473.329, 789.9988, 6.955285, 5494.82, 797.8059, 4.135502, 3300.064, 819.9986, 4.011096, 3288.423, 99.69948, 99.94937, 99.5199, 99.90431, 100.0, 99.66014
27963.776640000004, 59.99203187256669, 59.994878720878035, 59.991695811061675, 27.645902940840482, 27.844978685916292, 27.784697471348107, 0.9999878450055049, 0.999979922466456, 0.9999888046232551, 7867.944858662927, 7914.680454416088, 7908.860321488198, 187.03089668129633, 46.35319998532259, 41.56866333882658, 7871.235549103603, 7905.957923752052, 7904.947244144237, 285.96148420959594, 285.43969368222184, 285.78867697098616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 777.5026, 4.226941, 3284.869, 786.7922, 4.189961, 3294.09, 829.0387, 6.578686, 5454.698, 783.61, 7.001802, 5486.899, 804.215, 4.10336, 3299.908, 826.2612, 3.968612, 3279.234, 99.57141, 99.81952, 99.19119, 99.76138, 99.99581, 99.36228
27966.229320000002, 59.99393349849409, 59.98793827008065, 59.9827543737812, 27.70917062178527, 27.882312132871498, 27.835597197320507, 0.9999892100794867, 0.9999872666079096, 0.9999895416432134, 7884.113433391426, 7927.620976491777, 7924.8827235500785, 181.01952346968528, 41.81150922265533, 36.5838735826876, 7889.444339681078, 7928.707985283261, 7918.097480068937, 285.91717642176553, 285.4016890408339, 285.6926168460484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.4061, 4.210522, 3290.292, 791.6171, 4.1662, 3298.04, 823.3316, 6.647345, 5473.157, 789.9405, 6.95602, 5494.76, 797.9394, 4.13532, 3299.958, 819.9389, 4.010729, 3288.604, 99.70774, 99.93919, 99.5066, 99.90546, 99.99737, 99.65506
27968.71292, 59.979376986524905, 59.982552251601696, 59.978648844244226, 27.674369380260888, 27.877254595102293, 27.836514804494787, 0.9999893975565656, 0.9999872449979974, 0.999989657782066, 7876.567068872954, 7920.980516006067, 7914.734087232539, 182.2633550340929, 38.80649694924705, 39.84540246252277, 7870.496552907327, 7922.911747166723, 7913.264889291872, 285.874387836343, 285.368929293372, 285.60709169703176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.347, 4.210165, 3290.459, 791.5977, 4.1662, 3298.095, 823.2928, 6.647897, 5473.164, 789.9405, 6.955836, 5494.877, 797.9585, 4.135502, 3299.955, 826.2015, 3.967879, 3278.884, 99.696, 99.93909, 99.51269, 99.90439, 99.99891, 99.35873
27971.11328, 59.972911355413444, 59.97033524163758, 59.9735421796357, 27.666003491486197, 27.896292299003186, 27.805396174686912, 0.9999841052314837, 0.9999843026741173, 0.9999855136879832, 7884.454155127088, 7923.6689796632545, 7905.81623997757, 183.04231782275792, 44.99105240713928, 36.741334247098166, 7874.593543498249, 7918.902087096942, 7907.537567485406, 285.880117743369, 285.2898653041403, 285.546840115609, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.4783, 4.183573, 3295.757, 797.9402, 4.135807, 3300.248, 816.9645, 6.715452, 5486.741, 796.1933, 6.909503, 5498.761, 793.3424, 4.158148, 3299.26, 829.9789, 3.944989, 3273.939, 99.88233, 100.0, 99.75868, 99.98654, 99.96776, 99.20889
27973.453480000004, 59.96849475974067, 59.96651800299869, 59.97073224448448, 27.647102148281277, 27.86905604306945, 27.78137013266714, 0.9999870056201684, 0.9999848304764609, 0.9999848935449813, 7864.562591998042, 7909.059643973092, 7903.719058919815, 183.30245645879506, 46.927192146206835, 34.383090032542896, 7870.040375119973, 7909.712054986942, 7914.217604292515, 285.9647641550827, 285.5046898277956, 285.79825936448754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.4653, 4.210522, 3290.344, 791.6366, 4.166015, 3298.319, 823.2151, 6.648449, 5473.329, 789.96, 6.955653, 5494.82, 792.9418, 4.159975, 3298.198, 832.4442, 3.923381, 3266.387, 99.69933, 99.94097, 99.51367, 99.90431, 99.94398, 98.97667
27975.834520000004, 59.968811197641934, 59.969260240423615, 59.972818596164814, 27.62081621764583, 27.82768135209793, 27.7524383043963, 0.9999854884035418, 0.9999804097393382, 0.9999867259146992, 7860.614135641299, 7904.998490559417, 7890.2033096347195, 177.29713138968918, 53.09575931835161, 43.68736620281402, 7861.299074587055, 7898.473024262246, 7896.123441298742, 285.9518507561219, 285.43107554316316, 285.62802140789347, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 779.3952, 4.221943, 3286.161, 787.9595, 4.185356, 3295.833, 828.1458, 6.592307, 5454.53, 783.746, 7.001986, 5486.84, 785.3501, 4.194308, 3293.988, 838.7664, 3.875404, 3250.481, 99.58795, 99.85081, 99.21178, 99.7604, 99.79817, 98.49649
27978.204, 59.975054683868045, 59.975732699228736, 59.97075424940717, 27.675858876423, 27.893475927773192, 27.828946193570985, 0.9999857832484575, 0.9999856059763026, 0.9999876306051714, 7875.916526833973, 7920.7848973339715, 7922.064647998885, 179.025280936095, 39.98539742224921, 39.471036236513555, 7879.499923897022, 7913.119002553906, 7915.6718643017475, 285.9922384929536, 285.392052530707, 285.631667128198, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.2878, 4.210165, 3290.785, 791.5782, 4.1662, 3298.038, 823.2928, 6.647897, 5472.993, 789.9211, 6.95602, 5494.818, 791.7592, 4.165271, 3298.014, 832.4839, 3.923564, 3266.34, 99.70109, 99.93744, 99.50756, 99.90535, 99.94492, 98.97861
27980.689000000002, 59.975224767798125, 59.97744031174152, 59.97705445145539, 27.65505495156517, 27.86776361038382, 27.81326670072089, 0.9999861258104394, 0.9999871206053589, 0.9999860678180681, 7869.324433324, 7918.610638253451, 7910.463177524882, 179.29818703865385, 37.22506842612225, 33.899297375816786, 7873.854049849795, 7920.609949721912, 7914.252185041664, 285.9286546183245, 285.43866725321294, 285.68271199155043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.5244, 4.210165, 3290.234, 791.6366, 4.165647, 3298.094, 823.254, 6.646425, 5472.601, 783.5906, 7.001802, 5486.787, 791.721, 4.165453, 3298.008, 832.5834, 3.923198, 3266.167, 99.7031, 99.94082, 99.50656, 99.75741, 99.93823, 98.9817
27983.090720000004, 59.97541528404683, 59.9793808257224, 59.981091557123264, 27.649784475975277, 27.863835090620913, 27.798987663742338, 0.999987451288376, 0.9999803567226003, 0.9999820518304362, 7863.1528888222865, 7911.691132530936, 7908.811690116116, 178.9798660961976, 44.46027126398849, 42.76078180547893, 7872.903998570351, 7914.867926666601, 7907.385907785581, 285.88087172789386, 285.39906725861385, 285.6448746492327, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.5571, 4.183573, 3295.537, 797.9402, 4.135991, 3300.301, 816.9645, 6.714716, 5486.577, 777.3185, 7.044091, 5475.756, 797.9966, 4.13532, 3299.896, 826.6588, 3.963668, 3276.822, 99.88916, 100.0, 99.74838, 99.55782, 99.99546, 99.32911
27985.45876, 59.97835035324464, 59.98127222502572, 59.98108641918446, 27.62609334034578, 27.847338905939573, 27.815840033023694, 0.9999886603227854, 0.9999867557861964, 0.9999900623186756, 7871.06401947905, 7908.829374362633, 7906.227769936244, 186.39133519334564, 43.86380660893383, 33.98004086290484, 7882.861882865044, 7908.9874660588475, 7907.207973094363, 286.03389418438496, 285.41988060991036, 285.7512910968919, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.2878, 4.211057, 3290.349, 791.656, 4.165647, 3297.983, 823.351, 6.645689, 5473.552, 783.6295, 7.001986, 5486.958, 794.6776, 4.151756, 3299.586, 832.6033, 3.923564, 3266.333, 99.716, 99.93424, 99.49422, 99.75839, 99.98604, 98.97839
27987.89412, 59.98897048444085, 59.98725573768317, 59.98576769847066, 27.64024835295425, 27.83017733372376, 27.754149306358496, 0.9999911229674553, 0.9999830091634812, 0.999990260095929, 7862.59799652009, 7909.581146552526, 7895.276490199828, 186.723374712848, 48.719304369437396, 35.271156272015105, 7868.769005690284, 7903.929336746541, 7892.920814195872, 285.9203948861252, 285.42132936182117, 285.59805225822106, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 780.8344, 4.216054, 3289.22, 789.5743, 4.176146, 3296.747, 829.2717, 6.590282, 5460.036, 788.2317, 6.965949, 5494.133, 803.9098, 4.103543, 3300.129, 838.6472, 3.875953, 3250.315, 99.67193, 99.90343, 99.27199, 99.89193, 99.99604, 98.49324
27990.285720000003, 59.992323473198034, 59.98770154996963, 59.989427992282906, 27.678135298636256, 27.849351236056766, 27.825912039807363, 0.9999901980352514, 0.9999876444887884, 0.9999917730424406, 7873.518281848363, 7919.034373883837, 7907.925591558362, 184.87233203163532, 37.84962417511679, 34.71301802463586, 7869.063764044427, 7919.890376559486, 7912.732605565167, 285.9246462074727, 285.5101749323992, 285.73453985528533, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 780.1641, 4.213377, 3289.861, 791.5977, 4.1662, 3298.152, 823.3898, 6.6444, 5472.94, 783.61, 7.00217, 5486.958, 797.9585, 4.135502, 3300.176, 832.5237, 3.923564, 3266.162, 99.69136, 99.94773, 99.5066, 99.7604, 100.0, 98.99054
27992.722560000002, 59.9951557066965, 59.99225603438317, 59.99253528021454, 27.68422200903133, 27.868673377210822, 27.828920439490066, 0.9999906667205405, 0.9999885135944513, 0.9999913902337362, 7869.923334362812, 7918.618036383667, 7914.775916952715, 181.09898234318962, 37.35336469187541, 36.7792934539699, 7878.345451376251, 7924.995464879305, 7918.705300984679, 285.88373447914097, 285.4445905312177, 285.60184912483675, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.3864, 4.210879, 3289.971, 791.6171, 4.165831, 3298.434, 823.1181, 6.649922, 5473.329, 789.9405, 6.955653, 5494.766, 804.215, 4.103178, 3299.967, 832.5038, 3.923747, 3266.157, 99.6947, 99.93581, 99.51367, 99.9044, 99.99917, 98.97308
27995.05596, 59.99703915588186, 59.994129161055646, 59.99711027315582, 27.66801093460609, 27.891165876353153, 27.820907152564637, 0.9999889312601544, 0.9999865231885069, 0.9999895094746177, 7875.416205260477, 7918.090260515976, 7911.1243635278615, 178.64437052763242, 39.429042001682774, 44.680302039110984, 7877.107837775772, 7919.692022574943, 7909.49052797286, 285.9505407142496, 285.49199362650296, 285.61565083367617, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 787.8923, 4.184823, 3296.345, 797.9402, 4.136176, 3300.306, 816.8869, 6.71582, 5486.58, 796.2904, 6.906377, 5499.281, 810.5669, 4.068113, 3297.311, 826.2612, 3.968429, 3278.939, 99.88784, 100.0, 99.75459, 99.9886, 99.91712, 99.37076
27997.474280000002, 59.99907201149037, 59.99853135232909, 60.00106575621202, 27.6574027621333, 27.83797390587517, 27.804919608193206, 0.999989396763367, 0.9999860760142409, 0.9999881700429051, 7870.380285571655, 7911.100089395986, 7904.347183956857, 185.095241299402, 48.01605552205774, 36.40835373919185, 7867.39768841929, 7908.852800700683, 7911.809153302238, 285.82515628302934, 285.42042540885205, 285.63216639904465, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.3864, 4.211057, 3290.406, 791.6366, 4.166015, 3298.375, 823.2151, 6.648081, 5472.599, 789.9794, 6.955836, 5494.873, 804.2531, 4.103178, 3300.019, 832.5635, 3.922466, 3266.04, 99.71094, 99.94937, 99.5116, 99.90538, 100.0, 98.97625
27999.888400000003, 60.00119052994613, 60.00265602652681, 60.00187123644337, 27.613965809687933, 27.813917252509732, 27.746616204740437, 0.9999900929402578, 0.9999783412501363, 0.9999879675887049, 7861.691846529112, 7904.388266361112, 7894.152356800891, 183.9431994481929, 50.26751548216134, 36.661153307177756, 7867.2937918174275, 7907.04249696742, 7888.502393296189, 285.95620581304075, 285.4884145694235, 285.6739817049601, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.5441, 4.210343, 3290.248, 791.5198, 4.168226, 3298.038, 824.9234, 6.596173, 5456.722, 786.9695, 6.982497, 5490.316, 800.2284, 4.127285, 3300.254, 836.838, 3.884377, 3252.144, 99.70934, 99.91395, 99.27809, 99.82663, 100.0, 98.58858
28002.28912, 60.00087891383319, 60.0028571878569, 60.00193050929891, 27.67090744818101, 27.872679017714674, 27.83723790506157, 0.999989056956264, 0.9999885846449619, 0.9999878124311656, 7876.258761155805, 7917.847958628464, 7912.138408762665, 183.61126630362241, 37.56111705542571, 41.827118703392216, 7880.0627209901895, 7921.154645180271, 7916.699102753526, 285.83320096256614, 285.4182250562758, 285.6454148123354, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 777.9166, 4.221051, 3288.77, 789.477, 4.174673, 3297.051, 824.5934, 6.632987, 5472.041, 789.8823, 6.956204, 5494.813, 804.2341, 4.103178, 3300.019, 832.5436, 3.923015, 3266.281, 99.60289, 99.93529, 99.48206, 99.90333, 99.99758, 98.98906
28004.673160000002, 60.00642503406497, 60.00548177687528, 60.00263525455285, 27.664921649722892, 27.867286113278993, 27.812067738399264, 0.9999928783941644, 0.9999893737676177, 0.999990688513149, 7878.166228094144, 7918.5495880336575, 7909.135676229978, 182.90374112862924, 39.63405338914254, 32.48292101214838, 7878.037494625978, 7920.600653720033, 7913.9567592269095, 285.93614486623363, 285.4511268324869, 285.6948472811782, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 0 1 1), 5500.0, 800.0, 781.5244, 4.211057, 3290.622, 791.5782, 4.166384, 3298.098, 823.351, 6.647345, 5473.106, 783.61, 7.00217, 5486.846, 797.9775, 4.135502, 3300.171, 832.6232, 3.923198, 3267.027, 99.70454, 99.94097, 99.50858, 99.75944, 100.0, 98.99943
