TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28020.927000000003, 59.99905660077342, 60.001674756767095, 60.00050835196143, 30.124360009721958, 30.32395359445733, 30.29071234262779, 0.999983340367318, 0.9999785713256, 0.9999816610834659, 8581.240329265223, 8618.03461986524, 8619.46010929485, 206.77819791331012, 58.512136488508304, 48.05506247551057, 8574.889272679802, 8629.52902603772, 8620.389978816773, 286.02908404395106, 285.5533201729656, 285.85994036280545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 781.3076, 4.210879, 3291.234, 791.6366, 4.166015, 3297.982, 823.2151, 6.648449, 5473.44, 783.1052, 4.203401, 3291.711, 792.217, 6.938448, 5496.878, 832.6629, 6.537237, 5443.266, 99.71282, 99.93414, 99.50339, 99.7577, 99.94192, 98.96708
28023.34516, 60.000043561647, 60.00306354804701, 59.998432677934126, 30.155221390352665, 30.388220760592123, 30.328020690402518, 0.9999860074416642, 0.999980682685872, 0.9999830059904926, 8587.690338993407, 8639.854812933194, 8625.88417593515, 209.28215952375194, 56.13128894446504, 49.35640602940566, 8591.677983636995, 8633.326516452831, 8631.677294062476, 286.0396032423336, 285.5380257170691, 285.7315108958358, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.636, 4.184644, 3295.589, 797.9207, 4.136176, 3300.247, 823.254, 6.648081, 5472.936, 783.1635, 4.203585, 3291.822, 798.4544, 6.888591, 5500.231, 826.4799, 6.611584, 5464.894, 99.8996, 100.0, 99.51369, 99.75077, 100.0, 99.34988
28025.71628, 59.99741826671642, 59.9961296444303, 59.99863495663459, 30.17305578126958, 30.365876280159185, 30.327969188820582, 0.9999809806047407, 0.9999785220480513, 0.9999785286983819, 8591.886753216124, 8637.242647705065, 8633.519798021362, 197.64916099235506, 51.817429056742526, 55.389200458528194, 8595.28553180413, 8645.356390095501, 8634.872567877075, 286.109989857457, 285.5891447705047, 285.8654238552714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 793.9447, 4.155197, 3299.234, 804.2243, 4.103757, 3299.955, 829.6211, 6.575188, 5454.589, 789.591, 4.177109, 3297.245, 804.7491, 6.833986, 5499.716, 820.098, 6.681536, 5479.773, 99.97539, 100.0, 99.17296, 99.91512, 99.99048, 99.63085
28028.148080000003, 59.997023187344666, 60.00291128037549, 59.99739793712894, 30.199429369552067, 30.38911026511498, 30.352520916509526, 0.9999827619635009, 0.9999826214302876, 0.9999840223832859, 8591.741673885183, 8643.76030574772, 8638.42812164845, 200.87937410500717, 47.61495691630165, 47.31891956354821, 8596.882141178436, 8650.845313921938, 8641.268516179689, 286.13266349918797, 285.512167399089, 285.8457596990664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.8726, 4.184644, 3295.872, 797.9012, 4.13636, 3300.363, 823.2928, 6.649186, 5473.329, 783.1246, 4.203585, 3292.05, 798.4354, 6.888773, 5500.173, 826.3804, 6.612683, 5464.609, 99.85841, 100.0, 99.51565, 99.7509, 100.0, 99.35193
28030.502520000002, 60.00069116528334, 59.99887035987932, 59.99573802930437, 30.135827207697247, 30.333003839742034, 30.289695175496032, 0.9999813667073126, 0.9999798723061949, 0.9999815664417194, 8579.575343352286, 8630.378413330915, 8624.758786495713, 202.77697428148122, 56.55296283288027, 52.582056152522455, 8581.224678390472, 8629.822042488806, 8623.112240715187, 286.035589934776, 285.50824954111266, 285.8122553454165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.3206, 4.186964, 3294.747, 797.0063, 4.142438, 3299.881, 819.7792, 6.690234, 5482.673, 779.571, 4.220868, 3287.045, 793.4187, 6.9337, 5496.948, 832.4045, 6.537787, 5443.32, 99.86624, 99.99498, 99.67126, 99.60603, 99.94841, 98.96919
28032.825240000002, 59.995485668066316, 59.99522619699514, 59.99740625223188, 30.167717580306622, 30.364527558602113, 30.320121600880235, 0.9999827391450993, 0.9999808848914687, 0.9999846977480887, 8585.768140614298, 8639.360575206283, 8630.133512953991, 208.8240589693096, 54.766229109805124, 45.508144782109866, 8592.936895262883, 8635.656712110283, 8631.79591626625, 286.06988137481443, 285.60549157296526, 285.8088312036619, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 784.9153, 4.196244, 3294.192, 796.7145, 4.14207, 3300.135, 823.0405, 6.646425, 5472.991, 783.1635, 4.203585, 3291.827, 798.4544, 6.888591, 5500.231, 826.4003, 6.6125, 5464.493, 99.82043, 100.0, 99.50558, 99.75092, 100.0, 99.35303
28035.240920000004, 59.99466351563865, 59.99774385005489, 59.99593225295601, 30.15814532120084, 30.351867545373427, 30.29799674565698, 0.9999866999216747, 0.9999791852223097, 0.9999824112297501, 8584.273091565086, 8638.222983470652, 8630.066147470954, 210.7676283699584, 54.66337760258318, 52.64904082904013, 8583.883490408245, 8633.776825675743, 8627.398817854928, 286.1369299145148, 285.56398358526343, 285.78502083986854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 781.4456, 4.2107, 3290.507, 791.6755, 4.165831, 3297.981, 823.254, 6.648081, 5473.323, 783.0858, 4.203769, 3291.77, 798.4544, 6.888591, 5500.174, 826.3009, 6.612317, 5464.493, 99.72834, 99.93741, 99.50652, 99.74919, 100.0, 99.35202
28037.633240000003, 59.99847245196796, 59.99548041036736, 59.995481225738224, 30.148003742866926, 30.365870575531613, 30.29587239233981, 0.9999807497252285, 0.9999739228358739, 0.9999827471585465, 8579.95379387609, 8632.066662055378, 8629.631571875745, 206.5283281907091, 62.823483976732064, 49.98895396420403, 8588.229518976837, 8630.844252600296, 8626.391589929002, 286.0887780916379, 285.4474020807152, 285.7884783531975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 775.0777, 4.235686, 3283.06, 785.3524, 4.194198, 3293.783, 829.6017, 6.575004, 5454.356, 789.4356, 4.175086, 3296.6, 804.73, 6.834168, 5499.659, 820.098, 6.683001, 5480.739, 99.49366, 99.81021, 99.17194, 99.91536, 99.99143, 99.64848
28039.974400000003, 59.996767135623756, 59.99854276300722, 59.99677847846305, 30.15300242819846, 30.35452898176261, 30.31491691992048, 0.9999846048404, 0.9999793769055824, 0.9999829230921452, 8591.51073928409, 8634.296967893619, 8627.120067522126, 205.73520590528688, 56.28858752108624, 47.27771719610655, 8585.133506494449, 8636.661497005693, 8624.394184799194, 286.10573579024634, 285.70748850468664, 285.90911959526557, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 781.5047, 4.210522, 3291.344, 791.5004, 4.165647, 3298.04, 823.2151, 6.648265, 5473.44, 783.144, 4.203218, 3291.991, 798.3972, 6.888408, 5500.116, 826.1021, 6.615613, 5467.473, 99.70759, 99.93919, 99.51469, 99.75591, 100.0, 99.38322
28042.30672, 59.99467255724741, 59.992021502942436, 59.99683510780731, 30.16229335113976, 30.37613497044157, 30.32756737324644, 0.9999815163430633, 0.9999776271381113, 0.9999849018623527, 8591.979278167935, 8643.210413719897, 8636.036577424802, 204.08908255778942, 55.59630388674282, 49.779118851533894, 8599.396043985149, 8637.291540732735, 8631.344583507434, 286.1513093124209, 285.7297745903428, 285.8789734024247, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 780.9921, 4.210522, 3291.344, 791.6171, 4.16712, 3297.917, 823.1375, 6.649738, 5473.782, 783.0858, 4.205976, 3290.733, 796.9475, 6.900644, 5499.191, 817.2947, 6.716512, 5487.639, 99.7363, 99.93549, 99.50143, 99.74216, 99.99029, 99.76148
28044.780160000002, 59.99294917343256, 59.99397780004966, 59.99441693645405, 30.124685081541433, 30.34320858095212, 30.30553992238653, 0.9999843964605057, 0.999981615560959, 0.9999845493148541, 8581.115801879307, 8627.828814930566, 8626.184352268898, 208.36429489322109, 56.32823235945557, 45.84737731121004, 8585.87357246953, 8632.942537583194, 8626.895320423706, 286.17425551115616, 285.651491401581, 285.86149322400536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 786.532, 4.189106, 3294.282, 795.5666, 4.147411, 3299.383, 820.6334, 6.670907, 5476.856, 782.0566, 4.208182, 3291.807, 798.1874, 6.888773, 5500.173, 820.0781, 6.683001, 5481.206, 99.83377, 99.97989, 99.60534, 99.75032, 100.0, 99.65688
28047.096840000002, 59.99071447404078, 59.993106153345224, 59.993479394216074, 30.134658773975644, 30.341009157414437, 30.29597138773346, 0.9999833829426165, 0.9999789164328547, 0.9999837970335979, 8582.242071886722, 8632.943138959965, 8628.035391264768, 203.95955847291043, 51.0792776065266, 46.12078379689774, 8590.958324056966, 8634.380027744328, 8633.280288849013, 286.16443821197294, 285.62545869819655, 285.9109320132635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 785.9602, 4.191604, 3294.862, 797.1814, 4.13728, 3300.308, 823.351, 6.647345, 5473.774, 783.144, 4.203218, 3291.764, 798.4926, 6.888043, 5500.171, 820.0383, 6.682452, 5480.111, 99.84291, 100.0, 99.5055, 99.74901, 100.0, 99.63699
28049.54028, 59.9914570709768, 59.99330085383891, 59.99098958061893, 30.17113427981995, 30.344703326389638, 30.330203416997776, 0.9999808185197266, 0.9999839784212602, 0.9999813837779459, 8594.112768444229, 8642.013926072084, 8629.875858449424, 192.96322948827265, 46.9639362695134, 50.589748587499344, 8596.563290541582, 8645.812864400712, 8634.681740186885, 286.2548445412421, 285.7042912748095, 285.9088093856449, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 793.9447, 4.155375, 3299.239, 804.2048, 4.103941, 3300.294, 829.6211, 6.575188, 5454.308, 789.4939, 4.175822, 3296.575, 804.7109, 6.834168, 5499.549, 826.3407, 6.612134, 5464.378, 99.97713, 99.99897, 99.16784, 99.91376, 99.9904, 99.35404
28051.910320000003, 59.99036019800541, 59.99213293440475, 59.990596642387146, 30.133762158963723, 30.353658445447042, 30.30920556074451, 0.9999854537933135, 0.999980874716847, 0.9999835682686486, 8583.729806674366, 8630.655318362205, 8624.482362037066, 200.05727083845045, 47.99672691981095, 55.47613216958416, 8586.047751483742, 8629.048483224644, 8620.618308857767, 286.12447325131785, 285.68008087078545, 285.8779654138482, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.5571, 4.184823, 3295.474, 797.9207, 4.13636, 3300.417, 823.2346, 6.648818, 5472.652, 783.1635, 4.203218, 3292.045, 798.4735, 6.888226, 5500.069, 820.0781, 6.681719, 5480.51, 99.86145, 100.0, 99.50137, 99.7558, 100.0, 99.64424
28054.36632, 59.988259749678036, 59.98771008327448, 59.98895539841103, 30.123763231160353, 30.341147580058202, 30.298372332748908, 0.999981415942652, 0.9999802678088837, 0.9999825591383236, 8586.678979780081, 8620.768086047974, 8621.810753230604, 203.2318507612644, 48.29578055944876, 47.335808891246415, 8578.354546872775, 8626.128318591502, 8623.040249032336, 286.1594436032381, 285.7099379743429, 285.8309683539715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.8528, 4.184644, 3296.451, 797.9207, 4.136176, 3300.529, 823.2928, 6.648081, 5473.22, 783.1635, 4.203218, 3291.881, 798.4544, 6.888773, 5500.099, 827.0763, 6.5984, 5460.077, 99.85666, 100.0, 99.51365, 99.75431, 100.0, 99.29055
28056.852400000003, 59.98887846538901, 59.992384726516654, 59.99041865316584, 30.1350681683601, 30.368234260601355, 30.308594025568734, 0.9999823177246879, 0.9999795474760118, 0.9999838445658549, 8592.135770107525, 8634.812010963376, 8628.511859679507, 205.9906170925051, 58.73907809939874, 48.517805385025895, 8598.959372613595, 8632.332545974334, 8630.902218841715, 286.1524127212596, 285.6072723596766, 285.9082988899509, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 781.5047, 4.210165, 3291.34, 792.6872, 4.160858, 3298.859, 819.0416, 6.689498, 5480.604, 780.7944, 4.212778, 3290.22, 796.7949, 6.898818, 5499.984, 827.0763, 6.608837, 5463.978, 99.68773, 99.96515, 99.67445, 99.68637, 99.99376, 99.33743
28059.233360000002, 59.99258059819339, 59.993206548133415, 59.99191664956538, 30.14197657463243, 30.358377004653825, 30.31627861662585, 0.9999832563759478, 0.9999793840968716, 0.999984509095252, 8596.530762512582, 8632.622677812811, 8618.998826494277, 204.58628373278475, 52.8618134628623, 50.83203440281977, 8599.8797666959, 8636.742118245402, 8629.68444933274, 286.14824777053667, 285.5510492064087, 285.81030886552816, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.6754, 4.18393, 3295.728, 793.4265, 4.160674, 3298.555, 823.2928, 6.647529, 5473.048, 783.1052, 4.203218, 3291.774, 798.4544, 6.888591, 5500.065, 826.3208, 6.614148, 5464.72, 99.86349, 99.95734, 99.50954, 99.75256, 100.0, 99.35089
28061.566880000002, 59.99119632695262, 59.99200012225567, 59.99229808458891, 30.135251494690227, 30.336047489419755, 30.319116622392567, 0.9999806680214961, 0.999977663575516, 0.9999808107510926, 8593.896976385397, 8631.001384148396, 8626.828577680228, 207.06193742709547, 59.94777901592715, 55.79030514856731, 8594.136440259048, 8634.295357720108, 8635.288826892911, 286.16288674475516, 285.692257681525, 285.9166164088689, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 793.7673, 4.156268, 3299.187, 785.2941, 4.194013, 3293.958, 829.6017, 6.574452, 5454.642, 789.6492, 4.175454, 3297.266, 804.73, 6.833803, 5499.607, 820.098, 6.682452, 5480.106, 99.97235, 99.81526, 99.18111, 99.87004, 99.98846, 99.64531
28064.00372, 59.99910710747751, 59.995884486376845, 59.99687764014125, 30.14253325376506, 30.351057217784874, 30.30823218273414, 0.9999819735853065, 0.9999788718063797, 0.9999805696897898, 8588.127344912078, 8639.752556541567, 8628.785029470639, 209.575385387167, 59.43320490240967, 52.02219405878327, 8596.12092363956, 8646.00444099398, 8630.838858238132, 286.16553397186834, 285.7380643139056, 285.9284368360659, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.6951, 4.183216, 3295.909, 791.7339, 4.166015, 3298.087, 823.0793, 6.650658, 5473.329, 783.1246, 4.203401, 3291.429, 798.4544, 6.888226, 5500.174, 826.4202, 6.613232, 5464.551, 99.87464, 99.93414, 99.51367, 99.75593, 100.0, 99.36036
28066.364800000003, 60.00019187005171, 59.998786134093926, 59.998930165244744, 30.149327339638507, 30.361989207661047, 30.30142718417539, 0.9999830607470152, 0.9999792131348828, 0.999983103109348, 8591.993721021036, 8638.700816550077, 8629.71449716778, 207.84376553605807, 52.41496429453764, 48.62409955984663, 8592.776232253564, 8632.843615171338, 8631.90532745692, 286.10868813950634, 285.59492487926104, 285.8720110831658, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.5768, 4.185001, 3295.623, 791.5393, 4.166015, 3298.372, 823.2346, 6.648449, 5473.104, 783.1635, 4.202666, 3291.992, 798.4735, 6.888043, 5500.068, 820.0781, 6.681719, 5480.567, 99.86596, 99.94926, 99.52293, 99.75593, 100.0, 99.64527
28068.796080000004, 59.99938177666077, 59.99892462360295, 59.999934005499355, 30.135237839730035, 30.3530231404213, 30.30808031291569, 0.9999804748757035, 0.9999805356893855, 0.9999833373131197, 8591.03444560108, 8628.201887746272, 8626.802699211772, 209.59957398893675, 57.15934727993408, 51.138655835595955, 8586.024732488504, 8631.099812918888, 8628.20818865569, 286.2041055460825, 285.5910475770315, 285.94393838606635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 781.3076, 4.209986, 3290.732, 797.9207, 4.136176, 3300.193, 816.9257, 6.714716, 5485.743, 777.8622, 4.22473, 3287.531, 794.1054, 6.918542, 5498.773, 817.4538, 6.710835, 5483.937, 99.68281, 100.0, 99.75663, 99.60837, 99.97495, 99.7251
28071.166400000002, 59.99667424174668, 60.00195863861979, 59.993684909783326, 30.135472532106938, 30.332038307066302, 30.289218275669782, 0.9999856992687715, 0.9999800672203787, 0.9999835642377649, 8593.321466355465, 8631.550473797884, 8624.877741517254, 205.76462019361588, 52.326830328641336, 52.13690386999565, 8583.38322983142, 8634.838816384989, 8626.817943799484, 286.1434363528743, 285.62516565964984, 285.94739938077987, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.6163, 4.184644, 3295.699, 793.621, 4.154779, 3299.353, 823.1957, 6.648818, 5473.499, 783.1829, 4.20285, 3291.993, 798.4735, 6.888043, 5500.122, 820.0781, 6.682635, 5480.857, 99.86828, 99.97341, 99.51676, 99.74405, 100.0, 99.64637
28073.588040000002, 59.99851600926978, 59.999417515792324, 59.99868476119484, 30.14295177318349, 30.334712399431453, 30.298378507472016, 0.9999812824399611, 0.9999851369502186, 0.9999810240496928, 8597.655584898135, 8641.860616871361, 8632.139708064664, 196.11871114323367, 48.371149246137975, 51.90091461788006, 8603.351590191505, 8641.435285043275, 8629.387245841139, 286.13439006071087, 285.67587533357516, 285.95760202256423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 791.9141, 4.165012, 3298.899, 802.9402, 4.107994, 3300.143, 829.3493, 6.575004, 5454.981, 789.591, 4.17527, 3296.883, 804.7109, 6.834168, 5499.39, 826.5395, 6.610669, 5464.379, 99.94699, 100.0, 99.17503, 99.90415, 99.98751, 99.35519
28076.059080000003, 60.001928791037045, 59.997798601442064, 59.99577461305146, 30.13372416646447, 30.354018174619657, 30.29743270154146, 0.9999809371003953, 0.9999809166753236, 0.9999802351936317, 8583.404366364344, 8634.753594678412, 8631.634754439805, 196.50119557916196, 51.29020071987907, 53.823490655264095, 8592.690005761415, 8630.968204711788, 8629.052730679156, 286.0839187707938, 285.6089518606688, 285.9355708322953, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.6163, 4.185001, 3296.183, 797.9402, 4.135991, 3300.36, 822.6716, 6.653235, 5474.222, 783.1635, 4.203401, 3291.993, 798.4926, 6.888043, 5500.063, 820.1179, 6.683184, 5480.972, 99.87581, 100.0, 99.53199, 99.74227, 99.99974, 99.64632
28078.45428, 59.998285918185594, 59.998169551642164, 60.00094800057639, 30.14030621598833, 30.351954498116207, 30.302932144832624, 0.9999811473174315, 0.9999832163889915, 0.9999848669666102, 8588.13199999635, 8634.765597415153, 8627.354870077419, 205.49433600747943, 51.727349963857705, 49.34718206220259, 8585.40538824459, 8633.966899850466, 8621.64708466518, 286.25608827538025, 285.7307336875305, 285.8419246346308, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.774, 4.184644, 3295.738, 797.9012, 4.135991, 3300.193, 823.2346, 6.646977, 5473.274, 783.144, 4.203401, 3291.991, 798.4735, 6.888226, 5500.119, 826.4003, 6.613049, 5464.842, 99.86944, 100.0, 99.51267, 99.74241, 100.0, 99.35404
28080.85564, 59.998699590050066, 59.99600797616382, 59.9981857685866, 30.154235495843295, 30.362632952872534, 30.298653108013493, 0.999984122141312, 0.9999808354419462, 0.9999840077673849, 8588.223367732993, 8631.429224398526, 8629.506731970925, 206.93118725946124, 52.09884454205803, 49.938211210997, 8593.677190193028, 8634.41789036872, 8627.932811104785, 286.26264457594044, 285.6818984472916, 285.8927188514531, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 781.4456, 4.211414, 3289.569, 791.481, 4.166384, 3298.095, 817.0034, 6.71582, 5486.747, 776.8524, 4.229142, 3285.97, 793.0372, 6.932056, 5498.176, 830.8537, 6.565621, 5453.196, 99.68252, 99.93069, 99.7607, 99.5533, 99.96213, 99.12154
28083.283000000003, 59.998338090970385, 59.99873523796815, 60.001669144561234, 30.154360766355186, 30.354870001072026, 30.298089105626246, 0.9999828868532356, 0.99998014835192, 0.9999842118551914, 8593.663387707416, 8633.83787427979, 8630.199124260667, 207.13078229125767, 53.62779072568628, 51.22038826890412, 8592.527649291991, 8638.71230467229, 8623.837659307748, 286.2759718960661, 285.7025934078287, 285.91373677551394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.5966, 4.184644, 3295.465, 797.0063, 4.142622, 3299.711, 823.2928, 6.647897, 5473.382, 783.0858, 4.203033, 3291.993, 798.4735, 6.888408, 5499.952, 826.3009, 6.613598, 5464.664, 99.87523, 100.0, 99.51878, 99.75595, 100.0, 99.3582
28085.62008, 60.002931880788964, 60.00131538225253, 60.00086896349034, 30.145167549074277, 30.37334031262625, 30.293975662083927, 0.9999809879657036, 0.9999747363314279, 0.9999828989090245, 8581.927974070315, 8637.672946050254, 8623.241465524949, 206.91012995546998, 63.29856960961661, 53.165680296026494, 8591.027893997349, 8639.860857609863, 8628.952159844086, 286.168562836346, 285.787642284919, 285.9315051841802, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.8046, 4.171973, 3297.909, 787.9789, 4.182225, 3294.975, 828.767, 6.58476, 5456.556, 789.4939, 4.175822, 3296.602, 804.73, 6.833986, 5499.659, 819.6606, 6.686663, 5481.716, 99.91234, 99.85904, 99.2261, 99.89561, 99.98947, 99.6557
28088.0302, 60.00806705564095, 60.004822979828106, 60.00258393268594, 30.125078477450597, 30.339951978765228, 30.305887551823947, 0.9999807463151688, 0.9999773043985387, 0.999982509388111, 8593.20636599817, 8641.879529882299, 8630.651587539749, 204.03228594692746, 52.178700812096395, 51.06081025477215, 8594.536147278413, 8637.056462040315, 8625.6403012251, 286.2239047653671, 285.69230404797287, 285.8504596246771, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.6754, 4.183573, 3295.867, 791.8117, 4.16712, 3297.935, 822.4387, 6.657469, 5475.123, 783.1052, 4.203585, 3291.546, 798.4544, 6.888226, 5500.174, 826.5594, 6.612134, 5464.266, 99.87335, 99.94132, 99.54629, 99.75429, 99.99868, 99.35096
28090.397320000004, 60.001328786945436, 60.00161262383763, 60.00222418655708, 30.131736235947404, 30.371016350797788, 30.303504436173245, 0.9999801890362228, 0.9999784482746564, 0.9999841135378951, 8593.357775545794, 8630.10589183486, 8630.091099962949, 205.63878517479964, 57.73602556430569, 49.15725966006721, 8586.96462743386, 8632.21083032979, 8630.070679606595, 286.1190323713535, 285.64418239161387, 285.9012318107271, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.8134, 4.184823, 3295.627, 791.6755, 4.166752, 3298.379, 823.1763, 6.649186, 5473.329, 783.1635, 4.20285, 3292.05, 798.4544, 6.888408, 5500.174, 826.3208, 6.613598, 5464.262, 99.8661, 99.93605, 99.51059, 99.7577, 100.0, 99.36141
28092.788440000004, 60.003251146906614, 60.002165279089446, 60.003639149449725, 30.15308001761294, 30.348311574181988, 30.28531048185728, 0.9999821869634331, 0.999981754927422, 0.9999828507793749, 8585.521460945163, 8632.575035775802, 8625.602650249846, 204.394271163921, 54.810278765252406, 55.559970372416046, 8593.383778662432, 8636.379872399857, 8630.737981071328, 286.1707193787132, 285.63440156317614, 285.8748116236151, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 781.5244, 4.209272, 3290.138, 797.9207, 4.135991, 3300.188, 817.0034, 6.715268, 5486.521, 776.8718, 4.228958, 3285.249, 792.2361, 6.938448, 5496.827, 832.6629, 6.53742, 5445.045, 99.68062, 100.0, 99.75764, 99.55509, 99.93987, 98.96811
28095.18244, 59.99862811549866, 60.00348221639029, 60.00101530195677, 30.14615893026097, 30.34489093643064, 30.310653527052096, 0.9999826324664481, 0.9999787647206464, 0.9999823705492337, 8590.768296313212, 8633.152257950096, 8630.958141212901, 203.54479989662804, 55.13240036379693, 47.89749921015846, 8592.39832412369, 8633.338903161017, 8633.556653746562, 286.1047245006215, 285.7552049217872, 285.92954615802586, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.6163, 4.185179, 3295.723, 791.481, 4.166568, 3298.098, 823.3122, 6.648081, 5472.826, 783.1829, 4.203218, 3292.108, 798.4544, 6.888226, 5500.231, 826.3208, 6.613415, 5464.837, 99.869, 99.94096, 99.51056, 99.75945, 100.0, 99.35928
28097.574160000004, 59.99667186508075, 59.99886972669639, 59.99934590010433, 30.1511217522767, 30.37384721472874, 30.309732402962112, 0.9999797003913277, 0.9999762371234735, 0.9999816652880992, 8586.816809032363, 8633.103642393322, 8632.64156988985, 200.14162564871617, 64.32689909918963, 50.7884838269174, 8594.19532579718, 8639.739463539312, 8629.228535573018, 286.1736643092447, 285.6952807982356, 285.9659724833804, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.912, 4.182859, 3296.283, 798.8157, 4.129544, 3300.506, 825.8552, 6.619366, 5457.741, 786.8141, 4.184095, 3295.847, 803.4329, 6.845491, 5499.708, 818.746, 6.692889, 5482.169, 99.88596, 100.0, 99.3485, 99.87275, 99.99797, 99.67441
28100.002440000004, 60.00352231790943, 59.99934556325445, 59.9973244108108, 30.141663954642574, 30.349147173981027, 30.33545267222145, 0.9999805474539313, 0.9999817164021569, 0.999980889073382, 8584.185517557484, 8633.681146994724, 8627.24095189507, 201.71414534473263, 50.94604586019841, 49.250862831541326, 8589.236065612979, 8632.83794784914, 8630.49786873789, 286.0794698004482, 285.55150904202446, 285.8459681859313, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 789.5286, 4.175721, 3296.436, 799.1464, 4.131939, 3300.343, 823.7587, 6.644768, 5472.543, 783.1052, 4.203218, 3291.599, 798.4544, 6.888226, 5500.117, 826.5196, 6.611218, 5464.091, 99.89349, 100.0, 99.49947, 99.75416, 100.0, 99.34572
28102.42148, 59.99942219815492, 59.99634426039916, 59.99601266207579, 30.12559364503594, 30.360591046357733, 30.32079641496109, 0.9999822615838139, 0.9999785959670842, 0.999981718408396, 8596.214147004295, 8633.271050489913, 8632.79918641774, 200.05302649730413, 55.08696970545361, 51.43114911811335, 8598.575185485714, 8635.86495179312, 8626.308219336826, 286.22588206806756, 285.68618997103664, 285.9473384477843, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.6557, 4.183038, 3295.656, 797.9207, 4.135991, 3300.305, 823.2346, 6.649554, 5473.666, 783.1635, 4.203218, 3291.599, 798.4544, 6.888408, 5500.174, 826.3208, 6.611401, 5464.955, 99.87073, 100.0, 99.51979, 99.75595, 100.0, 99.35299
28104.86528, 60.00389523039217, 60.004330117665134, 60.00029370876279, 30.10469569813316, 30.345899517560344, 30.278597604841078, 0.9999837804152011, 0.999982590424675, 0.9999825212288621, 8587.43170281959, 8637.011427439109, 8628.137487534073, 206.63830275093892, 55.05445643702569, 47.86885249958323, 8584.974751359145, 8630.045151258852, 8626.934727974167, 286.27705093900363, 285.7800169970827, 286.0644675602423, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 781.5244, 4.212306, 3289.416, 791.7533, 4.16491, 3297.423, 816.9451, 6.716372, 5486.405, 776.833, 4.228958, 3285.417, 792.217, 6.938448, 5496.775, 832.6629, 6.537237, 5443.324, 99.70019, 99.93912, 99.75142, 99.55669, 99.93996, 98.96704
28107.289800000002, 60.00216846759416, 59.99821250264575, 60.00164632983274, 30.142056379991615, 30.3595501577593, 30.317223657677793, 0.9999839533053777, 0.999978097701403, 0.9999818059702968, 8599.665742907368, 8627.966277979467, 8630.199621587184, 202.24788038913516, 55.80801389754879, 50.059178094377785, 8587.965506006462, 8636.02879337806, 8633.957644496308, 286.2536538236544, 285.6085773646581, 285.94015616762266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.5571, 4.183573, 3295.7, 797.9012, 4.136176, 3300.416, 823.2151, 6.647529, 5473.67, 783.144, 4.203033, 3291.881, 798.4544, 6.888408, 5500.117, 826.46, 6.611584, 5464.375, 99.87119, 100.0, 99.50652, 99.75258, 100.0, 99.35406
28109.689720000002, 60.000179012098705, 59.99876170402501, 59.997485010975176, 30.138900911460745, 30.340079793973253, 30.302624548892204, 0.999982129283087, 0.9999765033959297, 0.9999816465068707, 8589.348582213132, 8635.145344430095, 8628.206384260135, 206.84788164607403, 58.60592021282764, 49.513227364976046, 8590.410611634956, 8636.264196807484, 8634.948934739532, 286.1857543878746, 285.6846861799826, 285.99828595534797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.4388, 4.183038, 3295.938, 791.0724, 4.168226, 3296.915, 824.8264, 6.6236, 5465.702, 786.1733, 4.190531, 3295.046, 802.3647, 6.849327, 5500.163, 818.249, 6.702595, 5482.623, 99.87073, 99.91107, 99.4005, 99.84499, 100.0, 99.6951
28112.148200000003, 60.00008091485523, 59.998200776283745, 59.99963889113266, 30.146060844241497, 30.36454687053635, 30.292625735202108, 0.9999822229140471, 0.9999798344894293, 0.9999838708190553, 8589.611304733939, 8633.731900504401, 8627.343670239516, 204.28836153186194, 61.967525240859004, 47.69338696004252, 8588.755315348664, 8639.86843251202, 8628.480630790265, 286.16302316583085, 285.7000152443684, 285.9584673088642, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 791.3226, 4.170188, 3296.733, 789.5548, 4.173752, 3297.098, 824.7098, 6.639062, 5471.985, 783.144, 4.203218, 3291.72, 798.4544, 6.888226, 5500.06, 826.4401, 6.611584, 5464.495, 99.91221, 99.91065, 99.48924, 99.75418, 100.0, 99.3457
28114.517480000002, 59.99817099472543, 59.99779554656, 60.0014078357877, 30.13289244732427, 30.35098007556504, 30.31084615211953, 0.9999807941821602, 0.9999791832476, 0.9999811591781957, 8587.843352911626, 8635.781035766428, 8629.142477727208, 208.64698512163477, 54.78270577236299, 49.395577088765094, 8594.55516972474, 8640.406417503156, 8626.44923954414, 286.28894197865094, 285.82095192950715, 285.9973946799475, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.636, 4.183752, 3295.632, 791.6949, 4.165647, 3297.983, 823.2346, 6.648081, 5473.553, 783.144, 4.203218, 3291.77, 798.4544, 6.888226, 5500.117, 826.3605, 6.613049, 5464.267, 99.86943, 99.94466, 99.51775, 99.75418, 99.99978, 99.34891
28117.041800000003, 60.001164554707906, 60.00063050694164, 59.999221288907144, 30.133448604439792, 30.34182415860622, 30.29115066385075, 0.999982529416093, 0.9999796836823691, 0.999979191774643, 8589.347868380606, 8631.683224111715, 8626.401114630531, 199.00617808571178, 53.5358283632288, 55.06692531927729, 8588.397364455352, 8634.636610540527, 8629.595341032002, 286.165963776543, 285.7365968419355, 285.98131333172086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 781.2681, 4.209451, 3290.029, 797.9207, 4.13636, 3300.188, 816.9645, 6.71582, 5486.688, 776.8524, 4.229142, 3285.3, 792.2361, 6.938265, 5496.884, 832.6629, 6.537054, 5443.091, 99.69644, 100.0, 99.76172, 99.54629, 99.94195, 98.97012
28119.494680000003, 60.00279624195365, 60.00330814332972, 60.005033099058814, 30.14485305657862, 30.32941503964946, 30.314833580723015, 0.9999840375948342, 0.999980958009875, 0.9999852684843028, 8587.50859035232, 8638.174259924168, 8627.901169352983, 205.85996739565007, 56.51868736273627, 48.17257108312742, 8584.10605643112, 8641.977696996122, 8627.269036696956, 286.2846173672509, 285.74119433154146, 285.98335553800223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.7543, 4.184108, 3295.89, 791.5393, 4.166568, 3297.257, 823.2151, 6.648633, 5473.161, 783.2023, 4.203218, 3291.715, 798.4354, 6.888408, 5500.174, 826.4799, 6.611218, 5464.604, 99.86639, 99.94787, 99.51265, 99.74906, 100.0, 99.35094
28121.958400000003, 60.00319276454623, 60.00541341659699, 60.002828843170775, 30.120925259480657, 30.348977081912125, 30.308164651534575, 0.9999818021658801, 0.9999778457439075, 0.999982590719359, 8594.07080333768, 8638.628134436965, 8634.4602597155, 205.45348762099138, 63.02388390269586, 50.26356498618725, 8588.98759092754, 8635.426994085075, 8634.896657893032, 286.24575604287014, 285.8459396603731, 286.04689829784536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.636, 4.184287, 3295.465, 798.2709, 4.13157, 3300.38, 825.5446, 6.622679, 5464.136, 786.8141, 4.187773, 3295.813, 803.0133, 6.845674, 5499.857, 818.8654, 6.696186, 5482.112, 99.86117, 100.0, 99.36786, 99.84796, 100.0, 99.68171
28124.347640000004, 60.01057241245114, 60.01018398807957, 60.00871882681395, 30.136891283590874, 30.35185327722013, 30.27261899764539, 0.999980781918896, 0.9999807998604606, 0.9999799642129722, 8590.258999176558, 8633.727054864115, 8634.844492037559, 199.76617058346346, 50.749570955514855, 53.98476807651923, 8591.963601469424, 8632.43407473622, 8631.848129771584, 286.3173867578672, 285.7960132187334, 285.9893828802194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 790.5143, 4.172151, 3296.512, 799.5355, 4.129729, 3300.41, 824.1663, 6.637773, 5481.782, 783.2023, 4.203033, 3291.934, 798.4735, 6.888408, 5500.176, 826.4998, 6.611035, 5464.321, 99.89291, 100.0, 99.60175, 99.75591, 99.99865, 99.34987
28126.75372, 60.013040184871336, 60.011407736083164, 60.01244579346221, 30.160027445268728, 30.34629424042943, 30.33162528538258, 0.9999825426694687, 0.9999807547947672, 0.999983115640805, 8584.301436390717, 8634.088720415226, 8628.747884682605, 202.62912925640012, 52.062763604869815, 47.758439223890264, 8596.151539770724, 8638.316075625708, 8632.475913736562, 286.14298736708605, 285.79673759328256, 286.095408578062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.8726, 4.184108, 3296.298, 797.9012, 4.136176, 3300.188, 823.1763, 6.646977, 5473.439, 783.1829, 4.203033, 3291.881, 798.4735, 6.888591, 5500.17, 826.3208, 6.613049, 5464.438, 99.86001, 100.0, 99.50339, 99.75092, 99.99966, 99.35822
28129.09372, 60.01609253229259, 60.013400055823396, 60.01334794584718, 30.103070620556295, 30.313680518896412, 30.276463950451983, 0.9999839073452967, 0.9999782237823251, 0.9999822873848391, 8582.809933195322, 8631.960409331414, 8626.535334815768, 207.0711925601936, 53.983796251853164, 47.42759396000065, 8587.021283371843, 8634.296678535977, 8625.196072468601, 286.3384802721709, 285.8556413388438, 286.0463899989743, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 781.5638, 4.211057, 3290.9, 791.5977, 4.16491, 3298.429, 817.0034, 6.716004, 5486.803, 776.9301, 4.229142, 3285.689, 792.1979, 6.938448, 5496.716, 832.643, 6.537237, 5443.146, 99.72442, 99.951, 99.75551, 99.53964, 99.93889, 98.96812
28131.49808, 60.013419852442205, 60.017088377196316, 60.01658397986445, 30.129383612330088, 30.326504607299896, 30.298414519287856, 0.9999846901518256, 0.9999783063978263, 0.999984111070653, 8583.862013117014, 8637.74915001967, 8631.13978798138, 201.41136542117692, 53.35189487563457, 51.243071097710526, 8591.617922276906, 8627.656287989044, 8627.645334426183, 286.2240153683331, 285.79019262839597, 285.9835250584256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.7346, 4.184287, 3296.618, 797.9207, 4.136176, 3300.247, 823.2734, 6.648265, 5473.102, 783.2023, 4.203033, 3292.104, 798.4354, 6.888591, 5500.065, 826.3605, 6.612683, 5464.15, 99.86696, 100.0, 99.51673, 99.75932, 100.0, 99.35407
28133.9478, 60.01253145598403, 60.01698836737866, 60.01967509894075, 30.144047430094815, 30.345573640831795, 30.309570854278697, 0.9999820251768371, 0.9999751826628115, 0.9999796736897301, 8591.521013898946, 8637.444653730648, 8633.223191878635, 208.61924519125535, 60.26160629962078, 53.948828510130625, 8592.427355128057, 8639.222811507958, 8627.34158734739, 286.16765724466876, 285.71064914875427, 285.933998611775, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.6754, 4.184287, 3295.474, 791.6949, 4.1662, 3298.493, 823.5258, 6.642191, 5470.076, 784.7363, 4.194943, 3294.396, 801.0104, 6.863571, 5500.374, 823.0006, 6.650955, 5487.647, 99.86304, 99.95293, 99.48815, 99.80671, 100.0, 99.5804
28136.3574, 60.01394548755436, 60.016014734664985, 60.01278129564273, 30.150349249702973, 30.340550733796196, 30.27813814031816, 0.9999828167727914, 0.999977583000736, 0.999980508693089, 8588.573685174397, 8639.547371397979, 8627.63290449673, 202.8271240577369, 55.86980566633247, 52.59716533889423, 8587.248608418082, 8635.083995256833, 8624.619816547629, 286.2317097913218, 285.7217367116896, 286.03976592793555, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 792.5253, 4.164834, 3297.995, 788.5821, 4.178172, 3296.933, 826.0493, 6.622311, 5469.632, 783.7072, 4.202666, 3291.822, 798.4354, 6.888408, 5500.008, 826.4998, 6.611584, 5464.149, 99.93785, 99.91874, 99.41996, 99.76071, 99.99876, 99.352
28138.75816, 60.01206680842202, 60.01122322422145, 60.01010537067113, 30.13137047407662, 30.352570126719723, 30.28295979898734, 0.9999847455285217, 0.9999783129086656, 0.9999838708180427, 8589.323061304427, 8637.4776335425, 8630.75968472435, 210.74391880731855, 58.00044300269229, 48.74184090773042, 8590.159501594258, 8633.011577314617, 8630.852156635487, 286.1759881701104, 285.82903065978763, 286.0036280475261, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 0 0), 5500.0, 800.0, 787.7346, 4.183216, 3295.245, 791.7339, 4.166568, 3298.372, 823.2346, 6.647897, 5473.218, 783.1635, 4.203033, 3291.823, 798.4354, 6.888408, 5499.957, 826.4003, 6.613049, 5464.779, 99.86654, 99.94926, 99.50652, 99.75609, 99.99781, 99.3582
