TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28289.754080000002, 60.01447931846852, 60.008315546239224, 60.0129285663662, 27.60985819858454, 27.792519625414656, 27.74294120508122, 0.999990940962201, 0.999985218785508, 0.9999877695207718, 7872.75207426993, 7907.545614028665, 7903.201516328281, 179.92404225567907, 42.513693434204924, 40.7273261752448, 7880.9086548561845, 7917.415267229401, 7910.787512957256, 286.37783103086343, 285.7201092422866, 285.86705294940003, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.3273, 4.211236, 3289.904, 791.656, 4.166384, 3298.208, 823.2151, 6.648449, 5473.833, 783.1635, 4.203218, 3291.827, 804.2341, 4.10336, 3300.07, 832.6629, 6.536322, 5442.979, 99.70963, 99.93744, 99.52284, 99.75768, 100.0, 98.96914
28292.18672, 60.012259613343275, 60.0113635185799, 60.01092045403105, 27.681649723965254, 27.878177922738143, 27.8170864858809, 0.9999874136064448, 0.999983839378824, 0.9999879728224129, 7889.84068419703, 7931.032314227188, 7913.878041751101, 183.2445127613396, 41.43580755385574, 38.953519032670215, 7878.355084719269, 7917.6851507306565, 7912.071765375372, 286.2554068408716, 285.6273701776039, 285.9662329573729, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.7937, 4.184823, 3295.747, 791.6366, 4.166384, 3298.152, 823.1569, 6.646793, 5472.93, 783.1246, 4.203401, 3291.992, 804.1578, 4.103725, 3300.046, 825.8039, 6.624219, 5468.506, 99.86972, 99.94267, 99.50244, 99.74418, 99.99999, 99.40618
28294.652120000002, 60.01172319227627, 60.01014355867267, 60.01218264441018, 27.66649854422359, 27.852786526794944, 27.83284987199416, 0.9999880828862922, 0.9999836515268763, 0.9999867990501193, 7885.356582715344, 7928.414751264738, 7924.412510948195, 182.0686508408903, 43.5550967103286, 37.9533239667976, 7885.073631359466, 7927.330557542839, 7920.149236403236, 286.26389946986717, 285.7654527205522, 285.8626764174088, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 793.925, 4.155554, 3299.249, 785.7416, 4.191803, 3294.642, 827.9323, 6.5947, 5460.988, 786.2122, 4.193289, 3294.027, 802.3647, 4.112857, 3300.072, 826.3407, 6.613598, 5464.839, 99.97379, 99.83059, 99.28929, 99.81761, 100.0, 99.35932
28297.104320000002, 60.01479062327829, 60.01478541269602, 60.01431220444858, 27.678387405458366, 27.88562422486799, 27.825292096635575, 0.9999868978455807, 0.9999844329001741, 0.9999882563588469, 7884.716744951321, 7926.343859708887, 7926.721704588285, 177.38700344774384, 41.32861170579963, 40.09057608278954, 7884.6095827023255, 7918.043695133393, 7922.363009874897, 286.06286179342766, 285.5978480983254, 285.88933810500936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.8134, 4.184108, 3295.699, 791.5782, 4.166015, 3297.873, 823.254, 6.648633, 5473.165, 783.1052, 4.203769, 3291.774, 797.9394, 4.135685, 3300.014, 826.3407, 6.612866, 5464.777, 99.84985, 99.94093, 99.51069, 99.75442, 100.0, 99.35723
28299.681480000003, 60.01042721147401, 60.0095276398629, 60.01299009425172, 27.617807179018005, 27.817026257552513, 27.753688583218445, 0.9999895232173847, 0.9999869391077656, 0.9999913909813517, 7868.926560695028, 7913.525130378662, 7903.876311490551, 179.67951758304434, 45.69855685747552, 39.21447820994172, 7873.091292180397, 7912.79572250018, 7905.208248343237, 286.160282684402, 285.6892457990897, 285.90480590015306, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.5047, 4.210522, 3290.359, 797.9207, 4.136176, 3300.247, 816.9257, 6.716188, 5486.69, 776.9106, 4.22859, 3285.79, 791.7592, 4.165453, 3298.067, 832.7225, 6.536688, 5443.665, 99.70948, 100.0, 99.7627, 99.52493, 99.94011, 98.96189
28302.076480000003, 60.01292429776495, 60.01267438461545, 60.01643399499295, 27.63773496801605, 27.82097785703613, 27.78568328621433, 0.9999910362898721, 0.9999840764314426, 0.999989017577807, 7870.716343959992, 7916.398099003835, 7912.179735645299, 186.12223945205824, 43.992028619641815, 38.105898328427884, 7874.950058110754, 7920.944072404811, 7914.465632441305, 286.18757170197057, 285.677792835079, 285.8942885469827, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.7346, 4.184287, 3295.8, 791.6171, 4.166015, 3298.269, 823.2151, 6.649738, 5472.657, 783.1246, 4.203401, 3291.938, 797.9585, 4.135685, 3300.068, 826.3804, 6.612134, 5464.434, 99.8806, 99.94613, 99.52491, 99.75609, 99.99891, 99.35195
28304.573440000004, 60.01053187646129, 60.014189453970396, 60.0181104755415, 27.64575849366401, 27.85607552980858, 27.774882681383822, 0.9999859521404069, 0.9999812543848714, 0.9999865547355133, 7867.705407892072, 7919.432103281711, 7909.636043665982, 180.2773773670051, 48.02682390347172, 38.93135959160759, 7870.474211316099, 7907.591062958502, 7905.192639441823, 286.2828109127348, 285.7004986736951, 285.98643850305194, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.3667, 4.211414, 3290.579, 791.5977, 4.166015, 3297.868, 823.254, 6.648449, 5473.271, 783.2023, 4.200827, 3292.64, 790.3668, 4.175315, 3296.527, 824.3128, 6.639419, 5474.459, 99.70804, 99.934, 99.51261, 99.77147, 99.91751, 99.50922
28306.945480000002, 60.0135162369078, 60.017240125684076, 60.01479197948528, 27.64538101209791, 27.875227031563693, 27.814381679091976, 0.9999862042587306, 0.9999842354553081, 0.9999854816041348, 7884.934549621912, 7925.404013877229, 7921.676743160299, 181.40187788764206, 41.49625518555422, 41.48281834908596, 7884.671751377115, 7919.218268895027, 7918.974384542769, 286.03278766770154, 285.48540419432237, 285.92353386462634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 775.2354, 4.233901, 3284.352, 786.9089, 4.187014, 3296.361, 827.4664, 6.607217, 5463.848, 785.2606, 4.193841, 3292.561, 790.5765, 4.169106, 3298.072, 826.5792, 6.611218, 5464.664, 99.52443, 99.89267, 99.3413, 99.79259, 99.93035, 99.34887
28309.34152, 60.01591041152605, 60.01678469606986, 60.01733625813024, 27.662638613327292, 27.843043740624115, 27.801368060772287, 0.9999844713411625, 0.9999831970753276, 0.9999878530745473, 7876.070081969857, 7922.644362025669, 7910.412776199712, 186.50727825518948, 44.874748586318674, 38.702551803709866, 7879.750460202983, 7919.536822956083, 7915.841416609931, 286.1925335799866, 285.6936570837034, 285.993185855812, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.3667, 4.211414, 3290.134, 791.5977, 4.165831, 3298.21, 823.2734, 6.647713, 5473.721, 783.1052, 4.203401, 3291.889, 791.721, 4.165636, 3297.956, 819.7401, 6.686846, 5480.739, 99.69962, 99.93581, 99.5208, 99.75447, 99.93664, 99.65774
28311.765440000003, 60.01638830924113, 60.01717862179741, 60.01796863741492, 27.647486773300265, 27.854785479910745, 27.80952392819666, 0.9999874309057972, 0.9999828221328005, 0.9999874522114629, 7877.529238544024, 7921.243384362128, 7913.581775332386, 184.849207964961, 48.760238182701414, 43.65573846617826, 7872.387678767058, 7915.343770263447, 7923.024635982829, 286.2575479370204, 285.6864966168556, 285.8972852600037, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.3864, 4.2107, 3289.976, 791.5977, 4.1662, 3297.873, 823.2734, 6.648265, 5473.215, 783.1052, 4.203218, 3291.773, 791.7592, 4.165636, 3298.179, 820.0781, 6.683733, 5480.681, 99.70629, 99.94261, 99.51158, 99.75256, 99.93838, 99.64736
28314.3188, 60.01726831136409, 60.0172495699477, 60.01718919960887, 27.190601143236286, 27.244400390178587, 27.12871782554626, 0.9999868962611246, 0.9999843218290412, 0.999988541138176, 7562.132859215694, 7581.560209667915, 7544.43702624972, 172.7353233373383, 46.44126783125171, 39.17887118423323, 7389.531014401549, 7377.0713274006675, 7354.362397638745, 286.21046166362856, 285.6726202134818, 285.9046619507523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.3273, 4.210522, 3290.354, 791.5977, 4.166015, 3297.814, 823.2928, 6.647713, 5473.441, 783.144, 4.203401, 3291.933, 791.7401, 4.165636, 3298.013, 820.0383, 6.681902, 5482.157, 99.7063, 99.94082, 99.51571, 99.74753, 99.93664, 99.67419
28316.75224, 60.01911858838374, 60.022440016549695, 60.02281875343661, 26.055166192926126, 26.147531144932113, 26.030183413064908, 0.9999868260467274, 0.9999824095670744, 0.999987352343722, 7243.765192393254, 7251.748539260964, 7205.944563935653, 159.58192180384822, 37.13055797565312, 29.379843208786042, 7166.954831777336, 7247.8110595814, 7279.9894961764885, 286.2243802628583, 285.62276589753185, 285.8701509799212, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.8201, 4.210165, 3290.124, 791.7144, 4.166015, 3298.09, 822.691, 6.65526, 5474.898, 783.2217, 4.203033, 3291.881, 677.3489, 4.478839, 2800.907, 819.7997, 6.686114, 5481.197, 99.7208, 99.94072, 99.54219, 99.75256, 84.87479, 99.65675
28319.227560000003, 60.014260302422635, 60.01721094967767, 60.01863421982926, 25.41401009799024, 25.731111366444264, 25.82141849901894, 0.999987792639941, 0.9999870651015648, 0.9999906096552141, 7458.248536937749, 7529.658480038085, 7517.5963820796005, 169.55935039024916, 38.865499804092906, 34.488794065121624, 7633.688302743404, 7741.846012305787, 7783.904560549493, 286.2221449579736, 285.5404140675575, 286.0318729440113, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.2878, 4.211057, 3290.234, 791.7533, 4.165647, 3298.258, 823.7587, 6.642927, 5471.421, 526.4307, 4.543916, 2191.73, 790.1569, 4.172575, 3297.401, 814.0342, 6.745262, 5491.9, 99.71456, 99.93591, 99.47898, 70.24396, 99.89844, 99.85133
28321.583840000003, 60.012052355295054, 60.02282345571015, 60.01835019023468, 26.65353151951316, 27.102761290487262, 27.338890673870363, 0.9999882973290837, 0.9999924191139119, 0.9999874295571352, 7882.47893072834, 7590.246005960716, 7634.432076984293, 148.6018141242322, 59.96044874739573, 33.76825655215589, 8160.0553570698585, 8009.800342532451, 7910.345265033351, 286.12977884084006, 285.72253016600047, 286.0322504366793, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.623, 4.210522, 3291.258, 791.8895, 4.16491, 3298.302, 524.6801, 7.577098, 3498.179, 778.134, 4.223994, 3286.275, 790.3668, 4.172393, 3297.233, 814.1137, 6.74636, 5491.388, 99.706, 99.94713, 68.42759, 99.59247, 99.91811, 99.83992
28323.937800000003, 60.01863990748073, 60.01794673839418, 60.01854711390038, 28.529211239657833, 27.690426690093556, 27.807885073743776, 0.9999879086671616, 0.9999869247970422, 0.9999865582325417, 7884.823866267969, 7913.662751945625, 7912.5791649205785, 178.75880508483397, 41.64344842575747, 40.62066239514206, 7872.61000561895, 7920.4484381211605, 7908.42578227361, 286.27043200539384, 285.7461811321119, 285.99273068186307, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.347, 4.210879, 3290.344, 322.2722, 4.557434, 1181.78, 822.924, 6.651763, 5473.55, 778.2311, 4.222155, 3286.9, 790.2141, 4.172393, 3297.123, 814.1734, 6.744712, 5491.044, 99.70601, 35.81102, 99.52593, 99.60163, 99.9149, 99.83576
28326.347960000003, 60.02170182805166, 60.01814388291151, 60.01670000261558, 27.668181654043515, 27.85561406519326, 27.79899484389691, 0.9999864984838583, 0.9999781787101192, 0.9999869727120079, 7882.761465132679, 7920.391478425323, 7913.128273318427, 177.49687993041698, 46.93843234655361, 42.04676809792181, 7884.3042950816925, 7920.489990549943, 7917.350655760268, 286.2166247671614, 285.7543262544673, 285.9945794338783, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 262.3158, 4.557641, 1414.505, 789.3408, 4.177804, 3297.196, 822.4775, 6.656733, 5474.556, 778.6195, 4.222155, 3287.531, 790.3095, 4.172393, 3299.361, 813.4576, 6.728964, 5490.649, 42.86319, 99.91361, 99.55234, 99.62075, 99.70091, 99.82542
28328.691160000002, 60.017283699038344, 60.015000692888265, 60.0179199227249, 27.64155308123341, 27.836159875727194, 27.804287926347634, 0.9999849741520298, 0.9999802497730395, 0.9999860563620502, 7883.15152899583, 7925.139723545283, 7920.055038196568, 181.75092717699863, 48.650781943334096, 39.92083960678201, 7881.213431481468, 7923.268958028477, 7906.997582218602, 286.22274690518094, 285.5950322195969, 285.9474375514429, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.1104, 4.211771, 3289.722, 788.9128, 4.176515, 3296.418, 823.5452, 6.645136, 5472.995, 778.1729, 4.223258, 3287.242, 790.0997, 4.173306, 3296.968, 814.074, 6.745445, 5492.632, 99.69513, 99.89005, 99.50041, 99.61201, 99.93303, 99.85333
28331.18284, 60.01087507702283, 60.01300897508435, 60.013784719527706, 27.660543237852302, 27.828716048507943, 27.779564157586872, 0.999988419194426, 0.9999827887794331, 0.9999878505764702, 7870.679836759236, 7913.882817143977, 7910.659566730596, 186.86787845068784, 44.7732959243649, 38.606677840104894, 7875.8058606358245, 7922.448327420248, 7903.934006286318, 286.1884120502589, 285.72424003052083, 285.9641524603842, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.5966, 4.185536, 3294.958, 795.4693, 4.148517, 3299.381, 818.3622, 6.700726, 5483.511, 774.1338, 4.236681, 3282.971, 792.9037, 4.159975, 3297.951, 812.7021, 6.755517, 5491.211, 99.8458, 99.9894, 99.6988, 99.46825, 99.94553, 99.84918
28333.491640000004, 60.01264511244905, 60.01154395448901, 60.01459152255472, 27.650447798514424, 27.85306153269329, 27.782524730800432, 0.9999910537387872, 0.9999883796212155, 0.9999890340987255, 7878.2236725087605, 7917.761146226908, 7912.154570034577, 183.1380930979285, 42.65246375038805, 37.31189887154801, 7881.967156287809, 7919.848053673338, 7907.002397294157, 286.2193404190666, 285.66097699051755, 285.94944573135405, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 782.7664, 4.202847, 3292.732, 792.2786, 4.162884, 3298.77, 823.351, 6.646425, 5472.655, 778.1534, 4.222891, 3286.478, 796.3562, 4.143538, 3299.734, 814.2927, 6.744163, 5490.929, 99.77837, 99.95727, 99.50142, 99.58196, 99.98895, 99.83681
28335.884360000004, 60.01094473693335, 60.01243743726751, 60.0155851230805, 27.649326569134438, 27.81682022433802, 27.79916990481856, 0.9999813232831162, 0.9999822097256594, 0.999985966811104, 7881.903819441775, 7918.560633374635, 7913.7402391175065, 178.50607712738275, 45.614140053977735, 47.90934750284987, 7875.7164019390775, 7918.892997914719, 7908.287683005676, 286.3105387742297, 285.7199554868533, 285.9110239747583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 791.6578, 4.165905, 3298.751, 800.5861, 4.120519, 3300.596, 829.4269, 6.574268, 5454.138, 784.6393, 4.197334, 3293.09, 802.6509, 4.111578, 3300.181, 820.5155, 6.678423, 5479.768, 99.9541, 100.0, 99.16475, 99.78919, 100.0, 99.63075
28338.236880000004, 60.014356769405296, 60.014668791479025, 60.01385446098059, 27.656303490570842, 27.865808842647084, 27.81137095929642, 0.9999876140106809, 0.9999843441560716, 0.9999854462115871, 7883.866044979184, 7927.223981363114, 7919.734571464102, 177.3966019566219, 46.21311816742946, 41.39466067806052, 7884.88084658038, 7921.925702745237, 7916.971897900542, 286.33944087755197, 285.7013957320994, 285.979677135158, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.6557, 4.186607, 3294.398, 795.4304, 4.147964, 3299.578, 823.5258, 6.645136, 5472.824, 778.6001, 4.221052, 3287.408, 796.3562, 4.143355, 3299.733, 814.1137, 6.74398, 5490.755, 99.82883, 99.98759, 99.5045, 99.57769, 99.99049, 99.839
28340.58044, 60.00705847364362, 60.014514092618576, 60.01662890266171, 27.63117949438602, 27.865249101166054, 27.80975429236816, 0.9999846955881991, 0.9999895225586681, 0.9999864785628779, 7874.5174733341555, 7921.902961389876, 7909.237182320894, 178.9017658269895, 39.3150859109586, 41.13864642214139, 7878.152548979531, 7918.091536009362, 7907.926736577913, 286.24494869656104, 285.7783419052836, 285.9447231693646, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.2023, 4.186071, 3295.283, 795.4499, 4.147964, 3299.748, 823.3898, 6.646977, 5472.933, 784.6393, 4.196966, 3293.21, 796.3752, 4.143538, 3299.568, 820.4956, 6.679155, 5479.478, 99.87234, 99.98923, 99.50141, 99.79285, 99.99223, 99.62547
28342.965160000003, 60.01285454383744, 60.015843062866445, 60.012690872444345, 27.674126666459962, 27.863744857537846, 27.831083153085988, 0.9999864104235628, 0.9999828785117084, 0.9999867045948302, 7884.430132718715, 7913.75368298547, 7913.47141821857, 181.1661009136974, 47.50714734132066, 40.711875563092235, 7883.078470303513, 7924.273635584376, 7912.4507297056725, 286.2499844413653, 285.7705814629014, 285.8922429024143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.0118, 4.211236, 3290.043, 788.8934, 4.177251, 3296.463, 817.1004, 6.713979, 5486.126, 790.9308, 4.16957, 3297.529, 789.9662, 4.173489, 3297.69, 826.4998, 6.615063, 5466.671, 99.69976, 99.92177, 99.74635, 99.92886, 99.88472, 99.36443
28345.345400000002, 60.012111343567476, 60.00991013022962, 60.01359788592249, 27.643094878095887, 27.83024274600802, 27.791596383467503, 0.9999877437900807, 0.9999858728470401, 0.9999871315589604, 7867.720892083138, 7918.780629694044, 7902.82713514822, 182.03949643489295, 40.2919773182648, 41.66305928062184, 7880.4081014815865, 7910.832007903757, 7908.333662591937, 286.1731999746981, 285.6829640110383, 285.9212799974981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.4191, 4.185893, 3295.216, 795.4693, 4.14778, 3299.579, 823.4481, 6.646425, 5472.766, 784.6781, 4.196782, 3293.259, 796.3943, 4.143355, 3299.787, 820.4956, 6.677691, 5479.715, 99.85362, 99.98393, 99.50343, 99.79432, 99.99217, 99.62558
28347.80668, 60.01611718430294, 60.01447506564844, 60.01080491744783, 27.629487428090172, 27.820661177856447, 27.787003443280014, 0.9999863313423322, 0.9999828629774226, 0.9999837955331359, 7872.78802136278, 7921.81757907977, 7910.5168419068505, 183.47032079139808, 45.687651618789914, 41.57659331468858, 7865.363543889176, 7918.705651598686, 7906.890761886848, 286.2310640826716, 285.7233912076291, 285.8974183053078, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 779.3163, 4.221587, 3287.133, 798.5627, 4.13286, 3300.525, 828.2622, 6.590282, 5457.843, 778.5612, 4.222523, 3287.25, 802.5746, 4.111944, 3300.127, 814.0939, 6.744346, 5491.042, 99.61813, 100.0, 99.25055, 99.60022, 100.0, 99.83573
28350.210960000004, 60.01128651860241, 60.0146471802062, 60.013399086569066, 27.664347416881856, 27.85808468139619, 27.81219175655486, 0.9999852490136381, 0.9999881788697992, 0.9999873952800827, 7883.238691597202, 7925.594221877507, 7909.475504151643, 178.30117729884068, 36.47597489485088, 40.71638596061848, 7888.551316879982, 7920.997115934164, 7916.736828089551, 286.21622237767804, 285.70487538678515, 285.7940925561554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 780.8344, 4.211593, 3289.875, 795.4693, 4.14778, 3299.525, 823.5258, 6.64532, 5472.827, 784.6393, 4.196966, 3293.098, 796.3562, 4.143538, 3299.734, 820.4956, 6.679705, 5479.541, 99.68353, 99.98923, 99.50454, 99.79092, 99.99054, 99.6329
28352.648760000004, 60.01657311518514, 60.01496812214909, 60.01552506103243, 27.64802966554082, 27.855782379098756, 27.794793469168134, 0.9999890205776504, 0.9999898959461937, 0.9999873433285633, 7878.65545526558, 7918.628414716105, 7916.40496546284, 181.73886566796313, 37.621700168932875, 38.1833085842527, 7875.943886892647, 7910.775449950201, 7912.502700766032, 286.1792133212089, 285.78454681380305, 285.9995856248748, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.0513, 4.211949, 3289.21, 795.4499, 4.148148, 3299.635, 823.5452, 6.646793, 5472.829, 778.134, 4.222707, 3286.768, 796.3371, 4.143721, 3299.682, 820.5751, 6.678789, 5479.656, 99.69686, 99.99083, 99.50458, 99.61526, 99.99223, 99.63918
28355.10032, 60.017378919990136, 60.01908873283265, 60.01667734990927, 27.655552435014215, 27.83081145976539, 27.800631927007743, 0.9999865002623002, 0.9999831794585239, 0.999985532387603, 7879.6893471901385, 7923.89956770563, 7916.911678021496, 184.51442250875607, 42.63564011165863, 38.61336285474363, 7872.862324342435, 7915.564908767776, 7908.366095064796, 286.2610167336543, 285.72742727438396, 286.0029456113634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.222, 4.185001, 3296.121, 788.8739, 4.178172, 3296.121, 817.1586, 6.713611, 5486.747, 771.9783, 4.247161, 3278.251, 790.0997, 4.174219, 3297.954, 826.8178, 6.607555, 5465.182, 99.85696, 99.89514, 99.75764, 99.35645, 99.91311, 99.34473
28357.48856, 60.018672561429035, 60.021535839476144, 60.01201109347709, 27.64991277486717, 27.842719296602805, 27.78375836238254, 0.9999898065441176, 0.9999853246795926, 0.9999879534265848, 7877.061348860558, 7914.188434665197, 7905.522060783895, 179.5014893614989, 38.374461713386154, 36.98434680996024, 7873.572394294542, 7916.073139963133, 7908.272721283842, 286.28783369952214, 285.6634235539249, 285.9705323697441, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.071, 4.211414, 3290.368, 795.4693, 4.14778, 3299.573, 823.3316, 6.647529, 5473.106, 778.4642, 4.222155, 3286.797, 796.3943, 4.143355, 3299.734, 827.1956, 6.60316, 5462.831, 99.68846, 99.9857, 99.51158, 99.59285, 99.99054, 99.2801
28359.833440000002, 60.017603244347626, 60.01841028685904, 60.01659288673218, 27.62685250256884, 27.802435174905803, 27.75526830242367, 0.9999865798049677, 0.9999869754611037, 0.9999816728079652, 7874.88855999914, 7914.575743416318, 7910.169952894649, 174.8750071244467, 43.85113385359409, 38.5709825849965, 7877.04954093556, 7918.996368899155, 7911.808912304729, 286.14604191633043, 285.7353476925365, 285.91425931942376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.6951, 4.182859, 3297.063, 796.5783, 4.14078, 3300.21, 828.4952, 6.575188, 5457.394, 782.5226, 4.205976, 3292.24, 801.5063, 4.113953, 3300.2, 833.0605, 6.53211, 5441.364, 99.90959, 100.0, 99.22395, 99.75256, 100.0, 98.94092
28362.232000000004, 60.01425123090875, 60.01960016351001, 60.01747224965768, 27.658918599513793, 27.861401013300046, 27.813349989428964, 0.9999859750765193, 0.9999894780998434, 0.9999866871939901, 7883.209095658774, 7928.414278107108, 7915.522469473863, 177.59628508682, 30.054153766031504, 42.50101900668028, 7886.947599563523, 7923.17128505361, 7919.4071768308595, 286.20629535844876, 285.7592640173556, 285.9443595688794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 789.9821, 4.176791, 3297.254, 796.5005, 4.143175, 3299.811, 824.0305, 6.641087, 5472.316, 778.1534, 4.22473, 3286.564, 796.3562, 4.143721, 3299.623, 826.7781, 6.607189, 5462.778, 99.91018, 99.99288, 99.49526, 99.61627, 99.98717, 99.32184
28364.6042, 60.02148929491101, 60.02243963790369, 60.02197914647233, 27.681877647951083, 27.830296641052854, 27.818903897015538, 0.999985590517701, 0.9999923509754892, 0.9999872987675509, 7877.915515563983, 7927.826671806484, 7915.452563894145, 179.82823781779587, 28.45568590292578, 40.52583438520969, 7888.407935749482, 7924.902788941529, 7915.0598015896, 286.0845601112678, 285.6105018291724, 285.8379425830128, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.5374, 4.185536, 3295.776, 795.4499, 4.147964, 3299.637, 823.351, 6.645873, 5472.884, 778.2505, 4.223074, 3286.862, 796.3181, 4.143538, 3299.901, 826.8774, 6.607922, 5463.346, 99.86218, 99.98581, 99.50041, 99.62106, 99.99559, 99.33217
28367.089920000002, 60.01692092976452, 60.01891314710455, 60.02087927283142, 27.609466151846398, 27.840194850070965, 27.777340244566044, 0.9999857581521059, 0.9999850636680417, 0.9999868223663206, 7875.251891228092, 7906.983132704383, 7905.143391471269, 182.53577042665688, 40.75829691701847, 40.14481963137587, 7873.462969854866, 7908.67546718716, 7907.053287239809, 286.1791585859192, 285.78562005374124, 285.9530654422745, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 780.9133, 4.212663, 3290.258, 789.263, 4.177251, 3296.744, 817.2169, 6.713243, 5486.131, 772.0172, 4.246793, 3278.747, 790.0997, 4.172758, 3295.982, 820.4558, 6.678972, 5479.597, 99.71339, 99.89992, 99.74538, 99.35456, 99.90344, 99.63496
28369.467080000002, 60.018530024638835, 60.02069903944969, 60.0173156573666, 27.65003786793663, 27.84533107006254, 27.768718704911755, 0.9999853170023865, 0.9999869427294292, 0.999985158887461, 7879.042385273094, 7917.869810155751, 7910.225530910522, 185.30839766954114, 39.36240408899564, 37.31331191765048, 7870.378953463274, 7910.073125172484, 7905.464388749316, 286.2416571688192, 285.78198545766963, 285.84496168240736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.2614, 4.185358, 3295.178, 795.4693, 4.147964, 3299.748, 823.4092, 6.646609, 5472.881, 778.4448, 4.222891, 3287.247, 796.3562, 4.143538, 3299.734, 825.2671, 6.625135, 5469.592, 99.86377, 99.99097, 99.50544, 99.61214, 99.99223, 99.44574
28371.80712, 60.0210474487902, 60.02031261493646, 60.0191819538308, 27.63126348969942, 27.824200590685514, 27.75492656880547, 0.9999856661594878, 0.9999828545148608, 0.9999863812442505, 7872.650852972855, 7916.483240801592, 7909.596672198833, 183.42022606474302, 43.972101659864165, 47.69613124408943, 7873.58581740383, 7916.924032453323, 7914.494174218737, 286.2090943772916, 285.66633876090293, 285.92353791715834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.071, 4.212306, 3290.163, 795.4888, 4.14778, 3299.675, 824.3217, 6.627649, 5468.74, 780.2119, 4.21333, 3289.914, 799.5035, 4.124728, 3300.604, 816.1217, 6.730978, 5489.339, 99.68193, 99.98873, 99.41582, 99.69297, 100.0, 99.80477
28374.28884, 60.02089438435879, 60.02075473477461, 60.021228182984856, 27.678926788523157, 27.847125162718243, 27.826383784682687, 0.9999863536785538, 0.9999842246827564, 0.9999863520095097, 7883.296479841515, 7920.995332652825, 7908.0186162694, 180.0834790898548, 38.57025639557196, 40.573253681684946, 7883.318296561118, 7923.560740147678, 7916.748110926449, 286.18037730590464, 285.6122320981714, 285.7083466375788, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 777.6997, 4.222301, 3286.448, 798.0764, 4.138018, 3300.016, 825.0204, 6.633356, 5471.202, 778.3477, 4.223074, 3287.036, 796.3371, 4.143538, 3299.788, 820.4757, 6.677691, 5478.911, 99.60521, 100.0, 99.4495, 99.5652, 99.9889, 99.64024
28376.785640000002, 60.02068144536901, 60.016684825592804, 60.014752376105385, 27.661164873446328, 27.867468898273227, 27.82826639109509, 0.9999871249382308, 0.9999912555589207, 0.9999862683994604, 7882.702036697125, 7925.070200760995, 7919.033837890394, 175.63502756781082, 31.678716291742603, 42.77687709273323, 7888.5459550115, 7919.415631411443, 7915.112076083298, 286.1353140555645, 285.57156364699705, 285.9024599211661, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.0907, 4.212663, 3290.43, 795.4693, 4.147964, 3299.637, 823.4869, 6.646241, 5472.547, 784.6975, 4.196782, 3293.264, 796.3371, 4.143355, 3299.629, 820.3962, 6.677691, 5479.541, 99.68686, 99.98745, 99.50552, 99.79257, 99.98736, 99.61932
28379.156160000002, 60.014415733657195, 60.01404399008132, 60.01348065046502, 27.671218979262772, 27.8778682874699, 27.818165362832612, 0.999987201466581, 0.9999851821030762, 0.9999862068687244, 7876.833504699757, 7926.300294498306, 7916.275450397281, 182.35489252106595, 45.12837942136821, 43.528914063051616, 7885.205299004091, 7918.892625373665, 7913.3861213951695, 286.2778537974779, 285.7616544234184, 285.76567793562026, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.9317, 4.187142, 3295.809, 789.1074, 4.178357, 3297.138, 817.178, 6.713611, 5486.239, 790.8532, 4.169386, 3297.578, 790.0615, 4.173671, 3296.866, 826.9371, 6.607372, 5463.232, 99.87161, 99.89166, 99.74839, 99.92857, 99.90364, 99.33014
28381.49608, 60.014977123989425, 60.00941109345755, 60.00663467164062, 27.645452036123032, 27.849654932223604, 27.77347363095408, 0.9999858911841903, 0.9999875506249061, 0.999988278401175, 7874.300897724729, 7917.563803721023, 7910.463576530079, 180.3823946173993, 45.47218095714936, 40.02862193322835, 7875.690893265009, 7912.176322540038, 7908.720447048996, 286.18470809117866, 285.600473665598, 285.84721204763656, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.1498, 4.211949, 3289.488, 795.4888, 4.147964, 3299.745, 823.4675, 6.646793, 5472.715, 784.7363, 4.196782, 3293.317, 796.3752, 4.143355, 3299.787, 820.5751, 6.678057, 5479.596, 99.68004, 99.98731, 99.50252, 99.80123, 99.99054, 99.63389
28383.860480000003, 60.0146837654627, 60.0125748755086, 60.00983012161766, 27.636022836664825, 27.851797425240996, 27.784102050237287, 0.9999860590559527, 0.9999902829099232, 0.999984032060186, 7884.803163806109, 7918.14110603391, 7908.019808158064, 184.84409960220864, 42.84586726075713, 43.01393895522324, 7883.739512707797, 7917.6639286143145, 7914.712898555597, 286.33066441761656, 285.7195352249178, 285.9022790447715, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.7937, 4.184823, 3296.499, 795.4693, 4.148148, 3299.573, 823.2928, 6.644584, 5472.937, 784.4257, 4.197886, 3292.021, 797.5579, 4.134589, 3300.188, 817.4339, 6.714864, 5487.813, 99.88162, 99.99083, 99.49328, 99.77621, 100.0, 99.77703
28386.264280000003, 60.00710578690623, 60.01106115921684, 60.01014437799202, 27.68165816996417, 27.887844640326204, 27.835619070794348, 0.9999838152097664, 0.9999860994999217, 0.9999836885312382, 7889.047004955698, 7921.614104560829, 7917.1763554178015, 174.55661319591127, 41.478967442565136, 43.32657653153046, 7886.622493912803, 7921.048606123826, 7916.963939253602, 286.2075141128261, 285.60689410495917, 285.96568094431893, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 793.4321, 4.159658, 3298.608, 800.0997, 4.124939, 3300.277, 826.9228, 6.605928, 5464.582, 782.5809, 4.203033, 3292.289, 796.6232, 4.142077, 3299.625, 820.3962, 6.678057, 5479.945, 99.96467, 100.0, 99.35464, 99.76493, 99.99376, 99.63397
28388.692600000002, 60.00965560928528, 60.01119817190028, 60.01113904448154, 27.67896026088804, 27.852929727774377, 27.80086879279603, 0.9999863490324691, 0.9999889754021638, 0.9999850533535493, 7881.41408342089, 7920.845496364416, 7912.764598995351, 174.6521293666001, 33.23565636506646, 36.165347263196395, 7884.078234900637, 7917.520572570094, 7914.048819286979, 286.2064870886891, 285.70580778043706, 285.8305428501264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.3797, 4.185893, 3295.814, 795.4499, 4.147964, 3299.573, 823.4092, 6.646793, 5472.715, 778.4448, 4.221787, 3286.949, 796.3371, 4.143721, 3299.794, 820.3763, 6.678423, 5479.596, 99.87552, 99.98759, 99.50864, 99.61313, 99.99237, 99.63077
28391.09344, 60.00958519737451, 60.01169923113864, 60.01161868772187, 27.64686741726947, 27.817683924872775, 27.77036469196585, 0.9999886109918088, 0.9999839735950313, 0.9999840623898167, 7875.528570458044, 7913.469684304256, 7910.387966569111, 181.20932402526978, 45.26393404940973, 43.152479046845656, 7880.997272325795, 7915.881381744917, 7904.458455466058, 286.108562742281, 285.6794395236016, 285.8541822772419, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 780.9724, 4.212842, 3289.833, 788.9128, 4.177804, 3296.583, 817.0616, 6.714716, 5486.468, 772.0948, 4.246793, 3278.809, 790.0997, 4.173489, 3296.704, 826.8774, 6.607372, 5463.232, 99.70572, 99.89134, 99.75557, 99.35171, 99.89873, 99.33014
28393.553040000003, 60.00924273098988, 60.01029142778116, 60.01311442684294, 27.63930470395373, 27.828073625768823, 27.762602209523937, 0.9999845218174331, 0.999985349387782, 0.999984658023098, 7861.332387363236, 7909.855712150802, 7898.349588913378, 181.74669392587464, 39.174147146647556, 39.74659541459823, 7873.1080168830595, 7917.164338075772, 7902.891072928473, 286.22106885673537, 285.63431827695723, 285.8245827769165, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 786.946, 4.185536, 3295.283, 795.4888, 4.14778, 3299.516, 823.3704, 6.647345, 5471.647, 778.2311, 4.223994, 3287.475, 796.3752, 4.143538, 3299.677, 820.5155, 6.67824, 5479.085, 99.85565, 99.99243, 99.48309, 99.61189, 99.99223, 99.63393
28396.0724, 59.999899883296784, 60.004070183920334, 60.007568835222024, 27.602360537059806, 27.813458503858453, 27.76956411706662, 0.9999876292708836, 0.9999864036657276, 0.9999842120989315, 7860.302038689023, 7909.562341414276, 7902.985958118363, 181.19726956226563, 43.06291307834317, 43.485146188760154, 7865.79150476314, 7905.704022885994, 7897.48433586623, 286.23501287814366, 285.608974399533, 285.88310709918244, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.209, 4.211949, 3289.976, 795.4693, 4.148148, 3299.802, 823.4869, 6.646609, 5473.273, 778.3671, 4.221972, 3287.821, 797.5198, 4.134772, 3300.356, 829.3626, 6.57203, 5451.131, 99.70164, 99.98403, 99.50142, 99.65221, 100.0, 99.11008
28398.554360000002, 59.99912468786809, 60.00332231975877, 60.00341436590745, 27.658216729789444, 27.86419913645023, 27.803284325099753, 0.9999876721104337, 0.9999910623387545, 0.9999872910559753, 7872.07750715362, 7919.906218767067, 7910.634867708335, 178.67024401479478, 35.78080748911043, 37.34212127803994, 7888.866666276966, 7924.10391155868, 7915.001102832091, 286.2174963175521, 285.7025553045938, 285.8596739369946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 776.3, 4.231045, 3285.52, 799.0491, 4.130097, 3300.13, 826.4181, 6.618261, 5467.05, 778.6777, 4.221052, 3286.531, 796.3943, 4.143538, 3299.628, 826.9172, 6.606274, 5463.122, 99.52675, 100.0, 99.39951, 99.62867, 99.98732, 99.32804
28400.898200000003, 60.002678156449036, 60.00832502289227, 60.00274618603844, 27.660836267859796, 27.859226247804344, 27.804114810933452, 0.9999891530128464, 0.9999902054844182, 0.9999890509495492, 7875.950153638978, 7918.1820387466105, 7916.794546165838, 177.14463209181986, 36.08252121032547, 40.85866148547393, 7885.102468301616, 7929.0057933083945, 7912.954035230899, 286.1817510776798, 285.646929627351, 285.9395690843108, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.0907, 4.211593, 3290.158, 795.4499, 4.148333, 3299.801, 823.5258, 6.646425, 5473.215, 784.6004, 4.196782, 3292.992, 796.3181, 4.143538, 3299.788, 826.8774, 6.608105, 5463.178, 99.70165, 99.98243, 99.5055, 99.78782, 99.99078, 99.33324
28403.339440000003, 60.001931649317676, 59.99740099354991, 60.00354390395321, 27.66638799915644, 27.845632694955608, 27.816100920137252, 0.999987705884318, 0.9999851022556783, 0.99998839643355, 7880.934424204326, 7918.110873856405, 7920.3053008735715, 185.54090418782243, 44.32996146003279, 39.78953252527799, 7884.003821485558, 7924.718360263747, 7912.871094679363, 286.2271857019689, 285.74867802912377, 285.7814478052288, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.5768, 4.184108, 3295.336, 788.9128, 4.177251, 3296.739, 817.178, 6.714163, 5486.184, 790.9697, 4.169019, 3297.573, 790.0043, 4.172758, 3296.92, 820.5552, 6.677691, 5480.005, 99.83941, 99.89852, 99.75767, 99.92697, 99.91167, 99.62342
28405.706720000002, 60.00060514909493, 60.00128570610909, 60.00017481708446, 27.643353279860545, 27.866932406593392, 27.79638391932616, 0.9999867870164795, 0.99998777899491, 0.9999888504176712, 7884.060566469572, 7915.412527825604, 7908.714239056432, 178.05648903072665, 45.65847104748036, 42.94606399989652, 7884.310656542531, 7920.712619531915, 7918.7572487492935, 286.17736351254865, 285.6698120823878, 285.9199161313387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 781.0907, 4.211771, 3290.052, 795.4499, 4.147964, 3299.632, 823.5258, 6.647713, 5472.432, 784.6587, 4.196782, 3293.094, 796.3562, 4.143538, 3299.79, 826.9172, 6.607006, 5463.692, 99.70673, 99.98745, 99.52088, 99.78933, 99.99223, 99.33846
28408.098360000004, 60.00475074913629, 59.99997233490132, 60.00490760965147, 27.63927301525846, 27.853903710834327, 27.80182770033524, 0.9999842952675045, 0.9999819280593324, 0.999985223709395, 7881.60807870822, 7920.219812870274, 7915.811243605824, 180.3918064796103, 45.06611415197335, 42.855201719807155, 7879.554145969491, 7915.002780381453, 7916.425447479037, 286.2455830795474, 285.5825212639813, 285.83443522078727, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 0), 5500.0, 800.0, 787.6557, 4.184287, 3294.532, 795.4693, 4.147964, 3299.521, 823.3122, 6.64532, 5473.672, 784.7169, 4.196599, 3293.036, 796.3943, 4.14226, 3300.118, 819.2033, 6.691791, 5484.164, 99.85652, 99.98393, 99.51992, 99.7843, 100.0, 99.70233
