TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28424.773080000003, 60.01375587219288, 60.01657900414473, 60.01525377165623, 25.177357663502818, 25.343106032055875, 25.30988920840816, 0.9999883247771231, 0.9999902485309038, 0.9999902981683629, 7172.90252824574, 7199.121657156748, 7191.322528295439, 157.71700259089403, 31.689807041980657, 32.62678845975415, 7169.440050467974, 7198.7153360208695, 7194.37109185291, 286.19152344680646, 285.630042851712, 285.78427881603653, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.1301, 4.211949, 3289.985, 795.4693, 4.147964, 3299.748, 823.4675, 6.64532, 5472.773, 784.7946, 4.196599, 3293.11, 796.3181, 4.143538, 3299.736, 820.3365, 4.007617, 3287.949, 99.69513, 99.99097, 99.50039, 99.78958, 99.99059, 99.65179
28427.156560000003, 60.01538537301943, 60.01915485912467, 60.0136862823879, 25.173548902054723, 25.352550015664445, 25.312984669425113, 0.9999915673872519, 0.9999893359340413, 0.9999912452459658, 7162.381910063589, 7210.705025922933, 7203.034687624733, 161.91309467590474, 33.22266566688904, 30.054428086625194, 7169.892424254919, 7210.172543136836, 7199.2754857880345, 285.9071108819374, 285.5974400786266, 285.85769370085814, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 783.5353, 4.200171, 3293.704, 792.123, 4.166752, 3297.628, 817.6439, 6.713059, 5487.021, 790.7949, 4.169938, 3297.689, 790.0806, 4.172758, 3297.186, 826.7184, 3.964949, 3278.388, 99.78287, 99.92672, 99.74538, 99.92693, 99.91331, 99.33822
28429.5292, 60.01828982870246, 60.018169398444186, 60.024537615027945, 25.14616031771249, 25.31498137868322, 25.287530402758296, 0.9999907138181662, 0.9999875930249394, 0.9999897820945401, 7169.117585346504, 7205.337345523669, 7198.071074227539, 160.08350991379916, 36.30209100664979, 37.58366583845964, 7170.812142569145, 7197.480926758063, 7196.923046538769, 286.23866381124367, 285.69527048356156, 285.83810478283596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.5047, 4.211593, 3290.096, 795.4499, 4.147964, 3299.631, 823.3122, 6.6444, 5473.105, 784.7169, 4.197334, 3293.434, 796.3371, 4.143538, 3299.788, 820.3962, 4.007617, 3288.222, 99.69816, 99.98923, 99.5096, 99.79474, 99.99049, 99.6417
28431.97636, 60.01686891402676, 60.01953754310244, 60.01651730806798, 25.16004244135012, 25.334832521139685, 25.31484095910079, 0.9999910304820413, 0.9999927185986743, 0.9999912442984525, 7169.26282579906, 7203.978399235343, 7192.107778421247, 159.59896758881086, 28.125145722589508, 31.011909177146208, 7171.698580488935, 7198.86368116398, 7192.012483642035, 286.1413138502165, 285.6625115034161, 285.87528109651333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.0907, 4.212128, 3290.153, 789.263, 4.178541, 3297.197, 823.5452, 6.645136, 5472.436, 784.5033, 4.196782, 3292.919, 796.3181, 4.143721, 3299.736, 826.6985, 3.964949, 3278.444, 99.70021, 99.89695, 99.5015, 99.80274, 99.99246, 99.3454
28434.413800000002, 60.01947576211893, 60.02261367936267, 60.02270591448768, 25.137301013667326, 25.325339407708196, 25.2887146159542, 0.9999906625254918, 0.999984195218233, 0.9999898292310779, 7164.793242245606, 7206.743100814654, 7193.346425924842, 162.69419243043922, 41.007735591198525, 33.738283611321776, 7173.500203057824, 7211.040916215588, 7201.589177864794, 286.32567680530036, 285.73788944122555, 285.89775594689223, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 774.8214, 4.236756, 3282.964, 782.8038, 4.205065, 3291.7, 829.7375, 6.572795, 5454.029, 778.2311, 4.223074, 3286.685, 802.5746, 4.111944, 3300.413, 832.6033, 3.923198, 3268.54, 99.48279, 99.74709, 99.16277, 99.58687, 100.0, 99.02171
28436.784560000004, 60.02061201502132, 60.022701163645245, 60.0211245820064, 25.165322526262482, 25.331584914723162, 25.288054176571368, 0.9999915065550804, 0.9999896067785564, 0.999989307457396, 7160.180429629903, 7200.035744992255, 7192.428283175666, 159.0053828642226, 28.820450692576742, 31.11673153744664, 7166.573815741453, 7199.628097086834, 7194.605329397681, 286.116250170589, 285.52472642825836, 285.8656883241094, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.1498, 4.212306, 3289.98, 789.0101, 4.17762, 3296.519, 823.4092, 6.646241, 5472.543, 782.6392, 4.205424, 3290.327, 796.3181, 4.143538, 3299.844, 831.0724, 3.933819, 3266.648, 99.69498, 99.89312, 99.5066, 99.72424, 99.99387, 99.04349
28439.155160000002, 60.02028031345582, 60.01444337720977, 60.01694994286904, 25.134979263442332, 25.307211530975557, 25.239574335186926, 0.9999903723140787, 0.9999854673602652, 0.9999907807138549, 7155.604151903072, 7194.729462223335, 7186.178256513875, 163.37316739183743, 37.88994119684003, 34.54588696930432, 7159.969770265621, 7193.186603444382, 7179.898814245923, 286.2864234106257, 285.57583243392247, 285.76978478810946, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.5244, 4.208737, 3291.685, 791.0529, 4.166752, 3298.515, 817.0616, 6.7149, 5485.016, 773.5319, 4.243116, 3279.45, 789.9662, 4.173671, 3297.141, 839.1243, 3.872291, 3249.295, 99.74662, 99.95359, 99.73024, 99.37589, 99.89547, 98.46209
28441.555720000004, 60.01719969790418, 60.024014193699074, 60.02036224206798, 25.15031056303609, 25.326886208248432, 25.28228726722873, 0.9999915892993515, 0.9999909883286444, 0.9999917842585534, 7159.733156658701, 7199.683973655356, 7195.369736226059, 161.19804496643155, 33.81592161151093, 27.273917046681618, 7165.822705446241, 7197.067286982085, 7189.275668845293, 286.1936632214597, 285.66594896667783, 285.86490117205176, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 782.5298, 4.20606, 3291.077, 789.2435, 4.176883, 3295.726, 823.4675, 6.645504, 5472.316, 778.1923, 4.222891, 3287.371, 796.299, 4.144086, 3299.688, 833.0406, 3.921184, 3265.041, 99.7282, 99.90135, 99.49526, 99.6036, 99.98914, 98.97395
28443.96436, 60.014858144917326, 60.020269360961024, 60.01890987782562, 25.160350610473596, 25.34391580443938, 25.309431724553068, 0.9999918011558653, 0.9999946590070524, 0.9999915515794326, 7160.88689756838, 7200.397197382717, 7193.629682002254, 160.7725523029976, 25.95256339160801, 29.445401810072326, 7169.453570183705, 7202.806748497417, 7198.703668884451, 286.1770725887344, 285.58732605269034, 285.694976615338, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.1628, 4.185179, 3295.838, 795.4499, 4.148148, 3299.578, 823.4092, 6.645689, 5473.108, 778.1729, 4.223258, 3287.54, 796.3181, 4.143721, 3299.906, 833.0009, 3.920817, 3266.248, 99.88001, 99.98581, 99.5015, 99.62103, 99.99573, 98.94946
28446.35232, 60.02141162235779, 60.02343706288666, 60.01918765583823, 25.179358829669503, 25.335017727504905, 25.29236148709106, 0.9999867523453467, 0.9999854019335135, 0.9999884629384271, 7157.758738430286, 7198.542714507032, 7190.959381254005, 153.3256195482163, 38.43696279575897, 35.97665994724298, 7167.3803522186, 7206.818739607007, 7200.062248717602, 286.1553486418976, 285.6011424378378, 285.822428327536, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 793.7476, 4.156268, 3299.148, 801.734, 4.116651, 3300.424, 829.7958, 6.573532, 5454.136, 784.6393, 4.19623, 3293.218, 802.6127, 4.111761, 3300.132, 826.7184, 3.965499, 3278.328, 99.97104, 100.0, 99.16366, 99.79308, 100.0, 99.33847
28448.7468, 60.01887625862719, 60.018240598631515, 60.0180362299315, 25.16666235220448, 25.349463010001408, 25.288859405444494, 0.9999900563911613, 0.9999908241432774, 0.9999895561427146, 7161.985740702608, 7206.716481326651, 7197.628318731389, 157.94820761672145, 27.880564104826135, 31.047719446536576, 7175.3595825425755, 7208.157654169489, 7198.795913736506, 286.224413498674, 285.6156004479684, 285.79417299279413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.36, 4.185536, 3295.651, 795.4499, 4.148148, 3299.578, 823.4092, 6.646425, 5472.429, 778.2311, 4.22381, 3286.491, 796.299, 4.143721, 3299.683, 832.9412, 3.920268, 3265.75, 99.86682, 99.98755, 99.5025, 99.58923, 99.989, 98.94416
28451.155120000003, 60.015864124000665, 60.01751723466965, 60.01644579595158, 25.135645570053924, 25.321111335735342, 25.261506700429464, 0.9999907539781396, 0.9999879619651528, 0.9999890001018927, 7158.072680092903, 7197.276977696457, 7182.420483853397, 156.94290368291004, 37.452770344641976, 28.958940032228384, 7161.838117461806, 7197.165906872912, 7181.046879456223, 286.0507960760024, 285.5391815443307, 285.7735634547497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.3403, 4.185536, 3295.718, 795.4499, 4.148148, 3299.487, 822.9628, 6.65618, 5476.131, 787.3578, 4.186118, 3295.505, 792.98, 4.162897, 3297.478, 837.5934, 3.879799, 3250.142, 99.83419, 99.98306, 99.54324, 99.86237, 99.92216, 98.55023
28453.55452, 60.016000794417224, 60.01170772382272, 60.015786229677246, 25.115095864232995, 25.31163025174161, 25.29011907394355, 0.999991046617137, 0.999988150005701, 0.9999900615482461, 7162.711791503892, 7189.233427754365, 7180.562563798038, 155.59387132357142, 34.76198807234982, 31.245566515923656, 7156.626162553288, 7200.379331695013, 7194.767251597474, 286.170271835398, 285.6361799159777, 285.7987119951316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 783.8508, 4.199992, 3293.034, 792.765, 4.158648, 3299.084, 822.3998, 6.657469, 5473.047, 784.581, 4.196599, 3292.42, 796.3181, 4.143721, 3299.737, 834.0347, 3.912211, 3262.696, 99.78751, 99.97083, 99.52905, 99.80433, 99.99064, 98.88362
28455.95548, 60.02245038559892, 60.016478774991704, 60.01591714777357, 25.129798443404727, 25.336724173818823, 25.286377222433277, 0.9999889230044077, 0.999988802216484, 0.9999886462452073, 7162.934903716095, 7198.143529458764, 7188.98205112218, 159.17733811687867, 34.22337102839302, 34.10170365351951, 7167.367566379044, 7201.315720330849, 7192.455372492523, 286.20275892211475, 285.54711890673366, 285.79769401314064, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.4061, 4.211593, 3290.148, 795.4888, 4.14778, 3299.686, 823.4481, 6.645873, 5472.427, 790.9308, 4.169386, 3297.753, 796.3562, 4.143538, 3299.733, 833.0009, 3.919536, 3265.088, 99.70005, 99.98908, 99.48711, 99.92023, 99.99049, 98.93015
28458.356440000003, 60.01486720352464, 60.00991272318511, 60.012632808932004, 25.148898972812795, 25.33030016535079, 25.24832698855202, 0.9999891556860524, 0.9999877529372565, 0.9999887894715437, 7168.395095948614, 7195.0086257113935, 7194.748574294629, 154.9334833257385, 36.22279644477703, 35.816657367848165, 7171.376230595175, 7198.935524292377, 7197.706625919856, 286.1664346213743, 285.6094482161332, 285.744717256269, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 774.8411, 4.236935, 3282.753, 801.7535, 4.116835, 3300.419, 829.7375, 6.572979, 5453.912, 797.1642, 4.139601, 3299.971, 802.5936, 4.111761, 3300.297, 826.7184, 3.965316, 3278.39, 99.48075, 100.0, 99.16062, 99.99951, 100.0, 99.34011
28460.689840000003, 60.01267470129473, 60.01024882926474, 60.00789297524012, 25.166270764337636, 25.333497142510492, 25.296396638860674, 0.9999896034203141, 0.9999909953931622, 0.9999904437758728, 7168.601370692311, 7204.812661609554, 7195.952037357567, 153.8585768132566, 25.034476586198707, 34.85558664274885, 7169.455460650375, 7204.998346500321, 7197.126708147307, 286.1720125665108, 285.5790002956294, 285.73828749794933, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.071, 4.211949, 3289.933, 795.4888, 4.147964, 3299.515, 823.5258, 6.645689, 5472.88, 790.892, 4.16957, 3297.577, 796.3181, 4.143721, 3299.685, 832.9412, 3.920634, 3265.541, 99.69845, 99.98389, 99.50141, 99.92518, 99.99218, 98.94232
28463.0364, 60.00792544459199, 60.00346474942404, 60.00886605944634, 25.151443010325885, 25.304024359071644, 25.24651830016111, 0.99998940616655, 0.9999927746500583, 0.9999931456674978, 7159.0547298966985, 7195.845394492457, 7181.672721146687, 151.99640066962684, 33.71953668241622, 29.819697367402114, 7163.291103774823, 7196.306574726521, 7183.961626532021, 286.1819336769102, 285.6317777100798, 285.73766004895907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.1498, 4.211771, 3290.048, 795.4693, 4.147964, 3299.69, 823.3898, 6.646425, 5472.884, 790.892, 4.16957, 3297.5, 795.9556, 4.148286, 3299.278, 834.0546, 3.910746, 3262.697, 99.69339, 99.98923, 99.50558, 99.92385, 99.97672, 98.85924
28465.46148, 60.01177775415526, 60.00444903996161, 60.00492588312879, 25.11682531027447, 25.316716584697815, 25.259224223310213, 0.9999918849766787, 0.9999895626450643, 0.9999918578026314, 7161.984059820356, 7194.985989247614, 7187.511012326343, 160.3314388018489, 33.025250631891595, 33.08603677070528, 7162.696590010874, 7199.043543157728, 7185.84528289197, 286.1451834463084, 285.63446291350226, 285.9557486792546, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.3403, 4.185536, 3295.034, 790.4304, 4.171357, 3297.257, 819.2163, 6.68508, 5480.213, 788.4841, 4.178028, 3296.079, 794.5441, 4.149382, 3299.679, 834.0745, 3.912394, 3262.347, 99.86377, 99.96571, 99.63884, 99.90651, 99.98888, 98.8576
28467.929600000003, 60.01025132023968, 60.00839083643991, 60.013425404309075, 25.149775117530904, 25.31164748027765, 25.290522036536682, 0.9999899203331378, 0.9999890227200882, 0.9999911902289773, 7162.300668246765, 7200.865728197786, 7188.130533983545, 158.8388765454987, 33.782230107893156, 34.01661153305804, 7165.83296350439, 7194.748681547339, 7192.426497757362, 286.1913115128251, 285.50722275731886, 285.8050496998692, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 785.9405, 4.190355, 3295.843, 795.4693, 4.147964, 3299.744, 823.4869, 6.645689, 5472.429, 784.7363, 4.197886, 3293.098, 796.3371, 4.143721, 3299.845, 833.0009, 3.919719, 3265.601, 99.84523, 99.98731, 99.49731, 99.80824, 99.99391, 98.94596
28470.347920000004, 60.00838431274796, 60.01417512265665, 60.01043100091736, 25.151379473621564, 25.34723923296481, 25.300136266405488, 0.9999853889840886, 0.9999846025382776, 0.9999886258109115, 7161.303283866394, 7202.2309082564425, 7192.004025617305, 153.54431977871775, 36.78016821750725, 38.71849243879706, 7168.509678766206, 7197.832024655385, 7192.073750995438, 286.1506677716089, 285.6575151295905, 285.86622001332233, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 793.7081, 4.156446, 3299.096, 801.7145, 4.116651, 3300.422, 829.7375, 6.573532, 5454.021, 777.9787, 4.223994, 3286.689, 802.5936, 4.111944, 3300.292, 826.6786, 3.965682, 3278.334, 99.97453, 100.0, 99.16676, 99.6025, 100.0, 99.34014
28472.779720000002, 60.013496828083895, 60.009900693844244, 60.01172348745359, 25.191935814206698, 25.345654633881235, 25.29354269046675, 0.9999908953561247, 0.9999938612467906, 0.9999854282160294, 7164.807932823278, 7205.857530710312, 7204.073504600029, 150.42207776571286, 25.361134360082133, 34.27262758067445, 7171.262926696948, 7200.783616245584, 7190.202512758502, 286.150354374425, 285.5902948810195, 285.8046010834286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.4388, 4.185536, 3296.211, 795.4499, 4.147964, 3299.521, 823.3704, 6.647345, 5472.483, 784.5033, 4.196966, 3293.375, 796.299, 4.143721, 3299.957, 832.8617, 3.920451, 3265.677, 99.86711, 99.98567, 99.4983, 99.80788, 99.99728, 98.95853
28475.15316, 60.015144297854604, 60.01307126483238, 60.01164141077256, 25.10057568324496, 25.271755986530746, 25.215559192084182, 0.9999900763798707, 0.9999902906626056, 0.9999912744983258, 7148.462390067023, 7186.771839630596, 7173.485455591322, 151.6203294492725, 33.72667902113875, 26.63147212335707, 7152.2083409677, 7188.638879772218, 7173.720561116279, 285.82829535653417, 285.20480667359965, 285.4466989704203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.3403, 4.18625, 3296.048, 795.4499, 4.148333, 3299.461, 823.5063, 6.647161, 5472.489, 778.4448, 4.222707, 3286.862, 796.3181, 4.144269, 3299.652, 833.9154, 3.910746, 3262.333, 99.84783, 99.98225, 99.50861, 99.60437, 99.98805, 98.85549
28477.497040000002, 60.01362784852426, 60.01373065583799, 60.00996720445799, 25.159744920286613, 25.307164795541766, 25.26518855133735, 0.9999913233152049, 0.9999871836318617, 0.9999878507938449, 7159.818046762665, 7196.524737522045, 7193.365429869296, 160.63479008623153, 37.95181012582157, 33.91577775773385, 7158.0997559309135, 7194.45708454167, 7186.694212906028, 286.096670555654, 285.53872168886255, 285.7600584687838, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.071, 4.211949, 3289.603, 789.1463, 4.17762, 3296.871, 817.7604, 6.702751, 5483.508, 774.1533, 4.239254, 3283.086, 793.228, 4.15687, 3299.145, 834.8698, 3.909464, 3262.334, 99.68353, 99.90135, 99.69875, 99.45863, 99.97511, 98.84471
28479.918560000002, 60.01247115548768, 60.020591654615316, 60.0139167571834, 25.127475128207536, 25.310818607506288, 25.271622234404504, 0.9999889828791961, 0.9999898202697857, 0.9999901923916914, 7154.906461739746, 7191.101439140793, 7194.294952755967, 162.50767843743824, 33.49915969090853, 29.661039492958196, 7156.367853869355, 7185.27187772816, 7184.902137879259, 286.1235007750504, 285.62092685925444, 285.8285422428701, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 785.5856, 4.195352, 3293.58, 795.4888, 4.147964, 3299.404, 823.3316, 6.6444, 5472.94, 778.2117, 4.222523, 3287.028, 796.3181, 4.143721, 3299.845, 833.0406, 3.921367, 3264.97, 99.80404, 99.98054, 99.48815, 99.57344, 99.99232, 98.96016
28482.288880000004, 60.01918913147235, 60.01700285569401, 60.019044305992004, 25.1697754188528, 25.290132631634844, 25.28382405549624, 0.9999892507350098, 0.999986882151877, 0.9999877455845799, 7160.849185865686, 7197.574061818973, 7186.190563165229, 161.70501567661245, 31.91198354383323, 32.11283440288844, 7167.79652298818, 7192.849289615135, 7184.580288207713, 286.0726071206396, 285.5794425041078, 285.7731906261268, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 775.9451, 4.232295, 3282.796, 801.5005, 4.117019, 3300.422, 829.6987, 6.573716, 5454.138, 784.5422, 4.196414, 3291.982, 802.5746, 4.111944, 3300.24, 826.7184, 3.965499, 3278.501, 99.48815, 100.0, 99.1647, 99.77605, 100.0, 99.34711
28484.653560000002, 60.0174106045298, 60.01930527946271, 60.01538003662227, 25.138702109814144, 25.326848886019043, 25.280106979283623, 0.9999912321530277, 0.9999914133796745, 0.9999891874290845, 7165.559773036543, 7204.974187180848, 7199.926525411422, 157.1430018345651, 29.02281612448087, 29.30044376961314, 7167.739238087839, 7202.78267336908, 7185.557470275269, 286.1646691117268, 285.5912453303362, 285.8553631989195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.1301, 4.211949, 3290.215, 795.4693, 4.148333, 3299.744, 823.3898, 6.646609, 5472.938, 778.4059, 4.222523, 3287.66, 796.299, 4.143903, 3299.798, 832.9611, 3.919719, 3264.396, 99.70209, 99.99093, 99.50656, 99.5867, 99.99242, 98.9197
28487.185320000004, 60.01588752745396, 60.015558681025084, 60.01969467334291, 25.190717996809656, 25.371817893426677, 25.336237761829402, 0.9999901505674298, 0.9999919671876659, 0.9999892864408422, 7152.124238033171, 7197.204022150854, 7180.406774128231, 149.66455435572834, 30.317042442985667, 29.973945013430694, 7163.188578773927, 7195.925444202096, 7185.308821596035, 285.99309096961014, 285.5631247179859, 285.83548129825186, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.1104, 4.211771, 3290.038, 795.4499, 4.148148, 3299.631, 823.4675, 6.646057, 5472.431, 784.6587, 4.197517, 3293.094, 796.299, 4.143721, 3299.679, 832.8419, 3.920817, 3264.991, 99.69528, 99.99083, 99.49734, 99.80134, 99.99228, 98.95416
28489.556360000002, 60.01987125570339, 60.02292523541395, 60.01509319681672, 25.150811808546848, 25.33482624831733, 25.285162225454712, 0.9999901360390208, 0.999988923845119, 0.9999908448782939, 7162.32631935252, 7190.569196323578, 7189.096933760635, 160.84601452930838, 33.26615959168976, 31.847964782746203, 7162.728478012954, 7201.079833113783, 7185.944934264724, 286.0525926437466, 285.6682562763435, 285.76934142248325, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.36, 4.185536, 3295.608, 789.1463, 4.177251, 3296.465, 817.1586, 6.713795, 5486.355, 790.5814, 4.170673, 3296.857, 791.95, 4.162714, 3298.494, 836.2813, 3.89866, 3259.601, 99.86711, 99.90351, 99.75053, 99.91637, 99.95297, 98.74146
28491.987520000002, 60.01938079032589, 60.01798324362655, 60.01559720199153, 25.17842043234238, 25.37037659439812, 25.320446572835984, 0.9999892107161905, 0.9999931072479908, 0.999988168992147, 7171.770377632289, 7208.98309966326, 7200.605264998618, 159.0654177507763, 27.97812427316103, 32.48023106544011, 7168.470019166789, 7208.379870853694, 7199.938822412478, 286.23630957369033, 285.6116409349609, 285.7486021353104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.6624, 4.208201, 3291.565, 795.4499, 4.148148, 3299.578, 823.5063, 6.612923, 5463.626, 789.1443, 4.177476, 3297.204, 796.299, 4.143903, 3299.958, 832.9214, 3.920451, 3265.665, 99.72791, 99.98581, 99.36081, 99.90485, 99.99069, 98.95822
28494.44292, 60.023341997970114, 60.02182528083393, 60.01969837578813, 25.177538626204854, 25.356734253786883, 25.297898915947275, 0.9999905634920554, 0.9999902334378548, 0.9999882961565622, 7163.371792026059, 7205.441443707248, 7194.576494328805, 155.55091145681104, 32.29212386114932, 35.277773103933214, 7167.950862063256, 7206.004302602036, 7197.575324403174, 286.089996246596, 285.5164873269536, 285.7952058532835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 792.0324, 4.162514, 3298.88, 801.5394, 4.117756, 3300.535, 829.6599, 6.573164, 5453.968, 797.1642, 4.139601, 3299.971, 802.5746, 4.111761, 3300.132, 826.6985, 3.965132, 3278.211, 99.95656, 100.0, 99.1637, 99.99598, 100.0, 99.34014
28496.75284, 60.02150633332841, 60.01724012272757, 60.02098923736742, 25.196824911101594, 25.359623084555924, 25.325251232990574, 0.9999902269262055, 0.9999902544505682, 0.9999883807196563, 7175.088194528576, 7208.804048653951, 7203.949449217035, 154.84773703689314, 31.567442263075918, 32.96053054038293, 7168.225939894125, 7207.065565262801, 7202.62321157494, 286.02486573342765, 285.4873248792357, 285.66703607260087, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.36, 4.184465, 3295.699, 795.4693, 4.147964, 3299.631, 823.4287, 6.646241, 5472.489, 790.892, 4.169386, 3297.583, 796.299, 4.143721, 3299.736, 833.0009, 3.919353, 3265.08, 99.86551, 99.98581, 99.5066, 99.92695, 99.989, 98.9267
28499.12324, 60.02163794468377, 60.015610595085974, 60.02063149491398, 25.200638465407074, 25.34592143985745, 25.314079102957574, 0.9999893552579342, 0.9999934801735892, 0.9999918188452713, 7175.651735850597, 7207.180963146404, 7201.924978822155, 155.80710873332055, 29.219232586140265, 29.49439880829732, 7174.756855404007, 7203.160129602328, 7182.539343744064, 285.9675582845904, 285.5800609336204, 285.77410477621584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.222, 4.185536, 3294.732, 795.4499, 4.148148, 3299.637, 823.4675, 6.646425, 5472.768, 790.8726, 4.169754, 3297.694, 796.299, 4.143721, 3299.957, 832.9015, 3.920451, 3265.321, 99.88813, 99.98759, 99.50656, 99.92871, 99.99218, 98.94772
28501.570040000002, 60.01007843232842, 60.01791523428453, 60.0146633772194, 25.18692647521189, 25.323680982303607, 25.307018366416962, 0.9999890756777498, 0.9999927288314383, 0.9999916111198119, 7160.361725002703, 7199.746532109171, 7196.255311371877, 160.0502079246112, 28.376605599203458, 30.077320086239524, 7157.882430203129, 7203.878460149667, 7192.304099441367, 286.04807827388515, 285.44900920493507, 285.7733796434916, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.1104, 4.211771, 3290.435, 789.0879, 4.177804, 3296.58, 817.1004, 6.713979, 5486.243, 784.581, 4.197886, 3293.718, 790.0234, 4.172028, 3296.856, 838.1501, 3.882912, 3255.063, 99.70875, 99.89497, 99.75147, 99.80138, 99.90332, 98.56559
28504.040360000003, 60.00895749266643, 60.00504353984894, 60.01227576898195, 25.170859535697822, 25.35214139574238, 25.2966331095732, 0.9999928603929539, 0.9999903210396521, 0.9999903419726783, 7165.55800731613, 7201.350093652619, 7203.3743521543865, 154.6143225939868, 27.036715249367717, 32.36069035087246, 7170.3957312347475, 7205.043161622088, 7201.046445648807, 286.06566941662277, 285.50207415226487, 285.6687991994835, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.5374, 4.185893, 3295.938, 795.4499, 4.147964, 3299.748, 823.681, 6.642927, 5472.493, 787.3384, 4.185566, 3294.883, 796.3181, 4.143721, 3299.906, 833.0208, 3.919536, 3265.151, 99.89206, 99.98567, 99.49848, 99.83935, 99.99573, 98.95464
28506.389880000002, 60.00804249528879, 60.0062810522829, 60.00840940570277, 25.150612177150336, 25.31643293432599, 25.286505721048147, 0.9999909892044633, 0.999985785159659, 0.9999883697789146, 7152.369603744748, 7194.560929464123, 7187.596944476553, 159.2786918129009, 32.83747410997876, 33.44625557945801, 7162.00049043187, 7187.602494985901, 7187.851592138877, 286.0400711944901, 285.48386692554976, 285.6311077575069, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 778.8826, 4.221587, 3287.808, 798.5627, 4.130834, 3300.467, 827.7381, 6.597093, 5457.285, 778.736, 4.223626, 3286.979, 802.5364, 4.112309, 3300.243, 826.6786, 3.965682, 3278.278, 99.62913, 100.0, 99.25969, 99.60401, 100.0, 99.34025
28508.754800000002, 60.010300202649034, 60.007789861840386, 60.00778416694991, 25.160188966293635, 25.35825177506265, 25.293478472371337, 0.9999901159245648, 0.9999901139325651, 0.9999903893450445, 7161.028430165783, 7205.697569758166, 7197.645838613018, 156.85912439830963, 29.15993612128932, 30.12690486559086, 7168.738904622778, 7205.002694531505, 7198.117083024392, 286.0868930463694, 285.5417022445288, 285.6647834367078, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 780.5781, 4.212842, 3289.933, 795.5082, 4.147964, 3299.691, 823.5258, 6.645136, 5472.714, 784.6975, 4.197517, 3293.709, 796.299, 4.143721, 3299.683, 832.9015, 3.920268, 3265.895, 99.69411, 99.98923, 99.50049, 99.78659, 99.989, 98.94782
28511.17508, 60.00520228149375, 60.00715900507677, 60.008201293667604, 25.147894840127247, 25.342177609797414, 25.307343222599673, 0.9999896016879344, 0.9999933171919809, 0.999989715126317, 7159.526190276961, 7201.621131315719, 7195.5596129465675, 158.0908042649968, 25.370711598750404, 31.199701800129333, 7164.846742934049, 7201.1292265040565, 7194.546376159954, 286.13304495844335, 285.52354223522, 285.7525802255516, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.1104, 4.212306, 3289.985, 795.4304, 4.148148, 3299.637, 823.4481, 6.646241, 5472.94, 778.3088, 4.22381, 3287.077, 796.2799, 4.143903, 3299.961, 832.981, 3.919536, 3264.986, 99.70194, 99.99097, 99.50561, 99.62431, 99.99401, 98.97017
28513.614480000004, 60.012143433148864, 60.012270813912586, 60.012760830100355, 25.152155842133215, 25.332758276160266, 25.26610263150059, 0.9999905433733449, 0.9999882450507669, 0.999987366603085, 7162.429916320241, 7196.317535792433, 7193.15252410294, 160.8546900292098, 30.98463342271225, 33.231682784929035, 7161.731800569432, 7200.097595008819, 7189.079964091239, 286.22415270986903, 285.6060384721075, 285.76667065188985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.36, 4.185893, 3295.551, 789.1463, 4.177435, 3296.804, 817.1586, 6.714347, 5486.356, 772.0754, 4.247712, 3279.648, 790.0425, 4.173854, 3297.459, 839.2237, 3.87284, 3250.491, 99.86378, 99.89483, 99.75053, 99.36361, 99.92159, 98.49835
28516.008640000004, 60.01070382825673, 60.01566385040969, 60.01538960427453, 25.149036257247232, 25.312406945940566, 25.259930412128387, 0.9999911441415414, 0.9999882566170972, 0.999990181290668, 7154.571803084484, 7195.361186671821, 7188.539310252323, 163.04981843934866, 35.5823805278244, 34.249553846763774, 7165.792772841733, 7195.690627611028, 7192.17282421878, 286.10862899082196, 285.56297157934955, 285.82074197296623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.1301, 4.211771, 3289.99, 795.4693, 4.147964, 3299.637, 823.4869, 6.646793, 5473.495, 778.3282, 4.223074, 3286.929, 796.3181, 4.143538, 3299.906, 832.8419, 3.920634, 3265.732, 99.69672, 99.99097, 99.51669, 99.60889, 99.99573, 98.94804
28518.379360000003, 60.01082951074554, 60.01204514236495, 60.014134623851554, 25.172019233503498, 25.359056255713668, 25.28536875037481, 0.9999902215858059, 0.9999907498541553, 0.9999887048484617, 7165.566100414564, 7200.346528555858, 7194.056823631495, 154.58943055308737, 31.888146978943723, 41.07729170736184, 7168.877713363894, 7207.907304994104, 7187.517642205005, 286.15165390317884, 285.5851219769817, 285.7659107594571, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.4586, 4.185358, 3296.666, 796.5199, 4.14078, 3300.106, 825.6417, 6.621207, 5463.793, 781.8041, 4.206159, 3291.683, 801.4682, 4.117788, 3300.307, 827.0167, 3.964583, 3278.208, 99.89756, 100.0, 99.38125, 99.74656, 100.0, 99.33825
28520.84356, 60.01832791588215, 60.01805720492693, 60.016310255118114, 25.183415522772354, 25.352700731032296, 25.310736153218155, 0.9999870400616644, 0.9999915249011733, 0.9999885046880588, 7172.357886733644, 7210.096719610393, 7193.865330804936, 157.59536557515457, 28.28677145570009, 31.044666829040125, 7164.220874047346, 7204.733026150858, 7201.038308434343, 286.22656347291075, 285.58347068726175, 285.8122704607394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 789.5681, 4.178933, 3295.249, 796.1308, 4.144833, 3299.629, 823.6616, 6.64532, 5472.603, 778.3282, 4.222707, 3286.589, 796.299, 4.143903, 3299.849, 832.9412, 3.919902, 3265.375, 99.8719, 99.98553, 99.49835, 99.59222, 99.98737, 98.94602
28523.23568, 60.01681648491066, 60.019711287680416, 60.020583356415464, 25.177268455620766, 25.357666836850914, 25.295147166464965, 0.9999901244513896, 0.9999932782614557, 0.9999900050054411, 7168.573689192875, 7210.438445187895, 7201.705242012182, 156.81458951732066, 24.11023629454894, 32.403737674062654, 7172.942401888184, 7197.5390778868405, 7205.553107664273, 286.24347817599977, 285.65184060159277, 285.9415410491054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.1628, 4.184644, 3295.125, 795.4499, 4.147964, 3299.685, 823.351, 6.64532, 5472.713, 784.6198, 4.196782, 3293.548, 796.299, 4.143721, 3299.849, 832.9015, 3.921367, 3264.753, 99.85088, 99.98595, 99.50247, 99.79773, 99.99069, 98.93051
28525.667320000004, 60.02044612778795, 60.01975512482153, 60.01942120249778, 25.168958924806805, 25.33829037877251, 25.282759798479585, 0.999989399241766, 0.9999857735573473, 0.9999892641122665, 7173.956561185016, 7209.363008136616, 7193.8692013894815, 155.54547711405633, 36.22068271422086, 31.258528641669727, 7170.891667208818, 7197.617610722623, 7193.678333377002, 286.17200146921476, 285.5857291238468, 285.79676272011693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.0907, 4.212306, 3290.158, 789.0879, 4.177435, 3296.638, 817.1198, 6.714532, 5486.576, 790.7949, 4.168651, 3298.091, 789.9852, 4.173123, 3296.752, 839.184, 3.871009, 3249.473, 99.70005, 99.89671, 99.75157, 99.94074, 99.89859, 98.46749
28528.043920000004, 60.022379381999706, 60.02186873527006, 60.01936080350928, 25.165938873529246, 25.383072586699583, 25.308554884981866, 0.9999890269135205, 0.9999931620367621, 0.9999878769037956, 7167.752467473074, 7201.910175719465, 7197.793839215643, 149.5806460018648, 27.093101871246517, 37.57918670511435, 7164.794474850777, 7209.1880181269025, 7196.7295023045335, 286.145180046818, 285.49023431821183, 285.6850011896124, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.636, 4.185893, 3296.26, 795.4304, 4.147964, 3299.524, 823.5063, 6.646241, 5472.939, 784.7363, 4.197334, 3294.502, 796.2799, 4.143903, 3299.792, 832.9611, 3.919169, 3265.549, 99.86566, 99.98741, 99.50561, 99.81114, 99.99069, 98.93173
28530.448200000003, 60.020868746708786, 60.01695186471365, 60.018577296380094, 25.154184715719374, 25.336209323952882, 25.29134569741478, 0.9999874660525765, 0.999991231378728, 0.9999901805590774, 7156.879247928477, 7200.177539388278, 7192.732892585807, 156.511191803746, 29.368144065943397, 39.714870498453365, 7153.258794015513, 7194.301260189064, 7191.815844441621, 286.1156455994395, 285.58716180700975, 285.8094861747357, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.1104, 4.211771, 3289.985, 795.4499, 4.147227, 3299.818, 824.1469, 6.63354, 5468.505, 793.3776, 4.157987, 3299.217, 799.9041, 4.123267, 3300.355, 827.8318, 3.96147, 3277.791, 99.7002, 99.99309, 99.42597, 99.97099, 100.0, 99.30916
28532.81564, 60.015869419324424, 60.01704429710538, 60.0182555936449, 25.155198122625073, 25.33927680478491, 25.311601132751562, 0.9999900041735628, 0.999990503591425, 0.9999907106851014, 7171.289897768354, 7200.001753219765, 7200.073814044779, 160.75031803423053, 20.433405806167684, 39.9389131203759, 7172.51894977315, 7207.988904903017, 7200.2794453201095, 286.15096757076316, 285.5440750339649, 285.7151965375415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 777.8969, 4.225335, 3287.607, 797.5316, 4.137833, 3300.133, 825.1369, 6.633908, 5470.977, 791.0474, 4.169203, 3297.636, 796.299, 4.143721, 3299.683, 833.0009, 3.919902, 3265.842, 99.59505, 100.0, 99.44953, 99.92695, 99.989, 98.96353
28535.213320000003, 60.01901250525937, 60.022632968634, 60.02200780059272, 25.155497487879085, 25.352142660911586, 25.28180616018129, 0.9999913642777708, 0.9999947404481455, 0.9999900849269457, 7171.842623380532, 7205.26522540328, 7198.155411111177, 154.8708989621714, 25.94212543802405, 29.502772421122472, 7166.298355882025, 7199.656407093264, 7195.290544772544, 286.1378511015146, 285.56937137183917, 285.8287412832497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.1498, 4.211949, 3289.986, 795.4499, 4.147964, 3299.467, 823.584, 6.646609, 5472.995, 790.892, 4.169386, 3297.588, 796.3181, 4.143538, 3299.628, 833.0009, 3.920451, 3265.658, 99.69861, 99.99257, 99.50148, 99.92888, 99.99073, 98.95141
28537.614040000004, 60.0219556390792, 60.01772567419335, 60.01769289903076, 25.14272118418596, 25.323197184006304, 25.261458570911007, 0.9999927237972029, 0.9999869157031311, 0.9999918393847695, 7161.351424644016, 7200.5747993556215, 7193.180349523614, 156.475714775607, 36.91590413296262, 24.4175912999508, 7164.39163793793, 7204.735405034966, 7194.156897548644, 286.1048937491342, 285.6474068865669, 285.6895518908341, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.36, 4.185715, 3295.656, 789.1268, 4.17762, 3296.853, 817.1198, 6.714347, 5486.635, 784.4839, 4.196782, 3293.383, 790.0806, 4.173671, 3297.681, 839.1641, 3.871009, 3249.298, 99.86567, 99.89479, 99.75464, 99.78917, 99.90536, 98.4622
28539.987680000002, 60.02137425671354, 60.024323464693225, 60.02328944773651, 25.17966006919889, 25.336037072754447, 25.293254847731134, 0.9999905925395624, 0.9999909322587982, 0.9999916130696621, 7170.613093308359, 7207.102525200883, 7207.203898444936, 159.38583455851563, 23.60492333134175, 28.239019053588436, 7177.964735456022, 7203.460947967709, 7197.117524891831, 286.0735070126029, 285.6817695077998, 285.9137993667584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 781.1301, 4.211771, 3290.263, 795.4499, 4.14778, 3299.462, 823.584, 6.644768, 5472.827, 790.8726, 4.16957, 3297.529, 796.3181, 4.143721, 3299.793, 833.0009, 3.921184, 3265.674, 99.69004, 99.98923, 99.49637, 99.9305, 99.99232, 98.95171
28542.473640000004, 60.02655164495837, 60.027626357539994, 60.026678735261115, 25.144096047767377, 25.349944988838583, 25.27529353412091, 0.9999906311185448, 0.9999917051201433, 0.9999908160327576, 7169.91979888762, 7201.674074210136, 7195.995232916018, 155.1061952312316, 31.05784698182879, 29.677891833290687, 7167.891040488253, 7199.938733198916, 7196.944820348501, 286.27847206742535, 285.6345800049452, 285.74060133248025, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 0 1 1 1), 5500.0, 800.0, 787.498, 4.184644, 3295.379, 795.4304, 4.148148, 3299.519, 823.4675, 6.646057, 5472.659, 784.0761, 4.200275, 3291.791, 797.8822, 4.132946, 3300.491, 829.7404, 3.948286, 3274.419, 99.87102, 99.98403, 99.50046, 99.75894, 100.0, 99.22342
