TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28558.908760000002, 60.026597001550684, 60.02588905632708, 60.023871320975196, 30.14220533039716, 30.35488807840517, 30.301852268432114, 0.9999815182618207, 0.9999842991139775, 0.9999839859222416, 8601.409165494071, 8637.21253253582, 8637.627794904436, 196.15222658690436, 46.10786231154566, 50.797606655532036, 8604.419361450988, 8640.545147690833, 8630.77290413812, 286.3328350267822, 285.7183988023068, 286.03690498835954, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 781.071, 4.211771, 3290.0, 795.372, 4.148333, 3299.638, 824.3022, 3.979574, 3280.84, 782.0178, 7.013018, 5486.16, 796.7758, 6.901923, 5499.555, 827.4739, 6.603527, 5462.487, 99.68845, 99.98762, 99.45336, 99.73242, 99.99047, 99.31241
28561.3414, 60.02219385538121, 60.02437908450836, 60.02557620925266, 30.1398110042487, 30.35369090861822, 30.291883353262232, 0.999979624133462, 0.9999787038705397, 0.9999827485108258, 8587.351134531864, 8639.583755159052, 8635.383884062352, 206.66209294733017, 58.57946340974968, 51.92709512718886, 8588.847610322618, 8633.97501831053, 8627.89226125493, 286.4034976108988, 285.7416196680587, 285.84717441408077, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 783.2001, 4.201063, 3293.134, 791.5198, 4.166568, 3297.477, 834.3381, 3.906681, 3259.928, 791.2222, 6.94554, 5496.302, 790.5193, 6.951597, 5495.54, 820.0582, 6.6841, 5480.625, 99.7833, 99.92215, 98.81805, 99.92816, 99.9175, 99.65366
28563.716800000002, 60.018677935144865, 60.02193349119623, 60.023012131877664, 30.158121545065022, 30.376014234834976, 30.31828590481971, 0.9999803868880601, 0.9999845170612056, 0.9999799252171137, 8600.524589634955, 8634.373511897304, 8637.258235306293, 197.2442293629565, 45.18306460872236, 54.80359469519317, 8604.614490299977, 8634.790769379557, 8631.27095010504, 286.2674923678629, 285.6759410314867, 285.89307286055333, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 780.9724, 4.211771, 3289.22, 795.3915, 4.148333, 3299.585, 829.2328, 3.947729, 3273.43, 785.0859, 6.99169, 5489.064, 796.7758, 6.902105, 5499.72, 826.8377, 6.607555, 5463.235, 99.70209, 99.98424, 99.19528, 99.79976, 99.98955, 99.33016
28566.148080000003, 60.01962266502087, 60.020193191769394, 60.019925226969036, 30.147027358345014, 30.36650498611724, 30.312675371105172, 0.9999798156264241, 0.9999841338289034, 0.9999797626686516, 8603.231282285422, 8632.68698941514, 8624.294736306416, 200.93379318571647, 54.24470459511576, 51.70311806387326, 8603.718306650915, 8636.869981670874, 8630.880407054492, 286.22116571650815, 285.56366573704446, 285.95158616686786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.4191, 4.18625, 3296.394, 795.3915, 4.148333, 3299.639, 835.5611, 3.899502, 3258.49, 791.3969, 6.944988, 5496.245, 796.7949, 6.902288, 5499.665, 820.5751, 6.679155, 5479.082, 99.88931, 99.98588, 98.77501, 99.93033, 99.9925, 99.63703
28568.512440000002, 60.01476405757473, 60.02000592015078, 60.01681905536839, 30.16409841504215, 30.365455338332996, 30.304343288735552, 0.9999778935539939, 0.9999813976200889, 0.9999780884006654, 8602.29011212079, 8643.421405464072, 8633.014906371553, 200.5362748953985, 53.802902456397135, 57.99739315762554, 8606.317338138677, 8637.284623385363, 8631.680699780933, 286.4016543455134, 285.6313187549246, 285.9020007500786, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 793.787, 4.157517, 3299.531, 801.6367, 4.116835, 3300.425, 841.8699, 3.849986, 3241.441, 797.6302, 6.895162, 5499.972, 803.0705, 6.848961, 5500.309, 814.1932, 6.741233, 5489.857, 99.98438, 100.0, 98.21215, 99.9949, 100.0, 99.81419
28570.915880000004, 60.015911580878644, 60.01814950531304, 60.01846153749002, 30.136916760074122, 30.36083821281488, 30.30963226153723, 0.9999816559157749, 0.9999764225617337, 0.9999783330807546, 8588.186625828674, 8645.10066438082, 8634.263915969468, 203.04776900272373, 56.94313290112632, 58.27461536760234, 8597.75478546753, 8643.841852039332, 8634.268329654638, 286.1542235983094, 285.74527229943715, 285.89849607506403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.3797, 4.185893, 3295.446, 795.372, 4.148517, 3299.585, 835.5223, 3.900422, 3258.385, 792.1736, 6.936163, 5498.068, 799.0648, 6.87946, 5500.318, 820.4757, 6.679522, 5479.423, 99.88654, 99.98926, 98.76265, 99.95726, 100.0, 99.62448
28573.284040000002, 60.0172149489061, 60.01634284869375, 60.017766714128406, 30.14425415894426, 30.35809225002292, 30.321193650319863, 0.9999780120107346, 0.9999791498787343, 0.999982467850828, 8594.727565708778, 8644.83347481575, 8629.995589192604, 201.25549684525095, 55.014059229008126, 55.303845570218414, 8592.888051870303, 8645.001650087912, 8635.819486280614, 286.21720128619677, 285.72666657666286, 285.9319556527343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 794.0236, 4.153234, 3299.578, 803.3877, 4.107994, 3300.109, 832.5717, 3.92564, 3268.486, 801.9606, 6.858572, 5500.176, 808.564, 6.794721, 5496.707, 826.8178, 6.607372, 5463.001, 99.98582, 100.0, 99.04363, 100.0, 99.93872, 99.33014
28575.657560000003, 60.016581655052136, 60.01329793875615, 60.00968583944139, 30.15916456087455, 30.34996698302503, 30.314184009337378, 0.9999839959442816, 0.9999760986550423, 0.999983293383403, 8594.976520884724, 8641.359153566045, 8625.298297542553, 201.58057548050374, 61.60107623183558, 50.556264762370574, 8592.00347187372, 8639.458233516609, 8631.900467383804, 286.3657556054935, 285.72586071750237, 285.88747491209716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 796.0542, 4.145024, 3299.573, 803.1154, 4.112414, 3300.281, 835.5417, 3.89987, 3258.83, 797.6497, 6.894794, 5499.798, 803.0896, 6.848961, 5500.203, 820.098, 6.682818, 5480.289, 99.99103, 100.0, 98.78714, 99.99492, 100.0, 99.65261
28578.024800000003, 60.01394868274834, 60.01717791153935, 60.013719686747876, 30.15286383122865, 30.371191548377066, 30.287092424721163, 0.999979843140311, 0.9999780688557011, 0.9999796798829862, 8589.972608114604, 8635.801498568435, 8634.979422355536, 200.29638302982767, 59.33133936672857, 54.529551980107954, 8596.939672440862, 8640.733143800953, 8629.188102183018, 286.2738108497569, 285.71302824561104, 285.95948706969483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 793.649, 4.156624, 3298.933, 801.6951, 4.116835, 3300.251, 835.5611, 3.900054, 3259.106, 797.6302, 6.895162, 5499.967, 803.0705, 6.848961, 5500.253, 820.5353, 6.677691, 5479.424, 99.96975, 100.0, 98.75611, 99.9949, 100.0, 99.62449
28580.450160000004, 60.01286925291625, 60.014481092295135, 60.016430464898036, 30.142556067079063, 30.357527500183092, 30.304958936769356, 0.9999816152691928, 0.9999760865870109, 0.9999827184657923, 8601.691990151, 8640.170446112397, 8630.85757439811, 202.81283331140548, 55.08038233639718, 59.10732329505936, 8606.52908060428, 8643.37188229569, 8631.133582876333, 286.28687951672333, 285.83480306494033, 285.94667403716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.2023, 4.185715, 3295.345, 795.3331, 4.148517, 3299.195, 841.7923, 3.85017, 3240.886, 791.3387, 6.945356, 5496.132, 796.7568, 6.902471, 5499.497, 814.1137, 6.745079, 5491.216, 99.85899, 99.99107, 98.21892, 99.9272, 99.98944, 99.84206
28582.88444, 60.0132951420834, 60.01314991489894, 60.01600974616074, 30.14061666980943, 30.36878266326889, 30.309124008930613, 0.9999809599324601, 0.9999783280469164, 0.9999821338286536, 8592.063342498055, 8636.581287553545, 8631.626897095613, 201.05585530747067, 56.28848808081602, 55.77172569508457, 8599.75776909903, 8637.996889685515, 8622.20466748913, 286.2321679836972, 285.75352497880283, 285.9198809088836, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 793.649, 4.156981, 3299.158, 801.6951, 4.116651, 3300.426, 835.5999, 3.89987, 3259.511, 797.6497, 6.894978, 5499.855, 802.7081, 6.852066, 5500.335, 820.3962, 6.678057, 5479.886, 99.97466, 100.0, 98.75418, 100.0, 100.0, 99.62241
28585.251920000002, 60.01031015049208, 60.012954796640884, 60.01369489451386, 30.145218966277717, 30.35840935602132, 30.305162322092784, 0.9999792324291645, 0.9999796072699471, 0.9999828071930775, 8596.275357516393, 8635.937317908272, 8630.999420674545, 198.93505064754845, 52.84513262252767, 51.55334724110844, 8596.264995833752, 8641.200629131064, 8623.842070760375, 286.1756939457444, 285.5840137715875, 285.88881106222595, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.1234, 4.185715, 3294.661, 795.372, 4.148517, 3299.585, 835.3087, 3.901527, 3261.891, 790.1153, 6.959146, 5493.339, 794.0672, 6.928951, 5497.573, 827.1757, 6.593272, 5462.198, 99.87523, 99.98762, 98.84627, 99.88884, 99.95446, 99.25918
28587.71396, 60.010413791289785, 60.00925044890679, 60.00866362286112, 30.13395285136138, 30.35650819081947, 30.31058365624005, 0.9999804636904834, 0.9999786658884824, 0.9999827830527102, 8600.6549412903, 8635.732513576548, 8633.36802890717, 200.4655069554101, 55.40878766439755, 55.12967890045911, 8599.533954768185, 8640.399324518468, 8627.055935808045, 286.2825343371063, 285.69556640440135, 285.9191514428584, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 783.4565, 4.200706, 3293.493, 792.4731, 4.16049, 3299.039, 834.4547, 3.907049, 3259.528, 791.2222, 6.945172, 5496.244, 796.7758, 6.902288, 5499.606, 819.8793, 6.683184, 5481.146, 99.78316, 99.96947, 98.77219, 99.92828, 99.9925, 99.6558
28590.087760000002, 60.011364537063, 60.01008003700942, 60.009955264292074, 30.14140186524836, 30.35672145433815, 30.294321480067644, 0.9999795009169771, 0.9999814751051195, 0.9999807841105446, 8590.360330829722, 8633.727482880138, 8631.761274902765, 198.5559632225154, 52.713716877167826, 53.829859455238875, 8597.219805962013, 8638.61040192924, 8628.303146265243, 286.29991685837456, 285.6681492139017, 285.9128428349582, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 781.209, 4.212663, 3289.885, 795.372, 4.148701, 3299.526, 835.4835, 3.900238, 3258.254, 791.3387, 6.94554, 5496.185, 796.7758, 6.902288, 5499.714, 826.7582, 6.60664, 5463.691, 99.69208, 99.991, 98.76643, 99.93339, 99.99247, 99.33114
28592.596400000002, 60.00657843579765, 60.00759587918889, 60.00736505287977, 30.12353180511868, 30.330478842188054, 30.26455377732135, 0.9999800402446787, 0.9999782734059802, 0.9999818135943112, 8590.916508469025, 8631.468095309137, 8624.037211996103, 198.05245870991848, 57.426794628616335, 56.38798955847142, 8595.047998459884, 8636.347718771478, 8619.584674912947, 286.24508972620737, 285.6620997702223, 285.8174566710418, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 774.7425, 4.23747, 3282.413, 801.6562, 4.117203, 3300.484, 841.8117, 3.849802, 3241.274, 797.5914, 6.895529, 5499.796, 803.0323, 6.849327, 5500.143, 833.0406, 6.532476, 5442.057, 99.46815, 100.0, 98.20729, 99.995, 100.0, 98.94101
28595.026520000003, 60.00630268275717, 60.006912223384454, 60.006327904891265, 30.130024348774004, 30.356368199925917, 30.28657131414532, 0.9999808265955696, 0.999980829156902, 0.9999835291361788, 8593.716645909844, 8636.672721954474, 8623.501683156539, 201.64358699001798, 50.71644675590551, 53.962012711938314, 8596.474046645908, 8633.573377832075, 8624.742055971641, 286.29781130501397, 285.7678297092228, 285.9075670928088, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 781.1104, 4.211949, 3290.167, 795.3915, 4.148517, 3299.697, 835.5417, 3.901895, 3258.817, 791.3192, 6.945356, 5496.074, 796.7568, 6.899731, 5499.799, 826.8377, 6.607189, 5463.402, 99.69034, 99.9894, 98.75063, 99.92722, 99.99777, 99.33951
28597.430720000004, 60.00510403558143, 60.00662935468242, 60.006837883924554, 30.13934208199716, 30.346180331847112, 30.271266756063735, 0.9999789668915192, 0.9999787707190766, 0.9999805261724133, 8594.373336381117, 8632.967842365906, 8625.0211950222, 199.76679524646693, 55.60739303683931, 51.19051596107147, 8594.98522772456, 8630.005978676409, 8623.944584348688, 286.2251575301276, 285.6201524051847, 285.90704383618976, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 774.7425, 4.236935, 3282.873, 801.6367, 4.117203, 3300.429, 835.5999, 3.905208, 3262.972, 798.8925, 6.879717, 5500.382, 805.8554, 6.823941, 5498.541, 823.2193, 6.652237, 5475.599, 99.47613, 100.0, 98.84612, 100.0, 99.98571, 99.55494
28599.866920000004, 60.004870629687275, 60.00691447982643, 60.00695542192476, 30.129726690296447, 30.3530768454865, 30.277424961946288, 0.9999823982857622, 0.9999775413972619, 0.9999828489578609, 8592.360968528385, 8631.165404038877, 8627.34836112606, 205.953183925933, 56.39450361756053, 48.6929517637418, 8600.096623328269, 8637.207134108845, 8621.6006985977, 286.219170888372, 285.7259304592554, 285.9487705198278, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 770.4053, 4.251212, 3277.895, 804.5356, 4.101731, 3300.237, 834.3964, 3.90889, 3261.551, 797.8633, 6.894794, 5499.908, 803.0323, 6.849144, 5500.257, 826.7582, 6.607372, 5463.401, 99.32875, 99.99925, 98.83348, 99.99693, 100.0, 99.33318
28602.26536, 60.00534596879004, 60.00515024754637, 60.00556275936589, 30.156521393241572, 30.32408501147049, 30.29007134148512, 0.9999803684212633, 0.9999763743178791, 0.9999824596545366, 8591.230897891537, 8637.5386552013, 8622.080498701633, 206.42478054800222, 56.520891633086876, 53.69058567028242, 8597.890429375453, 8637.787826070937, 8626.727356685009, 286.2768817423018, 285.71834462961203, 285.92933372968264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 774.6439, 4.23747, 3282.653, 801.6367, 4.116835, 3300.536, 835.5029, 3.900606, 3259.273, 797.6108, 6.895529, 5499.855, 803.0323, 6.849144, 5500.2, 826.7781, 6.608105, 5463.518, 99.46945, 100.0, 98.75299, 99.99596, 100.0, 99.33529
28604.636400000003, 60.011624621141294, 60.01029003555697, 60.01174996255502, 30.107139599689756, 30.318830197829207, 30.25998810821944, 0.9999793925453694, 0.9999759509207521, 0.9999804251465673, 8578.352924235642, 8625.10817106193, 8616.671764023456, 200.83659707854667, 58.01325038272756, 51.011320609873565, 8593.34361335215, 8629.196295790864, 8620.968852060865, 286.3152500562617, 285.7291891274401, 286.0428058761801, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 780.9724, 4.212306, 3289.832, 795.372, 4.149622, 3299.863, 841.7729, 3.850354, 3240.88, 791.3192, 6.94554, 5496.132, 796.7186, 6.902653, 5499.551, 833.0605, 6.532843, 5442.058, 99.69049, 100.0, 98.20712, 99.9272, 99.99043, 98.94193
28607.026240000003, 60.00889034129003, 60.008621289199716, 60.012950824200345, 30.141481887181833, 30.363864563286153, 30.29324693386063, 0.999980409396168, 0.999977061250535, 0.9999785854129931, 8597.191330416588, 8639.192769511776, 8630.601874417083, 204.26184058588115, 56.11854068939397, 57.702196992877816, 8600.112476170449, 8639.624970572388, 8628.860000484688, 286.20305201904443, 285.63162641121716, 285.9348360531644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 774.7425, 4.237113, 3282.653, 801.6367, 4.117019, 3300.259, 835.4641, 3.900606, 3258.763, 797.5914, 6.895529, 5499.801, 803.0133, 6.849327, 5500.09, 826.7582, 6.607738, 5463.346, 99.47294, 100.0, 98.75973, 99.99498, 100.0, 99.33217
28609.40116, 60.01566070100945, 60.01293608122047, 60.01480850883907, 30.17115433783972, 30.406275106470655, 30.326169228026977, 0.9999811696206117, 0.9999814761131545, 0.9999851482965465, 8585.912976928474, 8643.71181859733, 8633.401567488523, 205.57031530449967, 55.773759570250604, 55.007422066876416, 8598.315782117046, 8639.530781854888, 8623.770297903131, 286.1736372659895, 285.58947170670734, 285.8288816674421, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 781.2287, 4.212128, 3290.1, 795.3526, 4.148517, 3299.749, 835.4835, 3.901527, 3258.367, 791.3387, 6.945356, 5495.675, 796.3562, 6.908497, 5498.84, 825.2671, 6.625135, 5470.277, 99.69701, 99.991, 98.76672, 99.92621, 99.98386, 99.43119
28611.85924, 60.01870325701428, 60.017320891483266, 60.01849616531886, 30.12755749063797, 30.35876938230067, 30.27952674414789, 0.9999817734937478, 0.9999803366802107, 0.9999802958479229, 8589.709272464252, 8634.538994153958, 8631.34048905334, 207.72173999058168, 51.15107520236779, 52.25532519706644, 8592.679076481318, 8641.737322092555, 8629.089199437585, 286.39120014313363, 285.7963533826876, 285.9309804204394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.3008, 4.188213, 3294.603, 790.7611, 4.169699, 3298.043, 832.1058, 3.926561, 3266.375, 789.0278, 6.959698, 5494.928, 795.9747, 6.909045, 5499.479, 827.2354, 6.605541, 5463.175, 99.84073, 99.93198, 98.97966, 99.89909, 99.98913, 99.32172
28614.294800000003, 60.01699821214761, 60.014784380973495, 60.017114442696496, 30.156126554513186, 30.36375729059959, 30.30193993636229, 0.9999837519035513, 0.99998214367631, 0.9999825839769283, 8598.033580391404, 8634.504511886735, 8635.495184280091, 204.02996838606884, 52.73342682188377, 52.62064622435264, 8596.894676297725, 8642.317530042277, 8629.733311581795, 286.32318843733776, 285.6502782875387, 285.86867893171154, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 785.0139, 4.193032, 3294.45, 795.3526, 4.148517, 3299.58, 835.5029, 3.901343, 3258.552, 791.3387, 6.945172, 5496.132, 796.7758, 6.902471, 5499.498, 820.098, 6.682818, 5480.109, 99.83042, 99.98762, 98.7426, 99.92828, 99.99348, 99.64646
28616.69336, 60.01372362244767, 60.015140051091585, 60.01888735257698, 30.149380332565382, 30.362615310804124, 30.28277113359418, 0.99997894166308, 0.9999748680054963, 0.9999783960076083, 8596.694491236341, 8641.337747322681, 8622.075692355458, 191.39229692063736, 55.591431328987255, 55.11529647680527, 8600.605580923138, 8642.013956385515, 8631.998776461645, 286.20747552701414, 285.68758960322725, 285.9107557953438, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 793.5504, 4.156268, 3298.115, 801.6562, 4.117203, 3300.429, 841.8311, 3.850354, 3241.332, 797.6302, 6.895345, 5499.802, 803.0515, 6.849327, 5500.092, 814.0939, 6.745079, 5491.271, 99.95641, 100.0, 98.2208, 99.99702, 100.0, 99.83992
28619.06632, 60.01819408402782, 60.01641234704826, 60.01556812693889, 30.155979066333344, 30.37359234997893, 30.299787875385448, 0.9999780324272434, 0.9999819459275905, 0.9999776585668098, 8598.30128843644, 8642.255883166374, 8630.043725504927, 197.45016708916182, 53.66708765483702, 57.39559117849558, 8599.84904226794, 8647.589600690546, 8627.089881533571, 286.3986478754977, 285.67566116428753, 285.87201858920724, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.4783, 4.187321, 3295.187, 795.3915, 4.148333, 3299.526, 835.6193, 3.899318, 3258.658, 791.3387, 6.945172, 5496.074, 796.7758, 6.902288, 5499.828, 820.5155, 6.678789, 5480.0, 99.84173, 99.991, 98.76791, 99.92722, 99.99247, 99.63496
28621.53308, 60.01315018703644, 60.01300724328037, 60.009550047457225, 30.146563341725006, 30.369306124119035, 30.317728556404692, 0.9999777132903734, 0.9999813310293297, 0.9999796519881601, 8590.864785832351, 8642.129587116187, 8636.431893785917, 199.64187943044817, 56.414161719134654, 53.03324615883912, 8603.57487904887, 8643.02007846452, 8637.299361095773, 286.2419731147455, 285.6630033089745, 285.8771205501529, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 793.6687, 4.156981, 3299.326, 801.6951, 4.116835, 3300.426, 835.5223, 3.90079, 3259.213, 797.6302, 6.895162, 5499.851, 803.0705, 6.848779, 5499.951, 821.5493, 6.661026, 5473.821, 99.97133, 100.0, 98.76321, 99.99597, 100.0, 99.52263
28623.892120000004, 60.01357265138142, 60.01154071333137, 60.012341146119766, 30.16072238978212, 30.34548942459736, 30.304196440781396, 0.9999804858295421, 0.9999805298533094, 0.999981153458291, 8598.57263266606, 8644.969643708548, 8629.734839449897, 204.80452678914253, 54.09276155448788, 55.896528229266664, 8600.234967255676, 8636.037023318908, 8623.963452719736, 286.30493939502855, 285.62824467792245, 285.87167015855226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 799.9183, 4.125928, 3300.466, 807.9598, 4.082942, 3299.229, 829.951, 3.93963, 3269.776, 801.4752, 6.868134, 5500.108, 805.7601, 6.827776, 5499.393, 822.1855, 6.663774, 5490.599, 100.0, 99.97939, 99.08272, 100.0, 99.98756, 99.5747
28626.292960000002, 60.01148792026989, 60.01231685281, 60.013310468764104, 30.175331849390574, 30.35704157505851, 30.302024465415, 0.9999793300896119, 0.9999777125594772, 0.9999806136821239, 8603.001946658605, 8639.348995669014, 8636.610683651226, 206.65014829567008, 56.45835079789322, 57.28688878457683, 8598.549101958, 8638.436431298898, 8634.153916725065, 286.1386349030318, 285.5875617267941, 285.8901071764248, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 793.649, 4.156803, 3299.268, 801.6756, 4.116835, 3300.313, 835.5029, 3.89987, 3259.791, 797.6108, 6.895529, 5499.744, 803.0323, 6.848961, 5500.257, 826.7383, 6.607006, 5463.289, 99.97308, 100.0, 98.78015, 99.99692, 100.0, 99.33118
28628.63776, 60.01065001548621, 60.00454989057231, 60.008872390715894, 30.101571353848676, 30.32288672506771, 30.2673168553871, 0.9999814887239891, 0.999979246186312, 0.9999807214954126, 8586.726561933749, 8632.933013510494, 8615.58778643815, 201.90871998114017, 59.3795342785761, 53.60885895945103, 8584.4997057774, 8630.097906337482, 8608.843731654924, 286.2853715356532, 285.6656847636093, 285.87349602454196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 788.4246, 4.180717, 3295.618, 795.2164, 4.149437, 3299.483, 841.8117, 3.850907, 3241.105, 791.2998, 6.945724, 5496.295, 796.7377, 6.902471, 5499.66, 833.0009, 6.533026, 5442.056, 99.86581, 99.98292, 98.22616, 99.92709, 99.9895, 98.93991
28631.149760000004, 60.00776994346369, 60.01070229351647, 60.00921792308843, 30.164577707960685, 30.362059000665397, 30.312801568507382, 0.9999778472648359, 0.9999798882832487, 0.9999809707250529, 8592.75456529887, 8647.828381017422, 8635.718922707201, 203.89790595337672, 54.549175596557234, 57.80402028692788, 8599.729297568496, 8645.009653091927, 8636.81873419589, 286.31159135615593, 285.69044562878156, 285.78466879925537, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 793.6293, 4.156803, 3299.215, 801.6562, 4.116651, 3300.371, 836.2599, 3.898029, 3258.718, 797.6108, 6.895162, 5499.801, 803.0515, 6.849144, 5500.201, 826.798, 6.607189, 5463.293, 99.97133, 100.0, 98.74764, 99.99393, 100.0, 99.33116
28633.590480000003, 60.00369668588273, 60.01055024043599, 60.00894279304945, 30.16918395431493, 30.351663246871293, 30.30908597813675, 0.9999750795676597, 0.9999780034276469, 0.9999788140645327, 8600.268860596561, 8645.007523812648, 8631.531804573176, 199.03274940788197, 53.95009230454434, 54.29732111330941, 8595.41288200135, 8641.460563195578, 8631.360915742553, 286.2215466579796, 285.6815319084675, 285.9036054189733, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.1234, 4.186429, 3295.575, 795.3526, 4.148333, 3299.701, 835.4641, 3.901895, 3258.89, 791.3387, 6.945356, 5496.243, 796.7377, 6.902653, 5499.607, 826.7781, 6.610486, 5465.702, 99.87218, 99.9826, 98.75285, 99.92827, 99.99146, 99.34469
28635.929920000002, 60.00775655937255, 60.009357944205256, 60.00848680642558, 30.156989481363315, 30.371448372490832, 30.307043834368308, 0.9999757434763274, 0.9999797905834834, 0.999978033644807, 8595.507703121768, 8645.668365684118, 8631.165188639174, 200.44524081686313, 53.31593064407457, 53.241625859464875, 8602.161204389584, 8638.329862871005, 8629.49188690886, 286.264330825891, 285.6623769966268, 285.9171486537973, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 781.1104, 4.211057, 3289.076, 788.7183, 4.178172, 3296.647, 829.2911, 3.947361, 3273.243, 785.4548, 6.985071, 5491.053, 792.3314, 6.932786, 5497.815, 823.8356, 6.637953, 5469.133, 99.69687, 99.90685, 99.19358, 99.83593, 99.95053, 99.43738
28638.354120000004, 60.001460319679154, 60.00643862337926, 60.00590352026514, 30.150530210916802, 30.366367808929102, 30.318123059935925, 0.999979016407975, 0.9999803121817586, 0.9999769874203307, 8599.690242489929, 8633.888530442155, 8624.070910436161, 203.16615461344418, 51.879326814941805, 53.696450478093084, 8598.378166241222, 8635.835148845857, 8630.71535096821, 286.25781294309246, 285.6521081226668, 285.8345205506636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 786.2954, 4.193389, 3294.034, 795.372, 4.148517, 3299.526, 835.5999, 3.900975, 3258.316, 791.3387, 6.945356, 5496.185, 796.7568, 6.902471, 5499.61, 826.798, 6.607738, 5463.118, 99.81782, 99.98588, 98.73547, 99.92827, 99.99151, 99.33631
28640.723640000004, 60.00807857692987, 60.00879792708958, 60.00207187662661, 30.098174595067057, 30.312348101176326, 30.257286786713667, 0.9999820777982926, 0.9999801505589649, 0.9999785714972735, 8582.294656637752, 8628.91439283079, 8609.733139238195, 200.19257933040353, 55.54362198689972, 50.162848781954835, 8581.481900150855, 8621.694097837875, 8608.25039984751, 286.3668859623581, 285.7313831302251, 285.92813955526043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 776.7928, 4.229975, 3284.414, 800.2554, 4.124203, 3300.396, 841.4235, 3.852747, 3241.396, 797.5914, 6.895529, 5499.801, 803.0323, 6.849144, 5500.2, 833.0208, 6.53266, 5441.831, 99.53835, 100.0, 98.22276, 99.99701, 100.0, 98.94099
28643.122760000002, 60.00443740986722, 60.00414450032192, 60.00837566803538, 30.153599465705682, 30.34405850838995, 30.301437522289365, 0.9999803667701623, 0.999979938644394, 0.9999824837980533, 8596.039229006274, 8636.576887582583, 8627.042772020655, 200.53122750478997, 49.28746737829442, 54.086983430458076, 8600.406566814276, 8631.383291618395, 8626.19426502366, 286.2075370044064, 285.67311620794726, 285.8981977624119, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 781.0513, 4.212128, 3289.89, 795.372, 4.148333, 3299.526, 836.4929, 3.894532, 3256.477, 791.3192, 6.94554, 5496.185, 796.7568, 6.902471, 5499.61, 826.7582, 6.60664, 5463.289, 99.67889, 99.98424, 98.67974, 99.92923, 99.99242, 99.32804
28645.4942, 60.007751734182776, 60.00805912466498, 60.007312780619905, 30.148642237537224, 30.366427253802836, 30.285290182086392, 0.9999798301506155, 0.9999779507096683, 0.9999786657489063, 8595.42096536927, 8635.169007794835, 8625.459043786108, 195.6781761034099, 57.120161499614824, 52.91473155500512, 8602.119654583765, 8634.862317371459, 8628.294136476183, 286.317393352909, 285.71495195651715, 285.8509052665966, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 774.6833, 4.237113, 3282.538, 801.6562, 4.116835, 3300.254, 835.4835, 3.900238, 3259.462, 797.572, 6.895529, 5499.86, 803.0323, 6.849327, 5500.255, 826.8576, 6.607922, 5463.292, 99.47278, 100.0, 98.7702, 99.99701, 100.0, 99.33318
28647.89884, 60.00988708055421, 60.00947152123509, 60.0082315745286, 30.147222982539297, 30.353576136774745, 30.27955626026178, 0.9999808528175026, 0.9999798699119278, 0.9999814095771228, 8586.389352646727, 8638.829394502462, 8629.00123905799, 208.5233607051673, 56.116279716859026, 52.80294729405375, 8599.191401428567, 8632.70648557848, 8623.43972780074, 286.0321590642946, 285.5323305780689, 285.7190562837693, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 768.4732, 4.259957, 3273.515, 807.9598, 4.082574, 3298.824, 829.2134, 3.947545, 3273.946, 803.8831, 6.841474, 5500.013, 809.3079, 6.791982, 5497.126, 821.5891, 6.660843, 5475.374, 99.19095, 99.963, 99.19532, 99.99575, 99.94634, 99.5538
28650.237760000004, 60.010349303684464, 60.01003161554472, 60.009980719920826, 30.1386041341968, 30.36069071785591, 30.305786560585933, 0.999976094749353, 0.9999762701330807, 0.9999779802742402, 8600.453817011949, 8633.640598491373, 8626.09144660923, 198.7978837197752, 59.24441544510137, 57.719098875421196, 8590.243252287915, 8641.996855118201, 8623.706669871955, 286.2453126648509, 285.6866649614647, 285.7928591748426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 774.6833, 4.237292, 3282.926, 801.6367, 4.116835, 3300.537, 835.4835, 3.900238, 3259.102, 797.5914, 6.895529, 5499.913, 802.9942, 6.849692, 5500.143, 826.7383, 6.608837, 5463.75, 99.4712, 100.0, 98.73917, 99.99797, 100.0, 99.34046
28652.61716, 60.01650661658344, 60.01244906024205, 60.01480032614958, 30.12112086397142, 30.317406394925978, 30.24223197085265, 0.999978695990482, 0.9999752304936275, 0.9999784764353847, 8581.177106257299, 8626.530227621346, 8610.359742292447, 202.58846048270743, 62.270602465228876, 49.929575878688865, 8585.464454545, 8623.920197640682, 8608.9229318427, 286.20352030374465, 285.6844377172064, 285.9284983734542, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 775.6691, 4.234079, 3285.682, 799.7885, 4.129729, 3300.415, 836.5705, 3.892323, 3248.609, 793.1252, 6.936347, 5496.761, 797.0048, 6.900462, 5499.546, 833.0406, 6.53266, 5441.885, 99.53067, 100.0, 98.52753, 99.9397, 99.99244, 98.94197
28654.970520000003, 60.01031484462641, 60.01110418747534, 60.009074355175485, 30.142448937416013, 30.359624922259176, 30.285163117241545, 0.9999797775204259, 0.9999772793773486, 0.9999765260996872, 8582.139100013435, 8634.865850068625, 8634.338061115144, 204.45839766999597, 56.75646743321977, 58.98997877210468, 8594.347123744026, 8634.42861601403, 8625.579404505363, 286.2612448070344, 285.69653197544636, 285.92202636874845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 776.99, 4.230689, 3284.204, 800.9363, 4.118861, 3300.377, 835.9688, 3.896925, 3257.701, 797.5914, 6.895897, 5499.854, 803.0133, 6.849327, 5500.198, 826.7582, 6.607372, 5463.057, 99.51993, 100.0, 98.71683, 99.99796, 100.0, 99.33114
28657.321280000004, 60.013414552438405, 60.015891370208784, 60.01305323862316, 30.163196783973355, 30.388146235621637, 30.297700730039793, 0.9999805005619229, 0.9999784807402152, 0.9999759083023976, 8594.958094086069, 8635.659207157832, 8632.005438185064, 201.82062645531596, 54.69173820658921, 56.95795584519783, 8596.1004153659, 8632.559584110906, 8626.204257735064, 286.13439251043604, 285.5848700214232, 285.8329678932575, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 781.071, 4.212306, 3290.383, 795.3526, 4.148333, 3299.531, 835.4446, 3.900238, 3259.279, 791.2998, 6.945724, 5496.014, 796.7568, 6.902288, 5499.609, 826.7582, 6.607922, 5463.348, 99.70716, 99.99115, 98.76465, 99.93125, 99.99242, 99.33217
28659.68716, 60.01279252406868, 60.0161320036644, 60.02012195605865, 30.150804393627865, 30.370674235890224, 30.317475354248007, 0.9999780898570014, 0.999976855502199, 0.9999775279574096, 8590.707868965716, 8635.367469459583, 8627.797019945167, 205.20166404027805, 55.53734941978966, 56.61175529778029, 8599.304029307817, 8626.443500886959, 8624.292987068704, 286.1427189051435, 285.6066276434433, 285.7606078754583, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.2023, 4.18625, 3295.474, 788.9517, 4.178172, 3296.808, 829.194, 3.947361, 3273.83, 785.0471, 6.991874, 5489.062, 790.4812, 6.951962, 5495.486, 820.2371, 6.679155, 5480.23, 99.87566, 99.90187, 99.19535, 99.80177, 99.91652, 99.6276
28662.14584, 60.0110135511556, 60.01488585623488, 60.013204068490104, 30.195049670902705, 30.389833958536766, 30.35768488402081, 0.9999792610025674, 0.9999811418220714, 0.9999773289831368, 8600.805964795698, 8647.046889106823, 8631.78491809922, 200.4930826776117, 52.75004697851682, 53.60710444607389, 8593.597358713583, 8639.963555605362, 8634.719828659941, 286.21680499508346, 285.56275502103966, 285.73700701592895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 780.933, 4.212663, 3289.775, 795.3526, 4.148517, 3299.584, 835.5417, 3.901343, 3258.377, 791.2998, 6.94554, 5496.073, 796.7377, 6.902471, 5499.558, 825.6051, 6.6266, 5469.309, 99.70701, 99.98776, 98.73732, 99.92719, 99.99056, 99.41862
28664.604160000003, 60.01357972570966, 60.01480628768017, 60.01071581477365, 30.16158420693695, 30.369607532112887, 30.302390173759132, 0.9999789094711251, 0.9999775593373603, 0.9999755158862688, 8595.974644316602, 8638.196789001222, 8627.874733927565, 197.39617421491812, 57.6708678025534, 60.29769055779394, 8598.496669469228, 8637.415764140096, 8627.21566003294, 286.1681867232153, 285.67292522138683, 285.7169592170291, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 787.2614, 4.185536, 3295.455, 795.372, 4.148333, 3299.662, 836.2794, 3.894716, 3256.844, 793.7854, 6.926418, 5498.703, 800.6862, 6.869598, 5500.477, 815.0482, 6.739585, 5491.106, 99.86552, 99.98835, 98.69086, 99.97185, 100.0, 99.8234
28667.00556, 60.01837567528363, 60.01596702034623, 60.01862682539866, 30.152291890532297, 30.345304672503797, 30.304233389783644, 0.9999797516487695, 0.9999791056056149, 0.9999792427831915, 8599.42218161341, 8634.014964484299, 8634.126150954218, 199.9126686637751, 59.2081580817794, 59.42853789586138, 8600.500426209164, 8632.57542409088, 8631.377071760468, 286.0698488211245, 285.6594143258116, 285.8924326416551, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 791.0663, 4.169652, 3297.843, 798.0958, 4.137096, 3299.908, 836.7841, 3.89398, 3257.599, 791.3969, 6.945172, 5496.296, 796.7758, 6.902471, 5499.662, 820.3564, 6.679155, 5479.596, 99.89973, 99.9958, 98.71372, 99.92828, 99.99244, 99.63078
28669.48656, 60.020067840542914, 60.01939298870823, 60.016775022931796, 30.16649165075841, 30.349051460024814, 30.30377254373486, 0.999978161064913, 0.9999776717414786, 0.9999780045735043, 8592.308692376284, 8640.469659704417, 8623.995927211858, 199.55025690207972, 54.63952731741256, 56.49178355654931, 8602.936941872189, 8640.195941109407, 8626.463494488738, 286.09093688548495, 285.6023216008946, 285.7724838122036, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 793.5701, 4.156981, 3299.158, 801.6756, 4.116835, 3300.314, 835.5611, 3.899502, 3259.511, 797.6108, 6.895345, 5499.967, 803.0705, 6.848779, 5500.203, 820.436, 6.679155, 5479.711, 99.968, 100.0, 98.7439, 99.99489, 100.0, 99.62971
28671.91672, 60.017519853017454, 60.018221606179395, 60.015044633736885, 30.16451299697009, 30.382532082899516, 30.324714583864402, 0.9999816916536752, 0.9999848438439504, 0.9999772900131679, 8603.824785587498, 8647.45767531605, 8638.192194055157, 201.37592637425087, 48.53847690430007, 57.25019339679784, 8604.006363690127, 8641.402010798085, 8629.59098119742, 286.2766623261109, 285.7401653810136, 285.8433336634621, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 799.938, 4.125928, 3300.523, 807.9987, 4.08239, 3298.931, 829.194, 3.947729, 3273.607, 803.8442, 6.84129, 5500.008, 809.2889, 6.791982, 5496.766, 826.7383, 6.60902, 5463.349, 100.0, 99.95948, 99.20061, 99.99373, 99.94165, 99.3395
28674.296520000004, 60.01943062503828, 60.020026645281376, 60.01975544473556, 30.15936271138366, 30.343622299450097, 30.302142740781285, 0.9999782503031182, 0.9999772877499705, 0.9999785122410624, 8600.857968737902, 8641.663022771527, 8631.808467988429, 200.20732371300483, 56.40684091526032, 56.08027729088599, 8602.79428266841, 8642.855434879782, 8625.98158742289, 286.1943013169689, 285.6554867690744, 285.85292463382854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 793.6293, 4.156981, 3299.158, 801.6756, 4.116835, 3300.426, 835.5805, 3.900606, 3259.334, 797.6108, 6.895345, 5499.908, 803.0515, 6.848961, 5500.36, 820.3962, 6.679705, 5479.254, 99.97466, 100.0, 98.76632, 99.99596, 100.0, 99.6444
28676.77056, 60.020695105017424, 60.023220310564064, 60.024752715710704, 30.14239805681037, 30.358494865364225, 30.282789194918756, 0.9999780831307488, 0.9999768995631113, 0.9999775866585503, 8594.214321553916, 8635.346254747477, 8620.21899317934, 199.56963997597632, 55.7562185896104, 56.14264254378125, 8589.816001295174, 8632.505443990325, 8625.91271484492, 286.2647311988571, 285.5286209638381, 285.9087034639925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 0 0), 5500.0, 800.0, 793.649, 4.156981, 3298.933, 801.6951, 4.117387, 3300.469, 835.8329, 3.897661, 3257.123, 795.5913, 6.915387, 5498.475, 799.4081, 6.880373, 5500.063, 815.585, 6.73519, 5490.307, 99.97307, 100.0, 98.73661, 99.98023, 100.0, 99.81415
