TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
28963.02488, 60.018093743756104, 60.0159041317481, 60.01442852664207, 25.170475729973624, 25.31415473862789, 25.29924413827418, 0.999990388291335, 0.9999903017628813, 0.9999879653299312, 7163.838970040673, 7198.825186016361, 7198.823545334784, 162.42116529976602, 34.51065509711634, 36.219144521408, 7159.89428180856, 7196.410406906991, 7182.504776255995, 286.14370456417987, 285.6749995769682, 285.8510394844984, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.0336, 4.195888, 3293.776, 795.0997, 4.149806, 3299.433, 831.7952, 3.928586, 3268.079, 791.2027, 6.946459, 5496.074, 799.5607, 4.128015, 3300.349, 826.7582, 3.961836, 3276.463, 99.81505, 99.98142, 99.02954, 99.92722, 100.0, 99.31966
28965.35352, 60.014169083096114, 60.013835042634234, 60.01467125351201, 25.16045004127229, 25.36542538848318, 25.303581282511058, 0.9999901686005255, 0.9999878301051854, 0.9999882515791741, 7166.935080705416, 7206.858710734464, 7197.909532668932, 156.96244463388393, 33.924411099647386, 36.19327820819808, 7171.343367662383, 7205.386626775129, 7199.084474674262, 286.0886148838806, 285.6575504344739, 285.85957720494736, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.2635, 4.167689, 3298.168, 788.9323, 4.179461, 3296.538, 837.8129, 3.885696, 3255.879, 795.9797, 6.908951, 5498.648, 795.9556, 4.143721, 3299.911, 828.5674, 3.952314, 3276.761, 99.94103, 99.89368, 98.60244, 99.98025, 99.99564, 99.26343
28967.87148, 60.01739296649377, 60.01566458929624, 60.01485440235285, 25.176921639609116, 25.37252786825106, 25.3067045774047, 0.9999893505839337, 0.9999870136147455, 0.9999892971128174, 7174.054641211273, 7207.4276348750955, 7205.3331906787, 154.56011544033936, 40.18208690650022, 32.34108643852778, 7170.240671425324, 7205.588936197393, 7206.233966541396, 286.03776103273157, 285.6386395626366, 285.73319642529015, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 787.2023, 4.183394, 3296.116, 795.0802, 4.14999, 3299.661, 831.7369, 3.929322, 3268.475, 797.3584, 6.896449, 5499.746, 793.3043, 4.158331, 3298.842, 826.46, 3.967147, 3278.815, 99.87263, 99.98832, 99.0433, 99.99696, 99.96349, 99.35664
28970.332720000002, 60.020731618629576, 60.01731094371968, 60.02012507141981, 25.211838576388566, 25.3821324127895, 25.350560929684928, 0.9999891659555964, 0.9999899291591857, 0.999989789435535, 7177.957555235402, 7217.32818300262, 7210.134541577285, 162.14253164785532, 34.09640063119832, 32.6961424728089, 7174.889342011808, 7218.325036293847, 7204.110082432374, 286.1836461950924, 285.66655504038295, 285.85625386625827, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 797.454, 4.138421, 3300.424, 801.3254, 4.118677, 3300.34, 825.4669, 3.974052, 3280.464, 803.7859, 6.842393, 5499.84, 787.0668, 4.186638, 3295.147, 820.1378, 4.009631, 3288.59, 100.0, 100.0, 99.41202, 99.99569, 99.86437, 99.65283
28972.761280000002, 60.01927977832288, 60.018879774177805, 60.0203041071104, 25.195388554303022, 25.34484067509094, 25.305405982553463, 0.9999880144973496, 0.9999881568077229, 0.9999871337613992, 7167.465507263973, 7207.624244298162, 7194.648912619184, 158.74422112762977, 34.42849191675441, 35.73733100125264, 7179.265503117979, 7205.08068530919, 7202.553449071328, 286.0303569168357, 285.53323858553307, 285.72371283339805, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.3818, 4.167333, 3298.043, 795.0802, 4.149622, 3299.379, 831.7563, 3.929322, 3268.022, 797.5332, 6.896081, 5499.858, 793.3043, 4.158331, 3298.95, 826.4401, 3.967696, 3279.046, 99.94105, 99.98142, 99.02794, 99.99601, 99.96518, 99.35139
28975.196200000002, 60.01933219301373, 60.01901617134695, 60.01922706216504, 25.176882812218103, 25.348739290489583, 25.300524505789667, 0.9999879304274374, 0.9999844272672307, 0.9999867525241142, 7163.676114063485, 7201.084189448535, 7196.244048666787, 160.12638040307127, 43.12114014695953, 35.91478331570988, 7158.356351987563, 7197.081344797376, 7183.720820016175, 286.10368955753836, 285.5892665388813, 285.7384337339678, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.3818, 4.167511, 3297.991, 795.0607, 4.149806, 3299.604, 831.7758, 3.928954, 3267.79, 797.5332, 6.896081, 5499.968, 793.3043, 4.158148, 3298.997, 826.8377, 3.964583, 3276.574, 99.9393, 99.98658, 99.02791, 99.99802, 99.96003, 99.30374
28977.62136, 60.01780508799042, 60.01779904421521, 60.01892920291142, 25.18273665601416, 25.339521625671253, 25.306825354949176, 0.9999897733345638, 0.9999874459744115, 0.9999875359847098, 7168.057986661293, 7211.657294845764, 7206.0913238693665, 160.07844462876756, 37.47308847595144, 35.70462946034013, 7167.944519591289, 7204.5352398928035, 7199.752595802729, 286.0059836001785, 285.61903066261357, 285.7842182987623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 784.9942, 4.195888, 3293.78, 788.7766, 4.178541, 3296.864, 837.3082, 3.890298, 3257.063, 793.3582, 6.926418, 5498.642, 796.4135, 4.146277, 3299.47, 828.0505, 3.959456, 3277.666, 99.81172, 99.91623, 98.69749, 99.96764, 99.98253, 99.3218
28980.02172, 60.013663889138556, 60.011259633955106, 60.01369397844354, 25.175609851428316, 25.360916563270663, 25.30406814999694, 0.9999885929718317, 0.9999873202782974, 0.9999885353219732, 7166.005141391446, 7208.948804383067, 7201.789899780702, 158.2046514912049, 35.30489678574031, 34.50344899140555, 7166.005153053621, 7205.007485634976, 7198.566504553148, 286.12155896238755, 285.5605100786554, 285.6568004676716, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 788.326, 4.181253, 3296.369, 795.0997, 4.149806, 3299.433, 831.8146, 3.928954, 3268.132, 791.3387, 6.946092, 5495.958, 799.5417, 4.127832, 3300.339, 826.5196, 3.966964, 3279.038, 99.88858, 99.98643, 99.02968, 99.9282, 100.0, 99.35661
28982.569400000004, 60.005289392056106, 60.010754070307634, 60.009650029046085, 25.17327349434556, 25.361998119178086, 25.319994814703286, 0.999988742679144, 0.9999917491573614, 0.9999898371430868, 7168.157860269462, 7213.618472569911, 7201.847182200286, 157.50594098422516, 29.556063888896915, 31.075791179592272, 7173.772332664225, 7213.534091548723, 7197.981936372461, 285.9565005133684, 285.63403160790995, 285.74597687780204, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 778.8038, 4.221943, 3287.884, 801.306, 4.118677, 3300.397, 825.4669, 3.974236, 3280.577, 784.8917, 6.992977, 5489.004, 805.7982, 4.095142, 3299.413, 820.0781, 4.009997, 3288.531, 99.64102, 100.0, 99.40861, 99.79868, 99.9808, 99.65294
28984.927880000003, 60.00749168727248, 60.00844098234589, 60.007852675519246, 25.191316695844552, 25.331800714177618, 25.302156582370728, 0.9999889502635955, 0.9999878003548601, 0.99998948366492, 7162.177296486769, 7207.317148533002, 7196.213659453034, 153.8687832549963, 35.12670004215488, 36.05680159885446, 7169.7329362337505, 7200.756665795887, 7197.979573520513, 286.0233067572673, 285.5734806967789, 285.75494140197213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.0336, 4.196066, 3293.512, 795.0607, 4.149806, 3299.602, 831.7952, 3.92877, 3267.967, 791.2027, 6.946459, 5496.186, 799.5607, 4.12765, 3300.396, 826.4998, 3.966964, 3278.641, 99.80201, 99.98654, 99.03482, 99.92925, 100.0, 99.35136
28987.287280000004, 60.00508896638121, 60.00662408138678, 60.00692250648979, 25.165267737825264, 25.33451280814014, 25.282873105119773, 0.9999887565124018, 0.9999878017572408, 0.9999891305157309, 7159.6294717932615, 7199.736834665646, 7193.287584503467, 157.60371459591966, 30.821439734526393, 33.99536788458113, 7159.712292700405, 7199.9541660544, 7175.897064355784, 285.9629804420829, 285.5316134986263, 285.7851824690621, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.0139, 4.19553, 3293.498, 795.0802, 4.14999, 3299.543, 831.7563, 3.928586, 3268.137, 784.9111, 6.992977, 5488.893, 799.5417, 4.12765, 3300.287, 826.4003, 3.967696, 3278.149, 99.81173, 99.98316, 99.02783, 99.79463, 100.0, 99.35287
28989.670400000003, 60.002824929078066, 60.00086510896001, 60.00456837966554, 25.153126947763305, 25.345364031801914, 25.296899990790443, 0.9999896050825166, 0.9999885464427494, 0.9999906651545144, 7163.013852379553, 7204.165236935243, 7194.183520724633, 154.63221694489562, 33.2292006983721, 31.866520205617235, 7162.589323495902, 7202.222085107811, 7196.861035523767, 286.0744159526175, 285.6387718269527, 285.84523192534834, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.4606, 4.168046, 3298.11, 788.9128, 4.179646, 3296.37, 838.0458, 3.880543, 3254.1, 779.1826, 7.028279, 5481.33, 795.3834, 4.148469, 3299.891, 829.5416, 3.948652, 3274.9, 99.94453, 99.90264, 98.581, 99.64664, 99.9894, 99.20511
28992.096080000003, 60.0018477454105, 60.00194939843561, 60.001604762260676, 25.17979127393235, 25.340912087931535, 25.292059208191123, 0.9999880161218699, 0.9999877420948889, 0.9999882393742736, 7163.246003617742, 7206.36560162804, 7201.456058270446, 158.91320214794212, 33.39945174151535, 32.057727066266125, 7170.387796022394, 7204.226812629992, 7198.152328757929, 286.04053559511465, 285.53344995586974, 285.7863219798133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 786.2757, 4.18625, 3296.216, 795.0802, 4.149806, 3299.32, 831.7563, 3.92877, 3268.137, 784.9111, 6.992793, 5488.719, 793.4377, 4.158148, 3298.732, 826.4998, 3.966964, 3278.758, 99.86914, 99.98316, 99.03306, 99.79251, 99.96017, 99.35306
28994.482440000003, 60.00170843896393, 60.00620176881028, 60.00454715942839, 25.191824667175695, 25.38466229923684, 25.33454938238943, 0.9999866222883335, 0.9999867461844547, 0.999988878741003, 7179.299463120543, 7216.29693755761, 7204.84977122583, 160.95096584183955, 37.6329998779529, 33.72081490867322, 7174.10143453414, 7220.884414846237, 7207.03331485098, 286.13595643070664, 285.62506944918465, 285.76488700394714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 795.5022, 4.14788, 3299.985, 800.411, 4.121071, 3300.627, 825.7387, 3.972211, 3280.411, 791.1833, 6.946459, 5495.958, 787.0096, 4.186821, 3295.356, 820.0781, 4.009997, 3288.59, 99.9974, 100.0, 99.39781, 99.9251, 99.86101, 99.65283
28997.002160000004, 59.99976227752472, 60.00131090504779, 60.00234094547704, 25.17708651885656, 25.35639424707305, 25.301239047518088, 0.9999860974715074, 0.9999891407385028, 0.9999897686625955, 7162.234927686987, 7203.309680370787, 7198.751577582263, 149.09821842757316, 38.7237838495962, 33.84973096566364, 7170.963671670384, 7205.061973031459, 7203.537648103573, 285.9904478985532, 285.5622388972531, 285.7872224729057, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.3818, 4.167333, 3297.996, 795.0997, 4.14999, 3299.661, 831.7952, 3.929138, 3268.133, 784.9111, 6.992609, 5488.834, 793.3043, 4.158331, 3298.737, 826.4998, 3.967513, 3278.933, 99.93786, 99.98156, 99.03457, 99.79559, 99.96504, 99.35484
28999.401840000002, 60.00214120317001, 60.0055065953465, 60.00467388875318, 25.196818244652057, 25.385700368874296, 25.29518472986919, 0.9999907605861089, 0.9999876019331853, 0.999988724421042, 7172.587547709316, 7205.978757997373, 7204.308272092649, 159.09623782492758, 34.913172371029304, 32.096452720959405, 7170.300878616979, 7209.0199375591355, 7198.011940578573, 286.1065069799321, 285.6731070442007, 285.8173697344761, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.3818, 4.167333, 3297.99, 795.0802, 4.149806, 3299.491, 831.7563, 3.928954, 3268.021, 791.2027, 6.946459, 5496.016, 793.2852, 4.158514, 3298.737, 820.1576, 4.009814, 3288.53, 99.93772, 99.98316, 99.0328, 99.92615, 99.97004, 99.65094
29001.80108, 60.00228177762192, 60.006660285941074, 60.004212599441445, 25.184217707101002, 25.331664190816845, 25.308095403087354, 0.9999904891718828, 0.9999848886127632, 0.9999882678414073, 7165.495149949056, 7208.768897195318, 7196.534119868872, 160.5474999765388, 36.998630599835906, 33.31905148536862, 7159.378000088615, 7208.03078598639, 7202.085041263338, 286.0571596006773, 285.6830437278656, 285.7998147631526, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 784.9942, 4.195888, 3293.785, 788.8156, 4.179461, 3296.984, 838.0458, 3.880911, 3252.454, 797.2419, 6.898287, 5499.565, 798.4544, 4.136415, 3299.936, 816.7579, 4.03069, 3291.483, 99.81013, 99.90225, 98.5442, 99.99069, 100.0, 99.76597
29004.243240000003, 60.003892748221055, 60.00157783325989, 60.00257084988235, 25.186898494393716, 25.36857128598433, 25.3065006775993, 0.9999883068819901, 0.9999864771455499, 0.9999879409357385, 7162.900753768081, 7204.744209441109, 7200.060689202395, 164.04084871851137, 36.990529113960974, 31.163792846450633, 7165.610198903378, 7198.678646837549, 7201.760666903547, 286.04637509606187, 285.63366681061405, 285.7673917468918, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.1846, 4.170902, 3296.422, 795.0802, 4.149806, 3299.548, 831.7758, 3.929322, 3268.365, 795.5137, 6.909135, 5499.564, 799.122, 4.130024, 3300.343, 820.1179, 4.009997, 3288.192, 99.92263, 99.98316, 99.03656, 99.98541, 100.0, 99.64077
29006.664080000002, 60.0029024429422, 60.00389443288018, 60.00106421021474, 25.177678679648114, 25.359986475026066, 25.32492432059318, 0.9999899871843464, 0.9999934374074299, 0.9999906240284523, 7166.6820687748495, 7209.860269596564, 7203.175795810209, 153.57788291984025, 25.20254921492733, 32.304363708383335, 7173.06258697143, 7208.051924631487, 7202.256830209046, 286.01678623275285, 285.5858326106765, 285.79548250008975, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 781.1893, 4.213556, 3288.588, 800.4305, 4.120887, 3300.568, 825.9716, 3.971843, 3280.467, 803.7665, 6.842577, 5499.786, 805.8364, 4.094594, 3299.417, 826.4003, 3.96733, 3278.875, 99.65277, 100.0, 99.40669, 99.99675, 99.98239, 99.35495
29009.210960000004, 60.00256219641444, 60.00432859499255, 60.00175047258901, 25.185493405578583, 25.372771883785408, 25.335057927054702, 0.9999896395253307, 0.9999892060114831, 0.9999895608952977, 7174.17148034885, 7208.672343915782, 7206.44901136061, 158.0443108152931, 32.88335917971938, 34.7096593127103, 7171.152338209261, 7209.145583780142, 7204.688619472694, 286.07961386190505, 285.683891669173, 285.82159120743654, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.0731, 4.195352, 3293.551, 795.0607, 4.14999, 3299.495, 831.7563, 3.929138, 3268.137, 797.4943, 6.896265, 5499.804, 799.5417, 4.127832, 3300.287, 820.0383, 4.01018, 3288.412, 99.80316, 99.98156, 99.03306, 99.996, 100.0, 99.65103
29011.56692, 59.99940391406224, 59.99897491931264, 59.999960550665165, 25.18710996045388, 25.337160028045584, 25.300777113729954, 0.9999896985452835, 0.999989922582618, 0.9999863514658184, 7162.9053001159855, 7207.749472368877, 7201.512104082066, 155.37150088339195, 30.831576277467263, 36.127374778879584, 7162.76695525503, 7207.475459404218, 7197.536581180021, 286.06925915364417, 285.62867038296736, 285.761409882157, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.0533, 4.195888, 3293.728, 795.0802, 4.149806, 3299.375, 831.7758, 3.92877, 3267.962, 797.5332, 6.895897, 5499.745, 799.5607, 4.12765, 3300.287, 826.4799, 3.966964, 3279.101, 99.81665, 99.97964, 99.02617, 99.99396, 100.0, 99.36531
29013.95328, 60.0030063549029, 60.002585729255806, 60.00548611923191, 25.183566726698473, 25.368714769462997, 25.31056415254957, 0.9999877507457058, 0.9999896087995486, 0.9999893898685195, 7170.321815653057, 7207.436287749108, 7202.064122096827, 159.4959671072097, 36.87053103433061, 33.6026673197789, 7168.284946065204, 7212.100768771863, 7200.147119576718, 286.0047122193656, 285.63331493403297, 285.7902196078259, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.2043, 4.167511, 3297.057, 788.7183, 4.180014, 3296.319, 838.0847, 3.881095, 3252.169, 791.1833, 6.946827, 5496.187, 793.9909, 4.153217, 3299.499, 830.4561, 3.94206, 3273.154, 99.93945, 99.91787, 98.5492, 99.92927, 99.98341, 99.15054
29016.298400000003, 60.0016626693795, 59.99868836820845, 60.00151989259868, 25.16925893452076, 25.35071640924498, 25.318416168989643, 0.9999882179357624, 0.9999897814559314, 0.9999890239962737, 7165.1166080728935, 7211.020522518689, 7199.6040273753915, 157.41763389846756, 36.54545194447178, 35.52253120680234, 7168.050575415622, 7204.080565654727, 7200.402631593663, 286.04499212241166, 285.6117560323251, 285.80409650796514, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.1125, 4.19553, 3293.714, 795.0997, 4.149806, 3299.492, 831.7952, 3.928954, 3268.084, 794.2709, 6.926234, 5497.504, 794.7539, 4.151391, 3299.042, 826.5196, 3.967513, 3278.697, 99.8081, 99.98302, 99.03146, 99.96562, 99.96957, 99.36006
29018.726120000003, 60.002152697467835, 60.00294743345827, 60.001478841239916, 25.189269192741282, 25.35508288464674, 25.321514555432305, 0.9999900100087432, 0.999991543789289, 0.9999873090869079, 7167.745953911199, 7213.018934087536, 7198.45419492095, 157.15056489596918, 32.640356010311734, 34.47565750159947, 7175.710971640227, 7206.39921009912, 7204.408314253495, 286.15777248216256, 285.6612288288719, 285.77682298137734, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 782.2341, 4.207666, 3290.636, 798.8351, 4.128439, 3300.443, 826.8646, 3.964664, 3278.696, 785.0276, 6.992977, 5488.777, 786.7426, 4.187734, 3294.612, 820.098, 4.009997, 3288.535, 99.71484, 100.0, 99.35303, 99.7986, 99.86581, 99.65117
29021.11744, 60.00747263461837, 60.007027776620795, 60.008984955317025, 25.185073107034803, 25.360759365914987, 25.32484034561376, 0.9999860370296276, 0.9999889041039682, 0.999988891984522, 7171.590047953838, 7207.457990018154, 7196.230894078242, 160.5063823782889, 40.333519483259806, 36.98635830102512, 7174.4891476352295, 7207.587491477653, 7203.322516370574, 285.9537495983088, 285.51379204554536, 285.63286765049446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 784.7182, 4.196066, 3293.775, 795.0802, 4.149622, 3299.491, 831.7369, 3.929322, 3268.078, 791.1833, 6.946276, 5496.069, 793.2852, 4.158148, 3298.732, 826.3009, 3.967879, 3278.823, 99.81346, 99.97786, 99.02954, 99.92713, 99.96017, 99.36028
29023.524920000003, 60.01247158689624, 60.009000625673124, 60.011694978571825, 25.160282863161555, 25.371419287833007, 25.293957201227087, 0.9999902974142217, 0.9999869173647984, 0.9999885041922398, 7164.674985557449, 7199.495754699133, 7196.969338972136, 162.7118888472155, 38.944770639594935, 32.784558663344114, 7162.547333310513, 7198.736567362093, 7190.127959559954, 286.1534398894822, 285.68039132877385, 285.76541467575765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 778.6263, 4.220516, 3286.99, 795.0802, 4.149806, 3299.431, 831.7563, 3.929138, 3268.025, 784.8723, 6.993161, 5488.946, 793.2852, 4.158148, 3298.624, 820.098, 4.009631, 3288.476, 99.60593, 99.98134, 99.03482, 99.79451, 99.96359, 99.64939
29025.988400000002, 60.016540063935615, 60.01424352805917, 60.01101092178028, 25.168709252189274, 25.32860503191894, 25.273972277164535, 0.9999905161319618, 0.9999881322728316, 0.9999889317551917, 7156.68771948322, 7198.678945278272, 7190.101663539685, 163.86296684887384, 38.135429705524984, 32.0041444583901, 7164.254442122008, 7203.069539605422, 7192.147866719539, 286.0291789682255, 285.5665027140006, 285.79138602775845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 772.4359, 4.246215, 3278.862, 788.7766, 4.178725, 3296.319, 838.007, 3.881095, 3252.849, 778.6001, 7.035817, 5478.423, 799.5417, 4.127832, 3300.186, 814.5909, 4.044057, 3293.019, 99.38009, 99.90072, 98.54767, 99.6063, 100.0, 99.81765
29028.3888, 60.013422752481496, 60.016267953573276, 60.01616067778865, 25.14856020905491, 25.34018418136466, 25.286877591670812, 0.9999902905340408, 0.9999865985043742, 0.9999901176020618, 7160.405315710531, 7196.99018275983, 7190.209705083152, 161.82565494839156, 35.34644355050659, 35.1035978624368, 7162.208030461116, 7202.11926470071, 7192.207808906978, 286.1906142789098, 285.6672618159442, 285.7322530567019, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 778.6066, 4.221765, 3286.87, 795.0802, 4.149806, 3299.378, 831.7563, 3.929138, 3268.025, 784.9111, 6.992977, 5488.835, 796.4325, 4.139885, 3300.098, 820.0383, 4.009814, 3288.007, 99.63275, 99.98494, 99.04333, 99.7956, 100.0, 99.64961
29030.728400000004, 60.01509209587681, 60.01273704272152, 60.01152101623873, 25.18958572686435, 25.377793790729594, 25.3214792555384, 0.9999910273495816, 0.9999896271394246, 0.9999905718537766, 7171.933070914366, 7211.214882627551, 7202.646176192486, 161.39889821163752, 35.85871073863427, 28.783027729998594, 7171.0608813671315, 7207.734323432156, 7201.408691096062, 286.113706233365, 285.61959897199813, 285.71071604031437, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 779.9866, 4.216054, 3290.081, 797.376, 4.13857, 3300.31, 828.5922, 3.95546, 3276.677, 789.6298, 6.958227, 5495.327, 805.4358, 4.095873, 3299.525, 826.4401, 3.967696, 3278.99, 99.66756, 100.0, 99.26325, 99.91363, 99.99788, 99.36195
29033.190440000002, 60.01354556376134, 60.015163124655345, 60.012469705396164, 25.16162508944353, 25.35683447474733, 25.297485666991946, 0.9999888417634993, 0.999987712845384, 0.9999894722522746, 7166.721351048079, 7197.300356667458, 7202.60131513866, 159.71034823843274, 35.73565579390908, 31.18743838813134, 7169.402981552644, 7209.307533666212, 7199.575063132021, 286.0701129009512, 285.66797504956315, 285.7781406273062, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 779.3755, 4.222658, 3287.392, 795.1191, 4.14999, 3299.433, 831.7758, 3.928954, 3268.137, 784.8917, 6.992977, 5488.834, 799.5417, 4.127832, 3300.343, 820.098, 4.009631, 3288.644, 99.62984, 99.98313, 99.03306, 99.79452, 100.0, 99.65106
29035.556640000003, 60.01171206972744, 60.01019569579094, 60.01328516781639, 25.178404288893038, 25.34166116402511, 25.31904439743219, 0.9999860877801953, 0.9999875201738584, 0.9999888719622957, 7168.723034443074, 7209.046293031232, 7193.891089162504, 158.84186620226728, 36.615600390560985, 35.868627367080535, 7167.16922383676, 7208.267451822515, 7199.4366314823865, 286.1667018613384, 285.5100578901435, 285.7584761215995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.0336, 4.19553, 3293.78, 795.0802, 4.149806, 3299.543, 831.7758, 3.929138, 3268.254, 791.2027, 6.946276, 5495.958, 799.5417, 4.128015, 3300.344, 826.4003, 3.967513, 3278.702, 99.80839, 99.9848, 99.03306, 99.92615, 100.0, 99.35458
29037.956560000002, 60.012819396545126, 60.01266868860816, 60.01283015187144, 25.181400037554273, 25.372223011812856, 25.298236218892725, 0.9999893965978345, 0.9999896436669207, 0.9999885427319726, 7168.839546830772, 7212.324068451838, 7194.297803193147, 160.6436430255062, 35.53949340786585, 30.471586234864958, 7164.527843420191, 7207.26410397897, 7192.059092312593, 286.0276667277626, 285.6252976297042, 285.7563968653314, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.3818, 4.167511, 3298.226, 788.7571, 4.178725, 3296.033, 838.0264, 3.880911, 3252.124, 797.4943, 6.896081, 5499.799, 793.2852, 4.158148, 3298.623, 832.6828, 3.922466, 3266.094, 99.94483, 99.90741, 98.56125, 99.99289, 99.95859, 98.97292
29040.352680000004, 60.01010748851048, 60.00973111702827, 60.007911041902254, 25.185575546597406, 25.360784832552064, 25.316196728018717, 0.9999895274172679, 0.9999914027400107, 0.9999862196144024, 7168.13367445353, 7207.605295024474, 7196.755046102429, 158.69211072709732, 32.57314825475714, 32.57428769764067, 7171.479075531549, 7207.273411042394, 7200.574787566033, 286.0177465681609, 285.55135409368586, 285.6817276462669, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.1913, 4.196244, 3293.503, 795.0997, 4.149806, 3299.486, 831.7952, 3.928954, 3268.195, 791.2027, 6.946276, 5496.701, 798.7596, 4.133311, 3299.916, 826.3804, 3.967696, 3278.815, 99.81361, 99.98302, 99.03132, 99.93027, 99.99604, 99.35839
29042.847520000003, 60.007926113905235, 60.00657239209198, 60.00928594906377, 25.21368588153708, 25.37521350881172, 25.349801936977062, 0.9999875709102853, 0.999987868501529, 0.999986817343095, 7180.976914245218, 7216.809714871866, 7211.077602150767, 157.2330074593217, 38.14441160199385, 36.087411876674196, 7177.0735646385165, 7219.805615607007, 7213.472677345623, 286.0173741578646, 285.59428148755524, 285.7222026811181, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.4015, 4.167154, 3298.191, 795.8195, 4.143543, 3300.156, 829.524, 3.947913, 3274.788, 800.7955, 6.86464, 5500.454, 788.135, 4.183716, 3295.459, 820.4161, 4.0078, 3288.472, 99.94379, 99.9956, 99.19391, 100.0, 99.87133, 99.64383
29045.300600000002, 60.006307721393604, 60.008619732803545, 60.00698638189424, 25.188178454116848, 25.354591160797664, 25.32536348900381, 0.999986969220579, 0.9999845197969294, 0.9999877803706629, 7163.382926508841, 7208.908610459082, 7201.7904632825575, 157.5624969057069, 39.34016367700542, 34.64843083938695, 7173.66514583258, 7211.101742310651, 7202.496516792913, 286.06446325967363, 285.5478869961654, 285.7086628728439, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 793.787, 4.157874, 3298.689, 796.5977, 4.145569, 3299.509, 831.7175, 3.929506, 3268.193, 797.5332, 6.896081, 5499.799, 793.3233, 4.158148, 3298.784, 826.5196, 3.966598, 3278.583, 99.96888, 99.98372, 99.03476, 99.99495, 99.95845, 99.36003
29047.704200000004, 60.00371123856836, 60.00425888990759, 60.00374267221614, 25.191881150193737, 25.357440644666937, 25.323310437698368, 0.9999870490918624, 0.9999848515108634, 0.9999872390248392, 7172.350721465777, 7203.765766899968, 7204.569965367115, 159.35063901711555, 39.36171088839092, 35.930144090026715, 7167.689133748082, 7207.257973647719, 7203.021898517518, 286.07342270410726, 285.58596825550586, 285.74196320092767, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.4015, 4.167511, 3298.101, 795.0997, 4.149806, 3299.661, 831.7758, 3.928954, 3268.245, 797.5332, 6.896081, 5499.629, 793.3233, 4.158148, 3298.842, 826.4202, 3.96733, 3278.637, 99.94263, 99.98832, 99.03132, 99.99495, 99.96017, 99.35498
29050.162040000003, 60.00328268061398, 60.00324676102258, 60.00568660601166, 25.1958468003508, 25.36851509944799, 25.311966126604602, 0.9999900192328094, 0.9999866580684985, 0.9999895618737479, 7168.160027708053, 7203.427576433143, 7195.8368829631845, 160.76548007081396, 34.9921315540455, 34.27056899605668, 7179.753784253091, 7207.236618400072, 7202.895697215305, 286.0719425009024, 285.49289940724225, 285.78948775860175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 784.9745, 4.196066, 3293.775, 788.8156, 4.179646, 3296.374, 838.0458, 3.880543, 3252.285, 791.1639, 6.946459, 5496.016, 799.5417, 4.127832, 3300.4, 832.6828, 3.922282, 3265.92, 99.80997, 99.89894, 98.5526, 99.92615, 100.0, 98.97117
29052.622840000004, 60.00840066412063, 60.00467876397602, 60.00530146072122, 25.202091986066407, 25.36025924692256, 25.31801689920977, 0.9999867893324135, 0.9999859727252467, 0.9999869641244417, 7168.95147024163, 7205.156074407703, 7199.107335877083, 162.32065368671647, 39.05282118506716, 35.42396253738207, 7168.6115427768, 7204.737559592585, 7199.659832229706, 285.99974768300694, 285.567083701443, 285.6985273484145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.4015, 4.167154, 3298.106, 795.0997, 4.149622, 3299.375, 831.7758, 3.929138, 3268.191, 797.5526, 6.898287, 5499.275, 795.0973, 4.149565, 3299.587, 826.46, 3.966964, 3278.63, 99.9412, 99.98128, 99.03656, 99.99282, 99.98566, 99.35103
29055.12152, 60.00601752620818, 60.00342261640478, 60.00326386601886, 25.196162648606673, 25.3641495440725, 25.324468569072774, 0.9999886197683613, 0.9999875498150613, 0.99998772848896, 7168.636538578009, 7204.026627640392, 7198.535604645536, 158.72860186186244, 34.34622223832969, 34.922667497727616, 7172.803429705492, 7209.8597519167, 7200.615927223714, 286.027469076138, 285.5610880726044, 285.7544271771956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 784.7182, 4.199278, 3292.397, 796.8896, 4.141149, 3300.417, 829.1746, 3.952147, 3275.606, 786.8724, 6.981761, 5490.031, 805.493, 4.096421, 3299.58, 820.1775, 4.009631, 3288.59, 99.78896, 100.0, 99.25941, 99.83084, 99.98764, 99.65283
29057.54792, 60.00698712044229, 60.0050054032756, 60.003379920760175, 25.1911722818004, 25.379518863200154, 25.33323688917457, 0.9999875925752524, 0.9999859171492969, 0.9999882881522281, 7165.6717026224405, 7207.998362068295, 7204.428057844623, 156.90900954351946, 38.056058594266176, 33.278380624802594, 7173.076876067656, 7208.275712133722, 7201.2994975740285, 285.95160722796135, 285.35905626550004, 285.6468960739449, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 783.6733, 4.1991, 3292.79, 795.158, 4.149806, 3299.433, 831.7369, 3.928954, 3268.079, 791.2027, 6.946643, 5496.017, 799.5417, 4.127467, 3300.236, 826.4401, 3.967513, 3278.697, 99.78403, 99.98999, 99.03132, 99.92818, 100.0, 99.36173
29059.914, 60.00534299311498, 60.00659448417909, 60.00769691661159, 25.20761839175293, 25.373576529513276, 25.340591979737383, 0.9999892950534756, 0.9999863520518303, 0.9999871782345765, 7172.1558023974285, 7210.033677215197, 7201.2942822179075, 159.76053326620058, 37.03807966364093, 33.612729400121225, 7176.561966155438, 7213.780810372047, 7208.244173905628, 285.92383500262343, 285.40039261321107, 285.60998398856606, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 784.9153, 4.194103, 3293.79, 795.0997, 4.149806, 3299.543, 831.7563, 3.929138, 3267.963, 791.1833, 6.946459, 5496.016, 799.5607, 4.128015, 3300.448, 820.1576, 4.009631, 3288.649, 99.7862, 99.98156, 99.02625, 99.92713, 100.0, 99.64922
29062.356200000002, 60.01028701611959, 60.00571118404894, 60.007785843001216, 25.212961487135264, 25.381437056551263, 25.309863809781906, 0.9999889721287838, 0.9999816278210384, 0.9999902327122985, 7170.393422017328, 7210.948665694044, 7198.479881408803, 158.80334483535398, 37.38837506572986, 34.30361623869658, 7168.705034056725, 7208.51892710744, 7198.225278111149, 286.10492239887253, 285.5638586501664, 285.68326129660574, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.4606, 4.167511, 3299.374, 788.8934, 4.178909, 3296.481, 838.1041, 3.880911, 3252.673, 797.5137, 6.896081, 5499.968, 793.2852, 4.158148, 3298.565, 813.7161, 4.049368, 3294.96, 99.97962, 99.88538, 98.55445, 99.99696, 99.95512, 99.85444
29064.71912, 60.0094294882417, 60.00953199291641, 60.00648476836261, 25.194633900574843, 25.34982368489747, 25.333058966537255, 0.9999904999593391, 0.999987625615909, 0.9999877518084201, 7171.533802571459, 7200.921754625756, 7206.384231488646, 155.53869046428508, 33.94743957241508, 37.23437406762707, 7169.744712964084, 7205.520687830942, 7198.467356288409, 286.01868294334423, 285.5911626826951, 285.66733973441256, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 785.0139, 4.195709, 3293.56, 795.0997, 4.149622, 3299.491, 831.7952, 3.92877, 3268.133, 791.2027, 6.946459, 5496.466, 798.7405, 4.131668, 3299.916, 820.1378, 4.009814, 3288.361, 99.8052, 99.98484, 99.03294, 99.93032, 100.0, 99.64591
29067.15132, 60.00970614749628, 60.00992182827131, 60.010065308449455, 25.175828390617422, 25.3714671338734, 25.312431008633443, 0.9999868775012601, 0.9999845913670549, 0.9999872352894743, 7160.783062126404, 7212.261000774119, 7196.244954030981, 158.5243945767138, 40.11741919456972, 37.96176932106914, 7169.069978739762, 7206.636080178327, 7197.369214536978, 285.9581318400227, 285.5143216344018, 285.7542799982049, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.4015, 4.167333, 3298.101, 795.0997, 4.149806, 3299.545, 831.7758, 3.928954, 3268.138, 797.5332, 6.895897, 5499.799, 793.3233, 4.158331, 3298.837, 820.1576, 4.008715, 3287.665, 99.94105, 99.98484, 99.03982, 99.99804, 99.96335, 99.65265
29069.520920000003, 60.01429396854951, 60.01251115726206, 60.01120545284029, 25.178591875402066, 25.372279996208487, 25.303220142808925, 0.9999879162932309, 0.9999887423135906, 0.9999869296689928, 7171.255241846613, 7207.129373852651, 7198.757338769888, 155.88768201579614, 35.28821176948031, 36.512302692125104, 7165.35915621076, 7202.529847239852, 7204.636568433313, 286.07526448404354, 285.597294822271, 285.662890736104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.4015, 4.167154, 3297.933, 795.1191, 4.149622, 3299.545, 831.834, 3.928954, 3268.19, 797.5332, 6.896081, 5499.911, 793.3424, 4.157966, 3298.945, 820.0383, 4.01018, 3288.932, 99.93772, 99.9848, 99.03471, 99.99697, 99.95835, 99.6632
29071.89196, 60.017570342893, 60.01148991131122, 60.012515725541554, 24.53472409887337, 24.640102880155432, 24.554888529657045, 0.9999880307105508, 0.9999874447768732, 0.9999860057046652, 6869.731300179109, 6908.121063719842, 6882.109570825458, 148.78904637737645, 34.904508914804865, 34.42313898438351, 6786.8967156691915, 6814.746063195442, 6799.238844704802, 285.96455265333464, 285.54433298714616, 285.7059777659564, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.3818, 4.167333, 3298.158, 795.1191, 4.149806, 3299.487, 831.8146, 3.92877, 3267.852, 797.5332, 6.895897, 5499.969, 793.3424, 4.157966, 3298.894, 788.626, 4.322949, 3167.759, 99.94279, 99.9848, 99.04156, 99.99388, 99.96508, 97.92031
29074.25068, 60.016547393994514, 60.01356135861379, 60.01210836311739, 23.776241248728688, 23.869966530906748, 23.687456922944893, 0.9999878840383116, 0.9999847560075796, 0.9999880792973143, 6562.9417905025075, 6561.465902380445, 6538.393531101451, 142.468489034884, 29.345997642090424, 27.11569121934963, 6436.051536281129, 6490.754842750908, 6528.729000968683, 285.8750586198981, 285.47793053207647, 285.6946740343994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 792.5253, 4.165548, 3298.039, 795.2164, 4.149622, 3299.604, 831.7563, 3.929322, 3268.133, 797.5332, 6.895897, 5499.968, 690.2816, 4.4677, 2850.073, 820.098, 4.009814, 3288.596, 99.94496, 99.98658, 99.03642, 99.99802, 90.2508, 99.65273
29076.711320000002, 60.009584177990966, 60.015238252346904, 60.01256473598736, 22.33273200162908, 22.727789672288107, 22.92926753665205, 0.9999907076057318, 0.9999926903810544, 0.9999953491308486, 6693.268649549722, 6815.400472601383, 6869.339143725061, 155.68074615545038, 33.674028325808194, 34.9003022556285, 7105.354340898836, 7182.186515283386, 7193.081109413259, 285.9930671105022, 285.5608920517334, 285.69833642891183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.5986, 4.167154, 3297.991, 795.2942, 4.148885, 3299.478, 831.7369, 3.929506, 3268.132, 563.6755, 7.553025, 3821.809, 790.0425, 4.173306, 3297.028, 819.6208, 4.012561, 3288.394, 99.93756, 99.98793, 99.03653, 73.57746, 99.90855, 99.66769
29079.17908, 60.0072446065361, 60.0081533512427, 60.01016858688911, 25.006626441558616, 25.271124481886293, 25.298459706730522, 0.9999842569032035, 0.9999999995573547, 0.9999037741931656, 7371.349861231525, 7487.157903679579, 7244.441176862381, 158.49133903312622, 43.46138067978768, 40.329153996618516, 7168.931162386421, 7210.270073282085, 7196.674476798359, 285.92523712377846, 285.4165747055314, 285.7043763431374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.5395, 4.166619, 3298.091, 795.4499, 4.147964, 3299.748, 396.62, 4.554618, 1585.422, 789.2609, 6.960801, 5494.133, 790.1951, 4.172758, 3297.352, 820.2371, 4.007067, 3288.212, 99.93743, 99.98403, 48.04241, 99.89088, 99.915, 99.64139
29081.665160000004, 60.00428750916768, 60.005576561561185, 60.00225832987467, 25.193836608064533, 25.38053097866559, 25.316024521650128, 0.9999856707789978, 0.9999898577293262, 0.9999859022606263, 7173.336962432959, 7208.238560912231, 7204.628286756835, 160.2970748294715, 35.080421733809544, 37.575688715395245, 7170.323432416265, 7200.372153261866, 7186.190544671877, 285.9776597134181, 285.57923216964394, 285.75912555130407, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 0 1 1), 5500.0, 800.0, 791.5789, 4.16644, 3298.139, 231.5121, 4.557618, 1432.528, 831.5623, 3.931347, 3268.716, 788.989, 6.963007, 5494.191, 790.3095, 4.172028, 3297.282, 817.6128, 4.04424, 3282.442, 99.94046, 43.40932, 99.05939, 99.89299, 99.91623, 99.46653
