TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29098.088880000003, 59.98906672606651, 59.990377065488246, 59.988673787949054, 27.68326197888716, 27.872132341458812, 27.813432124676876, 0.9999824344624471, 0.9999829723082468, 0.9999858572562154, 7887.666373979918, 7924.82463570915, 7916.761629565268, 179.25612031717174, 46.55953828317189, 44.58889031839499, 7885.8642631318935, 7928.548416021377, 7917.744314684585, 286.1292416919361, 285.63373917914265, 285.7313516393977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 795.3445, 4.146809, 3300.018, 791.1696, 4.170252, 3297.526, 826.0493, 3.972947, 3280.303, 776.0368, 4.231716, 3284.287, 803.3566, 6.846405, 5500.103, 819.601, 6.687029, 5481.542, 99.99523, 99.92362, 99.40306, 99.52246, 100.0, 99.663
29100.44092, 59.98535840503561, 59.98123416466158, 59.9785178791427, 27.659331352109803, 27.862131024974946, 27.84532897498785, 0.999985354258589, 0.9999864373614543, 0.9999837528754584, 7875.758361170402, 7922.798324279504, 7920.123437902271, 177.67503125047733, 42.09636241078215, 45.60991471523539, 7880.667530044905, 7927.9449303845695, 7918.058713756466, 286.0324972469977, 285.6006553341856, 285.7062413309328, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.4858, 4.162514, 3298.55, 795.7028, 4.146859, 3299.728, 831.5428, 3.930794, 3268.721, 782.4255, 4.206343, 3291.105, 797.062, 6.899731, 5499.896, 826.46, 6.611584, 5464.433, 99.96149, 99.99034, 99.05077, 99.72905, 99.99267, 99.35193
29102.84772, 59.98548393020728, 59.98425854450704, 59.980680017943605, 27.649292373753223, 27.86280182271289, 27.832990967115144, 0.9999841630061865, 0.9999868437082795, 0.9999836659367016, 7870.772759901779, 7924.886160857534, 7914.632661865036, 181.05117373179633, 46.087704752574155, 45.35611083342428, 7885.528970836802, 7925.434404206204, 7920.414205145417, 286.1391815830716, 285.5779667533649, 285.86196081717907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.4661, 4.162335, 3298.493, 795.6833, 4.146859, 3299.675, 831.5623, 3.93061, 3268.605, 782.4061, 4.206159, 3291.046, 797.1001, 6.899549, 5499.784, 820.2173, 6.681902, 5480.571, 99.95292, 99.99038, 99.04725, 99.73241, 99.99373, 99.63377
29105.360200000003, 59.988278586495134, 59.98844162975531, 59.98731826742691, 27.64637584523492, 27.83624458143605, 27.784872799332142, 0.9999840183554195, 0.9999843631656175, 0.9999822501694043, 7880.849167433065, 7920.908193418589, 7918.14043337345, 180.64848821299847, 41.85159670017447, 41.478361491385385, 7879.935716381408, 7928.414122320993, 7914.342224594319, 286.1518507191561, 285.64928281304407, 285.7680832555164, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.1179, 4.19089, 3294.56, 801.9091, 4.115545, 3300.58, 837.8323, 3.882383, 3252.7, 788.6783, 4.178947, 3296.495, 790.8627, 6.947579, 5496.474, 815.3861, 6.732077, 5487.637, 99.84392, 100.0, 98.5773, 99.89238, 99.92796, 99.7904
29107.737360000003, 59.99125909806281, 59.98997449114656, 59.98974238439094, 27.6718100604109, 27.855065168314518, 27.807492680057376, 0.9999828269623142, 0.9999857072930378, 0.9999842891363319, 7876.271254755651, 7924.805624628456, 7914.629020606573, 176.17962538426946, 43.79342334445573, 46.15660969567989, 7876.40202659023, 7929.518069584473, 7911.141193603543, 286.0960022917364, 285.6826411877044, 285.91587082401776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.4464, 4.162335, 3298.666, 795.7028, 4.146859, 3299.786, 831.5428, 3.930794, 3268.604, 785.0082, 4.193656, 3294.233, 797.062, 6.900096, 5499.838, 820.1378, 6.681719, 5480.682, 99.95816, 99.99211, 99.05572, 99.82383, 99.99472, 99.64737
29110.111080000002, 59.99522881806692, 59.99223309089322, 59.99178249664954, 27.681672506355085, 27.89190921311254, 27.82023961090592, 0.9999837146612853, 0.9999840766318213, 0.9999851563256057, 7882.675993341596, 7931.300861514606, 7921.572255951194, 180.92399039317274, 41.671091100600734, 41.976905043889474, 7883.685896290095, 7930.337572209347, 7918.86600792966, 286.1231721992157, 285.6528699203541, 285.7588725477235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 784.2648, 4.198921, 3292.785, 792.8817, 4.160305, 3298.03, 828.0293, 3.960246, 3277.627, 794.1738, 4.152103, 3299.394, 803.3185, 6.846587, 5500.047, 826.4003, 6.612683, 5464.151, 99.78866, 99.9517, 99.30252, 99.98125, 100.0, 99.3468
29112.414520000002, 60.00123523042428, 59.99916051297532, 59.997439767749746, 27.654069066936355, 27.87043886010085, 27.80798023847616, 0.999986496655674, 0.9999852876515962, 0.9999851656683462, 7887.237090352998, 7927.351297377988, 7916.807099085031, 182.82825266009286, 40.72164369053098, 39.93243157557163, 7881.057094057005, 7918.613056263794, 7916.600850534551, 286.1308804828918, 285.7149370363168, 285.8177040171882, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 784.8562, 4.196423, 3294.364, 795.2553, 4.147411, 3299.615, 831.5428, 3.930794, 3268.663, 788.8143, 4.180234, 3296.086, 797.1001, 6.899731, 5499.788, 819.8594, 6.684832, 5480.396, 99.81608, 99.99233, 99.05077, 99.8944, 99.99774, 99.6505
29114.93484, 60.00347483003986, 60.006778310397834, 60.01028645964579, 27.67012812449455, 27.851171653969168, 27.809523188752046, 0.9999859986717932, 0.9999841600899999, 0.9999839623436986, 7879.145958868021, 7923.350436599365, 7916.616328498159, 181.28588227537261, 40.71477408883311, 45.459918772992296, 7877.433490058908, 7926.84629699732, 7915.5816669656415, 286.11881893376034, 285.6643704047957, 285.9137546873183, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.0785, 4.191069, 3294.441, 795.6833, 4.147043, 3299.673, 831.5234, 3.930794, 3268.775, 788.8725, 4.179683, 3295.477, 797.0811, 6.899914, 5499.784, 820.0383, 6.682086, 5480.287, 99.83014, 99.99034, 99.05239, 99.86155, 99.99766, 99.64018
29117.39528, 60.00858894241978, 60.01412493006693, 60.01003724586188, 27.66230255912773, 27.85287881364908, 27.798102259280228, 0.9999825712736524, 0.9999826372394189, 0.9999790023011934, 7883.22746545812, 7914.7611483394385, 7906.722654652354, 175.532930643254, 48.978349508703104, 45.30368954342339, 7880.083928866999, 7925.355009393447, 7918.131069717339, 286.0838792182506, 285.66975399457425, 285.90343985394543, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.4267, 4.162514, 3298.503, 801.9285, 4.11573, 3300.464, 837.8129, 3.882567, 3252.927, 782.4061, 4.206527, 3291.104, 790.8627, 6.949223, 5495.781, 813.9149, 6.747276, 5490.193, 99.95322, 100.0, 98.57379, 99.74944, 99.92477, 99.8338
29119.795280000002, 60.01942156752447, 60.01689929226299, 60.02030594020193, 27.691831725117275, 27.89881811493903, 27.85486340055574, 0.9999866188004245, 0.9999855470480821, 0.9999861318486016, 7874.566068273412, 7927.914859089384, 7906.673461646862, 180.44577564589645, 43.36370445281432, 48.3822108628724, 7875.496144565156, 7924.015097597289, 7908.359149843347, 285.8075312172734, 285.2784819028345, 285.3043281579863, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.1968, 4.191604, 3294.78, 795.7028, 4.147043, 3299.729, 831.5428, 3.930794, 3268.663, 788.0375, 4.182808, 3294.514, 797.1001, 6.899731, 5499.841, 820.2173, 6.681353, 5480.34, 99.86044, 99.99038, 99.04899, 99.86302, 99.9957, 99.64315
29122.259000000002, 60.02059674256805, 60.018809033640906, 60.02102420759112, 27.668245740713353, 27.86434312505961, 27.82252184989884, 0.9999840563961769, 0.9999836516092704, 0.9999852151579551, 7881.8973946756505, 7918.777980118801, 7920.132028160622, 178.56636133092115, 47.84896956984244, 42.04974445984135, 7878.362220300173, 7926.995200851532, 7916.007659393552, 286.17817269908693, 285.6711002767701, 285.84980234536636, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 785.0139, 4.196244, 3293.034, 793.3098, 4.160305, 3298.395, 827.8934, 3.957117, 3277.261, 776.6971, 4.230429, 3284.33, 803.1849, 6.847683, 5500.207, 826.3605, 6.613965, 5464.44, 99.78751, 99.95891, 99.30954, 99.55069, 100.0, 99.36346
29124.657160000002, 60.02658146799738, 60.024994510419646, 60.02221394381431, 27.652501769570186, 27.85081933168297, 27.80858378082624, 0.9999851853324233, 0.9999824620815753, 0.9999820252190499, 7880.687359841702, 7923.211544377711, 7912.899776349906, 182.61893359308988, 43.04888994557041, 41.09844856398672, 7875.574277060707, 7918.640478891543, 7913.165005345848, 286.13534720173715, 285.7434869659768, 285.87682756941484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 784.1859, 4.196423, 3294.407, 795.2553, 4.147596, 3299.731, 831.5428, 3.930794, 3268.61, 782.4255, 4.206343, 3291.045, 797.0811, 6.899914, 5499.732, 819.9588, 6.685931, 5480.857, 99.82462, 99.99215, 99.05077, 99.73078, 99.99373, 99.66199
29127.1114, 60.0252780692009, 60.02554213044055, 60.02584277879884, 27.610173891455364, 27.842731005232338, 27.78370087752606, 0.99998672184531, 0.9999871445118316, 0.9999848263567757, 7871.3023231536135, 7914.4751855444665, 7905.814266556385, 178.76739074159315, 36.31189820142936, 39.390767084016716, 7877.142040329003, 7910.550138794515, 7904.231843967949, 286.0924701422456, 285.54329661411543, 285.88683307945695, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 779.8289, 4.216947, 3288.607, 795.6833, 4.147043, 3299.562, 831.5428, 3.930979, 3268.609, 776.1533, 4.231349, 3283.744, 797.0811, 6.899731, 5499.839, 820.0582, 6.683001, 5480.514, 99.63204, 99.98532, 99.04884, 99.50599, 99.99474, 99.64324
29129.48308, 60.02787301087255, 60.02739134279449, 60.02551448090084, 27.63748150773769, 27.83352978336272, 27.776092229390947, 0.9999834266865777, 0.9999901700846642, 0.9999826967184576, 7871.257199807119, 7914.5871300581875, 7903.249050924451, 171.4868607068629, 43.24435788837877, 43.84991324961402, 7874.016741728277, 7906.672543764362, 7911.012185188045, 286.2012211579636, 285.6349880216727, 285.83636016651803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 773.5596, 4.241575, 3281.37, 801.8702, 4.115545, 3300.468, 837.7546, 3.882936, 3252.928, 769.8229, 4.254332, 3275.747, 790.8627, 6.948858, 5495.882, 813.8155, 6.747826, 5491.782, 99.43073, 100.0, 98.58422, 99.26367, 99.92084, 99.84918
29131.853680000004, 60.0227522762955, 60.02565910797648, 60.02577089108438, 27.64225578241452, 27.827213589159765, 27.798640525579927, 0.9999865080518959, 0.9999897584776467, 0.9999875182946919, 7876.553155974703, 7909.9577615953285, 7907.496619809365, 183.18591070671846, 41.886530462072415, 40.29917376493677, 7872.540762185892, 7920.328961147055, 7910.889090405953, 286.1756848980654, 285.7357145127753, 285.9569149242472, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 779.9472, 4.217303, 3289.751, 795.6833, 4.147227, 3299.791, 831.5623, 3.930794, 3268.716, 776.1728, 4.231164, 3283.854, 797.0811, 6.899731, 5499.841, 820.0582, 6.682452, 5479.991, 99.66844, 99.9871, 99.05062, 99.511, 99.9957, 99.63797
29134.27156, 60.023421573565194, 60.02529974378182, 60.02365795853184, 27.69697760296436, 27.884567684874604, 27.83310091472832, 0.999986295767636, 0.999984677343274, 0.9999862172279251, 7880.233604364173, 7934.66528276457, 7927.971527691864, 181.63769785747854, 42.553176189366695, 43.57622152443014, 7881.523535934766, 7917.833394920234, 7919.629811354147, 286.0429239507069, 285.69330437972144, 285.88272650735144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 779.5332, 4.216947, 3289.315, 795.2553, 4.149069, 3299.269, 830.2617, 3.943864, 3273.316, 779.4351, 4.217927, 3289.098, 800.9913, 6.86211, 5500.321, 825.8834, 6.615613, 5464.726, 99.66989, 99.98703, 99.16662, 99.67795, 100.0, 99.35725
29136.658400000004, 60.028265318915075, 60.024576805749525, 60.02056202686156, 27.649872590078854, 27.84008198798476, 27.79591088528742, 0.99998752471699, 0.9999883336698673, 0.9999868695978873, 7876.200454288525, 7924.6241100201605, 7913.572843484242, 175.17188163724802, 44.15852092951991, 41.84782162390593, 7876.272525174091, 7911.538251550498, 7911.967091175797, 286.14916572162565, 285.67459437150467, 285.879997850239, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 783.1804, 4.205168, 3291.063, 793.8545, 4.156069, 3299.62, 830.6305, 3.933003, 3268.727, 776.3281, 4.231164, 3284.529, 797.062, 6.900096, 5499.674, 819.76, 6.686663, 5481.538, 99.74429, 99.98145, 99.07192, 99.51776, 99.99267, 99.664
29139.117360000004, 60.0241584808286, 60.02677087660152, 60.02530043999825, 27.678924620287752, 27.84875510647368, 27.804002497767797, 0.9999849081942486, 0.9999854439795132, 0.9999845912943741, 7883.265502865616, 7923.76889929785, 7918.087356197157, 179.29620179892163, 41.5138056149525, 45.391070831753495, 7877.94366268126, 7923.32424669879, 7926.336896352055, 286.2427402391987, 285.5797530214102, 285.84957094105255, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 785.9602, 4.191247, 3294.618, 795.6444, 4.147043, 3299.732, 831.5428, 3.930794, 3268.55, 782.3867, 4.206343, 3291.279, 797.062, 6.900096, 5499.729, 826.4401, 6.612134, 5464.093, 99.8471, 99.99222, 99.04559, 99.7274, 99.99368, 99.35521
29141.48972, 60.02148464202026, 60.022800387371085, 60.02213789654273, 27.65713343583239, 27.854192925212317, 27.795721783606208, 0.9999820262533518, 0.9999830977840338, 0.9999814041195686, 7879.537952620025, 7918.894729198729, 7915.749173883902, 176.48522489708557, 41.137859304094945, 43.27771118100486, 7875.099332466036, 7918.473440060116, 7912.827029066645, 286.12224631528056, 285.57693926848964, 285.7925213092224, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.407, 4.162871, 3298.225, 801.8702, 4.11573, 3300.355, 837.8517, 3.882015, 3253.489, 788.6395, 4.17858, 3296.321, 790.8627, 6.949223, 5495.832, 832.7225, 6.536505, 5443.088, 99.9448, 100.0, 98.58918, 99.88711, 99.92278, 98.96081
29143.85712, 60.024332781980355, 60.02465746398162, 60.02196793272668, 27.656246201466445, 27.872109995427763, 27.83043940358689, 0.9999820488138874, 0.9999844872164297, 0.9999827832448132, 7879.211145502747, 7924.805719336361, 7909.551282467215, 176.68930108699033, 42.142693298376344, 45.22209240181496, 7885.418815341051, 7919.903726119491, 7917.365918752139, 286.13640082807575, 285.6335950931337, 285.86617157334837, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.1376, 4.191426, 3294.565, 795.6639, 4.147043, 3299.786, 831.5428, 3.930794, 3268.72, 782.4255, 4.206159, 3291.051, 797.0811, 6.899914, 5499.895, 826.46, 6.611767, 5464.377, 99.84057, 99.99211, 99.04899, 99.7274, 99.99472, 99.34887
29146.2246, 60.02096627544614, 60.01922726899283, 60.02592278510031, 27.68517692359109, 27.874750267714845, 27.82595108275575, 0.9999858582075788, 0.9999813221098509, 0.9999862167771525, 7876.158112860495, 7922.207270680278, 7917.318402929481, 180.26733455211763, 43.13766538062373, 44.59327611555409, 7873.586525977137, 7920.5298836916745, 7913.231399001516, 286.0647438466384, 285.59887280321874, 285.9082531089047, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.0982, 4.191247, 3294.781, 795.6833, 4.146859, 3299.732, 831.5428, 3.930979, 3268.733, 781.9595, 4.210388, 3289.555, 798.9694, 6.884026, 5500.293, 823.9947, 6.644912, 5473.999, 99.85711, 99.9956, 99.05113, 99.6976, 100.0, 99.52586
29148.594600000004, 60.02071622699625, 60.02728077326972, 60.0293991086135, 27.66293686104005, 27.83946134471356, 27.813599588860008, 0.9999863877923716, 0.99998315672743, 0.9999843421103155, 7887.514404575961, 7921.432762074806, 7920.704978240406, 182.8863955381862, 44.385885896758964, 44.97798362759886, 7878.872040939337, 7926.430384868202, 7912.994275766148, 286.1398110012295, 285.68860041661577, 285.99188575704744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 779.9472, 4.21534, 3290.387, 791.0918, 4.167857, 3298.08, 827.874, 3.954356, 3274.138, 780.8332, 4.212595, 3290.48, 797.6533, 6.898088, 5499.899, 826.5196, 6.611035, 5464.496, 99.7073, 99.94829, 99.25593, 99.70952, 99.99386, 99.34369
29151.032160000002, 60.02462327343284, 60.023368911660405, 60.0234938797896, 27.647886312789204, 27.854068006732135, 27.828488632409453, 0.9999823441476909, 0.9999871055013498, 0.9999831837896976, 7880.595164751205, 7923.111261290935, 7916.8468652521, 180.03371200558286, 45.0338956883636, 45.82651289894875, 7883.597481484901, 7921.663855328001, 7920.548523197557, 286.1762863931397, 285.7283901844236, 285.7976927117551, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.1573, 4.190712, 3294.618, 795.6639, 4.147043, 3299.732, 831.4846, 3.930794, 3268.604, 782.4061, 4.206343, 3291.215, 797.0429, 6.900096, 5499.785, 826.4003, 6.610852, 5464.437, 99.8239, 99.99048, 99.04751, 99.73239, 99.99365, 99.35089
29153.5292, 60.02697503253275, 60.01963347064642, 60.01951763244352, 27.650556329811465, 27.83290927505865, 27.778575313347833, 0.9999852801422189, 0.9999778868916022, 0.9999867512987017, 7873.724887222986, 7918.591818913366, 7910.22797406914, 174.51801206534446, 42.68031436478486, 42.878213741641616, 7875.78776986292, 7918.987949244724, 7916.597860127312, 286.2513947098916, 285.6833495758885, 285.800821876145, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.4267, 4.162514, 3298.618, 801.8702, 4.115914, 3300.464, 837.7546, 3.882751, 3253.042, 788.5618, 4.17858, 3296.159, 790.8436, 6.94904, 5495.612, 832.7225, 6.536322, 5443.094, 99.95671, 100.0, 98.57564, 99.89512, 99.91882, 98.96187
29155.896360000002, 60.02116835123602, 60.01944944994734, 60.021045090321465, 27.6586265553103, 27.852435597221245, 27.78774952622013, 0.9999839145962032, 0.9999849090219326, 0.9999802745099785, 7876.6110457071345, 7923.147121743821, 7915.758230232364, 177.14073358977788, 45.04404826299378, 46.518659480675524, 7883.314091592848, 7927.754695562436, 7921.950978506995, 286.0865568780748, 285.6093652732418, 285.86915241794355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.0785, 4.190355, 3294.996, 795.6639, 4.147043, 3299.844, 831.5234, 3.930979, 3268.667, 782.3867, 4.206711, 3291.162, 797.062, 6.900096, 5499.781, 826.4003, 6.611401, 5464.495, 99.82202, 99.99208, 99.04914, 99.73931, 99.99461, 99.34885
29158.257960000003, 60.01911014925104, 60.025492060677564, 60.026198157383966, 27.70083155473737, 27.875016986249445, 27.836394588358836, 0.9999850222101304, 0.9999839569167557, 0.9999849461522035, 7880.128209497091, 7923.645516748312, 7913.489312672009, 181.00947035880517, 43.90887989231419, 46.327789156543076, 7877.391662110697, 7918.152869052654, 7920.161558019309, 286.01342690901447, 285.59179100452513, 285.7368848599373, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.394, 4.190533, 3294.738, 795.6833, 4.146859, 3299.673, 831.5234, 3.93061, 3268.779, 782.3867, 4.206159, 3290.836, 797.1382, 6.895165, 5500.317, 825.3665, 6.630629, 5469.994, 99.84029, 99.9887, 99.04577, 99.72905, 100.0, 99.43534
29160.65244, 60.01631644466866, 60.016389691484605, 60.01502738864425, 27.69912323069803, 27.875339819511076, 27.810977590073264, 0.9999820382709587, 0.9999794718848828, 0.9999833822911247, 7878.860280720748, 7919.830908434428, 7920.342148495288, 183.887443713199, 45.90387297303414, 40.475015359028475, 7888.926972689347, 7917.595687973874, 7918.7803365816435, 286.01332142623033, 285.5764741640631, 285.8972349239304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 779.9078, 4.21766, 3288.488, 789.3214, 4.172094, 3296.83, 825.9328, 3.967609, 3277.387, 779.1438, 4.217927, 3288.854, 799.2747, 6.886947, 5500.05, 827.116, 6.604076, 5464.149, 99.64974, 99.92473, 99.33684, 99.6576, 99.99951, 99.33531
29163.092920000003, 60.01359243362577, 60.009341790840466, 60.01594142783774, 27.654908721533005, 27.88052926744961, 27.81643886882989, 0.999983441481422, 0.9999834057642183, 0.9999844044230856, 7883.922377828195, 7915.762232004457, 7911.121413132564, 177.86677845450458, 43.001533134459805, 46.512746634447694, 7880.65404640402, 7926.043121669447, 7918.549136852335, 286.2268674407208, 285.65581643372434, 285.7919639552116, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.2363, 4.190712, 3294.632, 795.6833, 4.146859, 3299.728, 831.504, 3.930794, 3268.948, 782.4061, 4.206343, 3291.215, 797.062, 6.900096, 5499.785, 826.3804, 6.612683, 5464.038, 99.86493, 99.9887, 99.05765, 99.72902, 99.99273, 99.35509
29165.51524, 60.01050404024319, 60.0047995802073, 60.014975131639105, 27.646183182057005, 27.844513148147282, 27.783127329744755, 0.9999812267416435, 0.999981526886028, 0.9999832369069286, 7870.010860028946, 7915.120272504811, 7904.373531297286, 170.7279194982243, 46.19384540785222, 44.28637526719535, 7879.0829661417365, 7920.927961088878, 7904.6401854617025, 286.04538750132804, 285.6489244453831, 285.7695889103919, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 792.4267, 4.162335, 3298.56, 801.8702, 4.11573, 3300.526, 837.6576, 3.88404, 3253.327, 788.7366, 4.179683, 3296.833, 790.8436, 6.94904, 5495.557, 832.7225, 6.536322, 5442.921, 99.95481, 100.0, 98.58628, 99.9024, 99.92183, 98.96279
29167.970600000004, 60.01355779572253, 60.01252513305686, 60.00840546549781, 27.667033445067577, 27.875615705438655, 27.823902296221195, 0.9999830077717144, 0.9999817302784795, 0.9999842888683576, 7880.222292636326, 7929.254136255072, 7917.933337758596, 174.1857647412005, 45.58028344260674, 44.89130946935393, 7880.796052221805, 7922.7973334973085, 7917.944195608465, 285.9646991238145, 285.4560788604335, 285.81043384304854, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.1179, 4.191426, 3295.317, 795.6444, 4.147227, 3299.732, 831.504, 3.930979, 3268.72, 782.4255, 4.206343, 3291.274, 797.062, 6.899914, 5499.622, 826.4401, 6.612134, 5464.326, 99.83754, 99.99208, 99.05073, 99.73417, 99.99172, 99.34464
29170.375440000003, 60.00185374310258, 60.00409359998351, 60.002522050426364, 27.668018984880288, 27.88581762635947, 27.82905383195809, 0.9999859370863616, 0.9999827117559106, 0.9999814027638544, 7883.979918144492, 7924.2937904014525, 7911.953471406675, 179.76725684250115, 51.321568203773495, 48.7183146912721, 7882.852994176202, 7920.933433036985, 7920.838802585813, 286.0229445070266, 285.5354082427459, 285.8662866182731, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.1179, 4.191069, 3294.996, 795.6639, 4.147043, 3299.844, 831.504, 3.930794, 3268.666, 782.4061, 4.206343, 3291.103, 797.0238, 6.900096, 5499.866, 826.1617, 6.619641, 5467.646, 99.84695, 99.9887, 99.05073, 99.73079, 99.99567, 99.38326
29172.7488, 59.999485609503715, 59.99819862026886, 60.00258351685185, 27.65925817778499, 27.871511782349494, 27.823010787812997, 0.9999822059760353, 0.9999817982951813, 0.9999837435883657, 7879.544140269153, 7922.451688007226, 7918.546226593722, 179.66334870557762, 46.389918354580914, 44.00869020008395, 7885.839719841727, 7916.862274298896, 7916.553651844542, 286.09230098638676, 285.6060154822297, 285.79323147726643, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 779.9078, 4.217303, 3288.841, 789.5354, 4.177251, 3298.263, 825.6611, 3.970554, 3279.046, 778.6195, 4.221052, 3288.746, 800.3047, 6.878181, 5500.318, 827.2751, 6.613965, 5465.179, 99.66336, 99.91302, 99.37988, 99.60951, 100.0, 99.3592
29175.203520000003, 59.99589976461443, 59.99401724613279, 59.99724451976526, 27.655768859040137, 27.8618773798348, 27.80152670565822, 0.9999849791137687, 0.9999852772993932, 0.9999859445377395, 7879.9975298725885, 7923.183263712184, 7912.298493914017, 177.6332189540991, 46.41349370811622, 44.5858228566085, 7877.534643095433, 7923.618555177239, 7914.564795896149, 286.07868328661937, 285.63106749118873, 285.8655837375972, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.256, 4.191069, 3294.781, 795.6639, 4.146859, 3299.728, 831.5234, 3.930794, 3268.78, 782.4449, 4.206343, 3291.327, 797.062, 6.899731, 5499.731, 819.5612, 6.687762, 5481.6, 99.82564, 99.98368, 99.05254, 99.73403, 99.9967, 99.6567
29177.62324, 59.99675224148173, 59.999788873893834, 59.99164990001466, 27.659691459091835, 27.885691891696506, 27.80906330263606, 0.9999808433287045, 0.9999850845014937, 0.9999823821230918, 7882.3598034289935, 7924.648115031911, 7914.438234830852, 171.14223584894216, 52.094152871335154, 47.250829934421745, 7884.730410604112, 7924.197447752029, 7913.894673837876, 286.0516788835471, 285.5040243369569, 285.77331101458464, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 791.9338, 4.163406, 3298.445, 801.8702, 4.11573, 3300.303, 837.5411, 3.884776, 3253.104, 788.8143, 4.179132, 3296.76, 790.8818, 6.94904, 5495.776, 813.8354, 6.747826, 5491.844, 99.95541, 100.0, 98.58448, 99.89225, 99.92177, 99.8503
29179.975800000004, 59.9929442400779, 59.99474320271362, 59.99227509634339, 27.652575260847033, 27.858271045014437, 27.799817453808206, 0.9999847832428431, 0.9999830105069949, 0.999985412844509, 7875.705903792201, 7918.211732136387, 7917.5914780555195, 179.36722181739287, 46.57494988445569, 44.40610382811019, 7883.24981394899, 7923.726029779663, 7918.067354428718, 286.0912008958441, 285.47270994148965, 285.7638159888664, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.1179, 4.190712, 3294.895, 795.6833, 4.147043, 3299.839, 831.5428, 3.930794, 3268.663, 782.4255, 4.206527, 3291.333, 797.0811, 6.899731, 5499.731, 820.1775, 6.683917, 5480.34, 99.84391, 99.9887, 99.04899, 99.73226, 99.9937, 99.65685
29182.407720000003, 59.9920244031779, 59.99478799917403, 59.996346868844604, 27.673003214104128, 27.86131547351955, 27.827112875582852, 0.999983138281417, 0.9999829400539267, 0.9999829102744657, 7883.93952070888, 7917.756102624364, 7917.135230656751, 178.10479188023237, 46.17613918738607, 46.97420763745913, 7886.373320126353, 7927.635959443509, 7915.457457283656, 286.1246892344936, 285.6162962307327, 285.85684587475873, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.1573, 4.190712, 3294.939, 795.6639, 4.147043, 3299.898, 831.5234, 3.930794, 3268.609, 788.6783, 4.180234, 3296.152, 797.062, 6.899731, 5499.622, 820.1775, 6.682635, 5480.573, 99.8371, 99.9955, 99.05062, 99.88198, 99.99172, 99.64114
29184.868560000003, 59.99877740049568, 59.99431390742115, 59.99922866442657, 27.685173746652428, 27.859481329134663, 27.808856591526954, 0.9999858712551211, 0.999985710679372, 0.9999846012886999, 7879.4920282405565, 7924.632035172563, 7922.977227748755, 181.54561901721374, 42.44232813278222, 36.97779246971004, 7887.805141477901, 7924.551884095661, 7918.308858823639, 286.16014791168624, 285.6785106492298, 285.7555016816527, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 779.6712, 4.217839, 3288.712, 789.5354, 4.177067, 3297.185, 825.2728, 3.975156, 3280.296, 794.601, 4.154861, 3298.851, 801.3729, 6.869233, 5500.414, 823.5374, 6.652603, 5475.259, 99.67975, 99.9133, 99.41756, 99.96377, 100.0, 99.54876
29187.22488, 59.99381423808047, 60.00000476494883, 59.99625805208682, 27.66510098874676, 27.87750124908626, 27.800310855309313, 0.999982649507228, 0.9999849527059318, 0.9999857757910859, 7876.895168825526, 7920.488731810661, 7915.5572044810115, 176.20778163188535, 42.82220892824853, 44.952495182660186, 7880.7130456543455, 7923.855031535793, 7921.092033129401, 286.1382727488025, 285.6532364959561, 285.9251916956611, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.256, 4.191069, 3294.565, 795.6639, 4.147227, 3299.898, 831.5428, 3.930794, 3268.837, 788.7754, 4.179315, 3295.938, 797.062, 6.899731, 5499.787, 820.1179, 6.683367, 5480.914, 99.83868, 99.9955, 99.05428, 99.88887, 99.99472, 99.64426
29189.63444, 59.99820589116578, 59.998751084005995, 59.99835724866635, 27.666935444577376, 27.861274269926405, 27.787907915042812, 0.999983013384239, 0.999982629075583, 0.9999814117021726, 7880.390647442705, 7920.430240452193, 7908.098224101015, 178.3702998950459, 49.29002625343128, 42.67359166999768, 7885.597687070428, 7924.256751985466, 7910.150298199858, 286.11551865533505, 285.6900914687427, 285.7998426926796, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 790.0215, 4.172329, 3297.919, 800.6639, 4.118861, 3300.426, 836.1823, 3.898029, 3256.37, 782.2896, 4.206895, 3290.779, 790.8627, 6.94904, 5495.776, 813.8354, 6.747643, 5491.958, 99.92743, 100.0, 98.73665, 99.71916, 99.92082, 99.85237
29191.9838, 60.000965483789024, 59.99724150926772, 60.00062774137365, 27.68151877027954, 27.882718059361686, 27.83728826967534, 0.9999839357419341, 0.9999833734258218, 0.9999859773193773, 7883.80520933761, 7920.986351127913, 7919.004218236036, 175.3746004889545, 46.67427332826264, 47.47190530649232, 7882.720338365249, 7924.37632700902, 7916.804506038903, 285.9599084297062, 285.3566166674931, 285.6942099227853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 785.9996, 4.19089, 3294.522, 795.6833, 4.147043, 3299.84, 831.5428, 3.930794, 3268.721, 788.756, 4.179683, 3296.317, 797.0811, 6.899731, 5499.725, 820.2371, 6.682269, 5480.913, 99.85204, 99.99048, 99.05239, 99.88699, 99.99466, 99.64428
29194.408600000002, 60.00503495346069, 60.001249744635835, 60.00275800200904, 27.66392669574377, 27.862160703331078, 27.792132881768435, 0.9999857326269523, 0.999983966012993, 0.9999850592892444, 7883.867062501972, 7917.959666410138, 7912.513456704045, 181.92877466534756, 42.222549508954216, 42.72907169375276, 7880.712008223366, 7914.448057842131, 7910.418847656478, 286.18745253746437, 285.4793082353373, 285.8222929951212, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 785.9996, 4.190712, 3294.833, 795.6833, 4.147043, 3299.786, 831.504, 3.93061, 3268.661, 782.4449, 4.206159, 3291.215, 797.062, 6.899731, 5499.736, 820.1576, 6.682818, 5480.745, 99.84203, 99.99226, 99.04725, 99.73064, 99.99474, 99.64333
29196.86488, 60.004158256168786, 60.00175311373611, 60.00333430278234, 27.70533455026452, 27.860451312463024, 27.820034344671754, 0.9999840740507926, 0.9999826036873978, 0.9999850972958727, 7874.685433416215, 7920.636349854104, 7916.076659695009, 179.09208541265173, 46.737918188501226, 43.748897178404604, 7880.363195678021, 7921.261914911249, 7919.745089623979, 286.1044462028495, 285.5365084205367, 285.7938790761054, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 779.9078, 4.217839, 3289.172, 789.4186, 4.176331, 3297.186, 825.2922, 3.975156, 3281.062, 776.2116, 4.232084, 3285.615, 803.2231, 6.852066, 5500.388, 825.4063, 6.630629, 5470.394, 99.67048, 99.9048, 99.42473, 99.51139, 99.99894, 99.43317
29199.26204, 59.99722940058584, 60.00043378260377, 60.001418200046274, 27.67027738812245, 27.848167239234016, 27.825717715880497, 0.9999839099983928, 0.9999843644063082, 0.9999855828114137, 7880.87211763364, 7921.049283746576, 7910.816760921987, 176.2354219072247, 43.59248061693097, 45.07099190797226, 7878.907142826711, 7918.928311198305, 7916.076858074534, 286.1583286737719, 285.56786866880367, 285.8712853981413, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.3546, 4.190176, 3294.742, 795.6833, 4.147227, 3299.904, 831.5623, 3.930794, 3268.78, 782.4255, 4.206159, 3291.046, 797.0811, 6.899731, 5499.675, 820.0582, 6.681719, 5481.146, 99.83507, 99.98692, 99.04914, 99.73403, 99.99269, 99.64955
29201.726720000002, 60.00269942153861, 59.99674968555265, 59.99861905836222, 27.67760777150067, 27.87445876479187, 27.80280947499237, 0.9999863888633653, 0.9999808277749962, 0.9999842735621042, 7887.744282629628, 7922.764243930936, 7912.910519049688, 173.3980462349025, 45.57453403522004, 47.487987919326315, 7886.054302997663, 7926.599562633512, 7913.464229737513, 286.14533937289156, 285.606134889331, 285.8845018643359, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 789.6272, 4.176077, 3297.618, 799.6133, 4.124203, 3300.556, 836.1628, 3.895452, 3257.48, 788.8725, 4.179499, 3296.152, 790.8818, 6.948858, 5495.724, 813.7758, 6.748375, 5491.843, 99.92641, 100.0, 98.71017, 99.88198, 99.91978, 99.85028
29204.099000000002, 60.00215387937732, 59.99959293346186, 59.9981488225232, 27.67106487008039, 27.875514825954856, 27.815561581453515, 0.9999819519335612, 0.9999829452853105, 0.999983760212224, 7874.474871483003, 7923.929039044435, 7918.531212653031, 178.80809782246683, 42.67007993786365, 47.40449012708996, 7884.48235397102, 7920.055511547874, 7919.365904544387, 286.1269008528337, 285.44556146158715, 285.9098516386023, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.2757, 4.191426, 3294.886, 795.6833, 4.147043, 3299.732, 831.5234, 3.93061, 3268.609, 782.4449, 4.206159, 3291.269, 797.062, 6.899731, 5499.571, 820.1775, 6.682635, 5481.203, 99.84073, 99.99553, 99.04736, 99.72549, 99.99079, 99.64322
29206.471800000003, 60.00002951857368, 59.99748406306627, 59.997122098748434, 27.664934233467157, 27.865009742516417, 27.807021808362766, 0.999981874048385, 0.9999848645243199, 0.9999845119875149, 7880.4538666499875, 7921.345412059665, 7911.496940848874, 176.79561214858995, 43.624938164088235, 45.91037039228695, 7877.002333625181, 7917.0206759957055, 7914.190165602426, 286.1424505429351, 285.6579555639587, 285.8964616686651, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.1179, 4.191782, 3294.738, 795.6833, 4.147043, 3299.728, 831.5234, 3.93061, 3268.552, 782.3673, 4.206343, 3291.1, 797.062, 6.899731, 5499.674, 820.1378, 6.68355, 5480.459, 99.84898, 99.9887, 99.0474, 99.73064, 99.99466, 99.64331
29208.923960000004, 59.99761371586377, 60.00084414592281, 60.000974091360824, 27.677545604313767, 27.88046927638482, 27.832354100011216, 0.9999857373149417, 0.9999859744225158, 0.9999875742959399, 7884.757785227686, 7925.83582934253, 7919.5906406588865, 181.72061915140648, 43.96318172851443, 39.76575778713004, 7885.877672445794, 7921.598523506753, 7914.481178147567, 286.10181196052986, 285.4869589424293, 285.8872482418119, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 779.8289, 4.216411, 3289.148, 789.1074, 4.178172, 3297.12, 825.2728, 3.97534, 3280.948, 776.0368, 4.2319, 3284.454, 803.2994, 6.846952, 5500.207, 826.3605, 6.614697, 5466.212, 99.66974, 99.92641, 99.42126, 99.53627, 99.99844, 99.36555
29211.31864, 59.9971575524992, 59.9971461942013, 59.997384949454755, 27.65010047286656, 27.841892703883897, 27.791661251192455, 0.9999855158825913, 0.9999846259115027, 0.9999861393316883, 7871.103753676134, 7925.875955595014, 7915.947071444005, 177.25962406066992, 40.767420933892026, 45.23523276877086, 7880.07237591185, 7921.938543815472, 7916.906410433543, 286.2086885285035, 285.68148483924017, 285.9119882177688, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 786.2363, 4.191247, 3294.556, 795.6639, 4.147043, 3299.732, 831.5234, 3.930794, 3268.72, 782.4255, 4.206343, 3291.269, 797.1001, 6.899549, 5499.731, 820.1179, 6.682818, 5481.147, 99.83362, 99.99197, 99.05073, 99.72902, 99.99172, 99.65582
29213.725360000004, 60.00019333603604, 59.996294142826876, 60.000720297312014, 27.684295807682222, 27.875511169557836, 27.811710263409047, 0.9999812176766274, 0.9999826958164917, 0.9999830433863336, 7881.945720984412, 7921.742730734165, 7914.467600042126, 175.65799552572867, 50.826610445335064, 43.05315008630032, 7886.712062552404, 7921.802384642425, 7909.554208255024, 286.1790818565229, 285.60721180489656, 285.84304750430624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.2417, 4.185001, 3296.79, 797.5705, 4.134702, 3300.311, 834.7846, 3.902999, 3258.184, 787.3773, 4.183728, 3296.342, 791.0534, 6.947579, 5495.833, 813.895, 6.748558, 5492.076, 99.90133, 100.0, 98.73147, 99.88774, 99.92087, 99.85452
29216.099520000003, 59.998679617318146, 59.99842876367403, 59.998570650611455, 27.654718134368615, 27.86194107312032, 27.80601894886512, 0.9999810799690927, 0.9999867910982974, 0.9999808959816484, 7871.223540424041, 7919.3103803732965, 7918.968817823092, 178.5171471376375, 45.50204597630045, 48.443176580028194, 7877.922679274293, 7928.260850759736, 7915.061888910287, 286.1593893640672, 285.5092548266602, 285.8446819306493, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 0), 5500.0, 800.0, 787.636, 4.188035, 3294.594, 795.9363, 4.145569, 3299.675, 831.5428, 3.93061, 3268.667, 782.4061, 4.206527, 3291.328, 797.062, 6.899549, 5499.622, 820.2173, 6.682269, 5480.912, 99.86205, 99.99543, 99.04725, 99.73066, 99.99373, 99.64424
