TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29232.574000000004, 59.98540819087392, 59.98572272180079, 59.99245848370773, 25.191906490319024, 25.352226303003462, 25.32436716970917, 0.9999886143208959, 0.9999869043095381, 0.9999891647909714, 7166.491022715997, 7203.549964933847, 7207.2145798036345, 161.3765911056396, 41.2630072236484, 32.86142339331468, 7168.667250533386, 7205.045346177164, 7204.170060502518, 286.083637902616, 285.61112509985935, 285.86617802867596, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 780.9724, 4.215697, 3289.047, 789.0879, 4.175778, 3297.171, 825.2534, 3.97534, 3280.656, 776.1533, 4.231533, 3284.108, 803.3185, 6.846587, 5500.212, 807.3939, 4.085992, 3299.067, 99.66192, 99.89594, 99.41919, 99.51702, 99.99836, 99.97032
29234.976000000002, 59.99050311831283, 59.98793606202202, 59.987415830719335, 25.169240409640604, 25.329827709138208, 25.29486543915519, 0.9999894573106252, 0.9999862735829179, 0.9999904654599037, 7164.99517837162, 7212.619400505629, 7196.119616007637, 159.74344297098014, 34.13266652971379, 31.709810618923996, 7168.099753264028, 7200.820371848435, 7200.162862899008, 286.01194684545436, 285.5348251367782, 285.81787148372104, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.532, 4.191069, 3294.12, 795.6639, 4.147043, 3299.732, 831.504, 3.930979, 3268.945, 782.4255, 4.206159, 3291.099, 797.0429, 6.900096, 5499.838, 813.7161, 4.049734, 3295.022, 99.82043, 99.99048, 99.05236, 99.73066, 99.99472, 99.86314
29237.422680000003, 59.985433240603825, 59.98356294869434, 59.98739168736204, 25.151478744374966, 25.311219946849405, 25.276546459507713, 0.9999901447465719, 0.9999834811416252, 0.9999875938417611, 7160.188436743669, 7192.016448233941, 7193.90748744876, 160.54025437131577, 39.630509174368854, 35.29432775827377, 7140.881709221431, 7185.910321735963, 7178.578639493855, 285.98266259909224, 285.54346298913737, 285.94923416824895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.1968, 4.191069, 3295.01, 789.2825, 4.176699, 3297.117, 831.5623, 3.930794, 3268.777, 776.1922, 4.230245, 3283.19, 797.0238, 6.899914, 5499.671, 813.9348, 4.046621, 3294.291, 99.84377, 99.91124, 99.05247, 99.52776, 99.99469, 99.84458
29239.791680000002, 59.991649370166016, 59.98664517418137, 59.98705575972151, 25.162425414598786, 25.343007794153166, 25.27521183943195, 0.9999883667764605, 0.999986080617589, 0.9999895642948301, 7161.0228989171155, 7197.623411162258, 7201.752216833308, 158.27965768920967, 39.389058048196375, 31.817592542117154, 7165.8562806849, 7210.466252573891, 7199.33145582263, 286.106310232761, 285.6483288008782, 285.9550849885316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 792.407, 4.161978, 3298.607, 783.0178, 4.20396, 3292.075, 837.8517, 3.88496, 3256.188, 771.2405, 4.24808, 3279.082, 793.4187, 6.929134, 5498.625, 816.2012, 4.036916, 3293.807, 99.94133, 99.74493, 98.61291, 99.36471, 99.96517, 99.81092
29242.16556, 59.988917784268224, 59.98619912128635, 59.98655617492184, 25.160746110416707, 25.337725154577818, 25.28636518753266, 0.999990618935453, 0.9999820336690871, 0.99999063783752, 7162.342574181857, 7200.470076112979, 7193.841738007933, 159.33680941674402, 39.10268866383524, 31.192277443186867, 7164.971198695975, 7206.548967737465, 7199.004818565185, 286.01891861212016, 285.51272204258413, 285.7402524912588, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.0785, 4.192318, 3293.617, 789.3603, 4.175962, 3297.178, 831.5234, 3.93061, 3268.831, 775.8427, 4.2319, 3283.743, 797.062, 6.899914, 5499.836, 819.9191, 4.011279, 3288.838, 99.84943, 99.91309, 99.04385, 99.50596, 99.99169, 99.64958
29244.630240000002, 59.99242271886555, 59.996355254652215, 59.99259200866182, 25.18153809455763, 25.344861779068875, 25.308200395956632, 0.9999910968405852, 0.9999897541113231, 0.9999906050066016, 7165.729637729093, 7205.165674133819, 7201.699860898144, 161.0915707701497, 34.643215205774766, 31.73941493391294, 7168.932817414872, 7205.174534356523, 7201.212363930681, 286.1231192530744, 285.61592925712347, 285.8834248424345, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 782.0567, 4.210879, 3289.727, 794.9829, 4.147964, 3299.677, 825.4087, 3.975156, 3281.117, 782.3478, 4.206343, 3291.051, 803.3185, 6.84677, 5500.209, 826.3407, 3.967879, 3278.814, 99.68731, 99.98908, 99.4264, 99.73079, 99.99938, 99.35661
29247.034560000004, 59.99380118894834, 59.99156179825865, 59.99217916570797, 25.1778903074809, 25.347149119460422, 25.31496907042387, 0.9999902379677233, 0.9999855628967629, 0.9999903512706042, 7167.0346092108375, 7203.413747547182, 7200.598644916885, 160.22947881093842, 37.391956734279574, 30.63933118181103, 7169.837831091241, 7205.164854422477, 7203.9224999506505, 286.00354937038225, 285.61511797682004, 285.9052106792753, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.2363, 4.189819, 3293.957, 789.263, 4.176883, 3297.233, 831.5623, 3.930426, 3268.666, 775.9786, 4.230981, 3283.818, 797.0238, 6.900279, 5499.728, 820.0184, 4.01018, 3288.538, 99.82564, 99.91476, 99.05428, 99.50824, 99.99469, 99.65484
29249.517480000002, 59.99122671017384, 59.99213014474713, 59.99075380169438, 25.155097764738798, 25.332430132723253, 25.297377170517034, 0.999986668714114, 0.9999907040491958, 0.9999894542395907, 7157.0838438596775, 7202.970037537088, 7199.844813794411, 157.90783336268805, 32.241215934241836, 30.467202232126056, 7164.846068822202, 7203.353002090208, 7192.291084405424, 285.985636427129, 285.56964357875023, 285.90926989670913, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 785.8616, 4.191247, 3294.455, 795.6833, 4.147227, 3299.786, 831.5428, 3.93061, 3268.779, 782.3867, 4.206343, 3291.157, 797.0238, 6.900096, 5499.728, 826.3407, 3.967513, 3278.814, 99.81593, 99.9939, 99.04577, 99.72725, 99.99365, 99.35661
29251.917800000003, 59.99204192743809, 59.9886703291604, 59.995589882645426, 25.185605255035625, 25.356534366021553, 25.305272412702166, 0.9999876763374348, 0.9999915320081446, 0.9999895327573632, 7164.202720260914, 7200.009243235774, 7198.941361473763, 157.36164184969357, 31.41550195050786, 34.244995210380694, 7164.949305968054, 7203.752448488594, 7197.071842892155, 286.1112768199486, 285.6266001483327, 285.81279954658925, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 792.4464, 4.162514, 3298.718, 801.8896, 4.115914, 3300.575, 837.8517, 3.882936, 3253.4, 788.2123, 4.184279, 3295.769, 792.732, 6.934613, 5498.159, 829.5813, 3.948102, 3274.897, 99.95656, 100.0, 98.58651, 99.87037, 99.95881, 99.2379
29254.350000000002, 59.992772951466925, 59.98681811847487, 59.99197490924139, 25.16699007254921, 25.353940843366896, 25.30222339327652, 0.9999897907767473, 0.9999877552909446, 0.9999900402247268, 7169.189277792592, 7202.1908830939, 7198.326962378615, 158.03285801172865, 36.20281312929228, 34.32765310578998, 7172.4754780033, 7206.819460459308, 7201.744450137954, 286.0540181378351, 285.6014743690742, 285.8296490497608, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.3151, 4.191069, 3294.455, 797.7261, 4.134886, 3300.495, 831.504, 3.93061, 3268.663, 787.785, 4.184095, 3296.438, 797.0238, 6.899731, 5499.784, 826.4401, 3.967513, 3278.877, 99.82723, 100.0, 99.04385, 99.88672, 99.99466, 99.35492
29256.806600000004, 59.98893972133586, 59.99317821984812, 59.989686272878, 25.18082629423935, 25.355184787070485, 25.33166926881962, 0.9999871290928976, 0.99999085827503, 0.9999879265729429, 7175.114726846014, 7212.020993885537, 7207.481388466851, 150.8359644368285, 36.832224518519524, 37.451450361230854, 7176.038730986934, 7214.675021885063, 7203.181639454363, 286.15408172402493, 285.63693774962906, 285.90035069014823, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 781.485, 4.210343, 3290.163, 807.6485, 4.081838, 3298.859, 825.4087, 3.97442, 3280.767, 795.0864, 4.149713, 3299.439, 803.3185, 6.84677, 5500.152, 820.0184, 4.009997, 3288.534, 99.7005, 99.9593, 99.41579, 99.97805, 99.99836, 99.65294
29259.12148, 59.99270033504514, 59.99358437691215, 59.99103678352232, 25.188206850586067, 25.33236600438495, 25.293144419881173, 0.9999868650855401, 0.9999880874181919, 0.9999878661234175, 7166.561023355432, 7204.157616298195, 7204.594438520419, 157.45583502195342, 37.6693434951344, 35.50467661678431, 7180.5823887174165, 7206.87752764309, 7201.322907084437, 286.0693577150079, 285.5356754721127, 285.8659212166167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.1573, 4.191069, 3295.005, 801.8896, 4.115914, 3300.405, 831.5234, 3.930794, 3268.604, 788.8143, 4.179683, 3296.544, 797.0238, 6.900279, 5499.619, 826.3407, 3.968062, 3279.055, 99.83624, 100.0, 99.04196, 99.89388, 99.99362, 99.3639
29261.61056, 59.99562806922506, 59.99498965023053, 59.99433665064385, 25.174819942732995, 25.370420640821973, 25.318367247170848, 0.9999865379289131, 0.9999875677010288, 0.9999894391450569, 7171.756365093201, 7203.977679619295, 7200.114610120325, 157.2964744229107, 36.28882657087979, 36.852823444706246, 7166.212956826948, 7203.627603091216, 7202.877598616146, 286.1643398333245, 285.57618508262095, 285.8465933453454, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 785.9602, 4.191782, 3294.795, 801.8896, 4.11573, 3300.522, 831.5234, 3.930794, 3268.493, 788.7948, 4.178947, 3297.268, 797.0429, 6.900279, 5499.733, 820.0383, 4.01018, 3288.652, 99.8326, 100.0, 99.04562, 99.9158, 99.99374, 99.64947
29263.977880000002, 59.989082144413416, 59.99057036950079, 59.99031318174062, 25.15373849771073, 25.36426942240723, 25.313232345053457, 0.9999888079266476, 0.9999907842249192, 0.999990462642901, 7161.528937297541, 7206.842997912028, 7203.307191407706, 155.6649007938338, 34.94155302865738, 34.36807182380244, 7163.003370885235, 7202.417124206217, 7199.749647187615, 285.95319586027017, 285.5562413632494, 285.73239879516143, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 792.4267, 4.162514, 3298.666, 795.6639, 4.146859, 3299.786, 837.8517, 3.882936, 3253.265, 782.5421, 4.205976, 3292.146, 791.3586, 6.942831, 5497.106, 815.406, 4.035267, 3292.952, 99.95975, 99.98532, 98.56882, 99.72745, 99.93643, 99.78502
29266.341280000004, 59.99126555128831, 59.98898886633245, 59.98980823574792, 25.176434790309198, 25.345403050853015, 25.310596522534155, 0.9999899341843584, 0.9999879602316348, 0.9999883335947903, 7167.129470077998, 7201.824112507877, 7195.455747061796, 155.65730445300483, 39.845655044132855, 31.051688323081862, 7162.570001098488, 7206.72071126945, 7196.972142873251, 286.00283622335735, 285.50648341859227, 285.8986155601517, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.1968, 4.191782, 3295.379, 801.7924, 4.11794, 3300.541, 831.5428, 3.930794, 3268.663, 786.1151, 4.193472, 3294.239, 797.0429, 6.900096, 5499.728, 820.0184, 4.011096, 3288.534, 99.85856, 100.0, 99.04736, 99.82401, 99.99565, 99.65114
29268.690680000003, 59.990267636770284, 59.989795429635436, 59.988944984784865, 25.1833003263567, 25.32248678820647, 25.29699263359791, 0.9999902360373175, 0.999986132295999, 0.9999895274992753, 7164.640421479966, 7203.266017019, 7204.070280693741, 161.09263192669914, 37.04311894125976, 32.41010225023342, 7166.872489509563, 7205.5297153631755, 7199.591212688339, 286.0741171233423, 285.5836735550748, 285.8031136818981, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 784.4619, 4.199278, 3292.594, 793.1541, 4.161963, 3298.049, 827.6216, 3.961903, 3278.337, 776.6388, 4.230429, 3284.591, 803.2612, 6.846952, 5500.104, 826.3208, 3.968246, 3279.171, 99.78418, 99.93988, 99.3118, 99.50411, 99.99735, 99.36195
29271.18056, 59.98601164420256, 59.99017782607426, 59.99076800795733, 25.178355214874045, 25.346827555640132, 25.313706175005326, 0.9999899359926521, 0.9999885730889946, 0.9999882888227016, 7172.723615157636, 7209.582230121217, 7201.616056319922, 158.72821667265725, 39.02728666230405, 31.120693893321757, 7168.4051483810845, 7206.918074245221, 7205.173595470655, 286.1132584508746, 285.53832565847546, 285.8151716870285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.2954, 4.191604, 3295.761, 795.6639, 4.147227, 3299.844, 831.5234, 3.930794, 3268.725, 782.4061, 4.206343, 3291.215, 797.0429, 6.900096, 5499.785, 820.0383, 4.01018, 3288.714, 99.81941, 99.98873, 99.05088, 99.73257, 99.99259, 99.65661
29273.57068, 59.98695834011423, 59.99350209349419, 59.99541985531433, 25.19078350613539, 25.326929699299036, 25.308597996860485, 0.9999890233297041, 0.9999857325838956, 0.9999885965179528, 7166.256002786168, 7205.289540094769, 7197.527176142145, 160.1139801181348, 38.89049758818828, 33.50730934912349, 7163.947332063652, 7202.524854201335, 7201.026641579951, 286.1158207912107, 285.6056107799378, 285.8410954788477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.3151, 4.190712, 3295.431, 789.3992, 4.176699, 3296.794, 831.5234, 3.930979, 3268.831, 782.4255, 4.206343, 3291.215, 797.0048, 6.900462, 5499.669, 826.3605, 3.968062, 3279.105, 99.86016, 99.89455, 99.05236, 99.73417, 99.99663, 99.35669
29276.040480000003, 59.99103831629918, 59.99007704275157, 59.99372078778492, 25.175621446526996, 25.344728024705038, 25.29605929813179, 0.9999875052415635, 0.9999860528451142, 0.9999894223364542, 7165.594152767875, 7199.974120003305, 7201.969572134951, 152.85050851429241, 35.60198697952865, 34.08410441078354, 7166.391612427853, 7206.129339400211, 7196.439832323555, 286.081953387808, 285.62265591316867, 285.8759595340293, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 792.4858, 4.162514, 3298.828, 783.0372, 4.203776, 3291.796, 837.8129, 3.88312, 3252.699, 788.8919, 4.178396, 3296.254, 790.8054, 6.949406, 5495.722, 832.5436, 3.925579, 3269.148, 99.9564, 99.75685, 98.58256, 99.8721, 99.92171, 99.03821
29278.431600000004, 59.98959194769519, 59.991352884543886, 59.990801378018105, 25.179891173887984, 25.351335456901232, 25.331044049170504, 0.9999867997613715, 0.9999898890506486, 0.9999882614004258, 7170.47710575398, 7203.0468580593315, 7200.5395535644275, 158.21701052338358, 39.03030698624639, 34.530218518158335, 7170.627974647942, 7208.347194396782, 7200.373837820237, 286.1147092416014, 285.517850514896, 285.7964472330304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.4334, 4.189819, 3294.891, 789.1463, 4.176699, 3296.618, 831.4846, 3.930794, 3268.725, 783.9596, 4.196599, 3293.329, 797.0048, 6.900096, 5499.56, 826.3804, 3.967879, 3278.944, 99.81608, 99.89612, 99.04914, 99.79645, 99.99469, 99.36053
29280.900240000003, 59.98768996096708, 59.9863444457386, 59.98811438061389, 25.198441164800947, 25.381522292917133, 25.32846212868708, 0.9999922530657603, 0.9999904646269446, 0.9999894988874117, 7174.700708865126, 7218.8818614831725, 7209.228160399862, 159.3233709111696, 36.59764405597889, 33.61925942065636, 7174.093188497459, 7216.44984997257, 7209.311304361697, 286.1492843021746, 285.55186758203814, 285.70390613877845, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 785.2505, 4.194995, 3293.034, 791.442, 4.165094, 3298.632, 827.6993, 3.961535, 3278.102, 794.3291, 4.153574, 3299.506, 803.2803, 6.846587, 5499.938, 820.098, 4.01018, 3288.656, 99.79172, 99.95634, 99.31158, 99.97887, 99.99836, 99.65458
29283.233640000002, 59.98822180858466, 59.988351222279306, 59.98714205602346, 25.175305180750218, 25.372064193067654, 25.321512269194102, 0.9999885039604749, 0.999985758012328, 0.99998832976211, 7167.299085618326, 7211.712253715037, 7198.219364151404, 162.98321702787234, 38.28666690759354, 36.33029335651236, 7168.76895298032, 7207.353174133553, 7205.807500492709, 286.0513655779468, 285.63650790013827, 285.788313722572, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 784.9548, 4.195888, 3294.604, 789.3603, 4.177067, 3297.064, 831.5623, 3.930794, 3268.832, 788.7366, 4.179683, 3295.165, 797.0238, 6.900279, 5499.727, 826.281, 3.967513, 3278.874, 99.82129, 99.90964, 99.05239, 99.85209, 99.99562, 99.35842
29285.704360000003, 59.987431893710664, 59.985795743526275, 59.99212597931922, 25.203866149838753, 25.3784229713424, 25.332192081479096, 0.9999855856992138, 0.9999870505721128, 0.9999874176454708, 7172.654151352643, 7210.639057555233, 7205.3415901591015, 160.00110515676442, 42.633187657397, 35.275285181965046, 7172.23473388446, 7212.5523168449645, 7202.485210479539, 286.1865557029992, 285.5450980782178, 285.7864017178653, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 785.8222, 4.188392, 3294.446, 795.6833, 4.147043, 3299.673, 831.5428, 3.930426, 3268.716, 788.8143, 4.178947, 3295.817, 797.0429, 6.899914, 5499.734, 820.0184, 4.010363, 3288.715, 99.83957, 99.98706, 99.04211, 99.87185, 99.99374, 99.65302
29288.10592, 59.99862466930145, 59.99298771265219, 59.99321912466359, 25.18791762217566, 25.3641215560767, 25.310674513229998, 0.9999874900599144, 0.9999900718904786, 0.9999873173518082, 7170.697957074739, 7202.867409756466, 7201.313069859181, 153.65429314496487, 33.01408836008022, 37.47217403931654, 7169.987865463623, 7202.462697224297, 7200.290520486629, 286.1114906131569, 285.6462400289434, 285.8059521360296, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 792.4661, 4.162157, 3298.66, 801.9091, 4.115914, 3300.634, 837.8129, 3.882383, 3253.319, 782.3867, 4.206527, 3291.114, 790.8436, 6.949406, 5495.938, 813.6962, 4.049551, 3295.24, 99.958, 100.0, 98.58404, 99.72565, 99.92186, 99.85635
29290.64744, 59.9957226125539, 59.995196667639675, 59.9948827295832, 25.174406355906488, 25.359008452363007, 25.32156999885224, 0.9999898461622421, 0.9999880653656821, 0.9999897794999196, 7165.900387325475, 7205.526585342295, 7197.370459548128, 158.9601055427488, 36.89060587103131, 35.85204262863954, 7164.258197838714, 7203.9960857591395, 7197.559104547247, 286.0560054662739, 285.5823527077086, 285.7835306334182, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.1179, 4.191426, 3294.68, 795.6639, 4.147043, 3299.621, 831.5623, 3.930979, 3268.605, 787.086, 4.188509, 3294.775, 797.0429, 6.900279, 5499.842, 820.098, 4.01018, 3288.489, 99.83739, 99.9939, 99.04725, 99.85704, 99.99368, 99.65639
29293.10856, 59.99823541320596, 60.00013300268464, 60.001600238541485, 25.166116663204843, 25.323875749728554, 25.310338590318207, 0.9999880660286814, 0.9999904032890425, 0.9999889588483568, 7164.353242132409, 7203.285426848516, 7199.6610019804375, 152.56756719269197, 31.482759226124926, 33.297143847767984, 7172.016240736353, 7199.292366233166, 7198.524412170826, 286.08312976902886, 285.54759022092156, 285.8861319005443, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 785.1519, 4.197851, 3293.082, 804.3994, 4.099152, 3299.75, 827.6799, 3.958774, 3278.386, 777.1826, 4.230613, 3284.457, 803.2612, 6.847135, 5500.208, 826.3208, 3.967696, 3278.994, 99.78895, 100.0, 99.31173, 99.53088, 100.0, 99.35865
29295.48324, 59.99650172280835, 59.99614272993366, 59.99332169270295, 25.17950491375935, 25.37202599026298, 25.322035600505313, 0.9999877317645176, 0.999988301197539, 0.9999898414322635, 7172.416609186971, 7208.989230558313, 7201.927841801094, 160.4801274382321, 32.50332918761251, 32.676530880403334, 7175.012751363784, 7206.412879754764, 7205.7203572468325, 286.1392545236582, 285.5208986252816, 285.72545523370667, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 785.5856, 4.191604, 3294.58, 801.948, 4.11573, 3300.468, 831.5234, 3.930794, 3268.667, 782.4061, 4.206711, 3291.162, 797.0429, 6.900096, 5499.787, 820.0383, 4.009997, 3288.656, 99.83579, 100.0, 99.05077, 99.73079, 99.99469, 99.65484
29297.792080000003, 59.99463983784674, 59.99624419774545, 59.998119794369195, 25.189783447754714, 25.375400287836975, 25.303914729052178, 0.9999903351281029, 0.9999878182445087, 0.9999890068206, 7161.675288799196, 7207.109829644701, 7200.318520906601, 157.95963369761284, 33.59098623360387, 32.734466113752205, 7169.964354244008, 7212.5018005591655, 7199.330201550304, 286.01570055621187, 285.5416205344132, 285.76187723862097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.2954, 4.190176, 3294.852, 801.8896, 4.115545, 3300.464, 831.5428, 3.93061, 3268.716, 782.3673, 4.206343, 3291.273, 797.0429, 6.899914, 5499.676, 826.3208, 3.968062, 3278.989, 99.84261, 100.0, 99.05062, 99.73226, 99.9927, 99.36387
29300.155800000004, 59.993593492209726, 59.99379793524977, 59.99874279756775, 25.178785048719245, 25.346323272780054, 25.290708482117378, 0.999987108585453, 0.9999879869324926, 0.9999879686796066, 7167.323718827791, 7203.078675645687, 7198.038086432025, 152.76624592524922, 32.59413330074926, 32.96655144854003, 7174.3477254302725, 7199.815765359566, 7199.550751168218, 286.1169168372942, 285.6455576403835, 285.8495136904754, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 792.4267, 4.162514, 3298.277, 795.6639, 4.147227, 3299.673, 837.8323, 3.882936, 3253.1, 788.6978, 4.179315, 3296.499, 790.8245, 6.94904, 5495.721, 832.6232, 3.922649, 3266.27, 99.96134, 99.99372, 98.57741, 99.91053, 99.92079, 98.97303
29302.55324, 59.9941197506119, 59.99256465114499, 59.99953827652893, 25.171745993462984, 25.363267524018738, 25.33079197689764, 0.9999901213544844, 0.9999899262276031, 0.9999892938852925, 7168.087184259085, 7206.837922947399, 7203.276106664365, 158.2683133048456, 34.31545721348425, 35.84996132926153, 7172.259099239878, 7204.5850616263315, 7202.923046446703, 286.19716288241995, 285.6240194959109, 285.8690982738168, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.0588, 4.191426, 3294.718, 801.9091, 4.11573, 3300.411, 831.5234, 3.930794, 3268.604, 782.4061, 4.206343, 3291.221, 797.0429, 6.900279, 5499.727, 826.3804, 3.967879, 3279.167, 99.83855, 100.0, 99.04722, 99.73257, 99.99362, 99.35873
29304.982320000003, 60.00512464842675, 60.00521204852428, 60.00125095098617, 25.190579701742454, 25.37549824178529, 25.295874751993384, 0.999988718903782, 0.9999875154432096, 0.9999883036796567, 7175.254509630888, 7213.971127755076, 7212.05052336822, 159.34070748757358, 35.75382508858593, 35.17688529505358, 7176.488966619109, 7210.484397670237, 7206.852909121449, 286.16511571401287, 285.68976279501544, 285.92605853093687, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.1179, 4.190533, 3294.182, 795.6639, 4.147227, 3299.599, 831.0964, 3.937973, 3271.603, 790.7755, 4.169938, 3298.172, 799.9995, 6.869963, 5500.501, 822.444, 3.99901, 3287.189, 99.8223, 99.99069, 99.13808, 99.93988, 100.0, 99.58085
29307.39168, 60.00504731252123, 60.007507446812596, 60.006417688248774, 25.177970182909423, 25.353375165817823, 25.311721599937453, 0.9999868762704952, 0.9999903444794518, 0.9999846051521183, 7165.811365890414, 7210.405486308686, 7200.467030213073, 159.4108176496752, 40.430394103387584, 36.2823461674202, 7177.149436554954, 7202.715283595741, 7203.401585291745, 286.0991751939284, 285.5439088596907, 285.8958933592365, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 782.5298, 4.206238, 3292.589, 792.8623, 4.157726, 3299.011, 830.2811, 3.940182, 3269.131, 788.6978, 4.178947, 3296.126, 797.062, 6.900096, 5499.842, 826.3605, 3.968246, 3279.058, 99.74908, 99.97289, 99.10417, 99.89524, 99.99469, 99.35842
29309.784600000003, 60.00750712240148, 60.0109793542616, 60.00571355626202, 25.17428406849957, 25.38801462840081, 25.32091080041992, 0.9999870998933653, 0.9999864141679059, 0.9999890330411707, 7172.485928459844, 7210.6575026938835, 7202.5404217006635, 163.6795412674528, 34.87546009436687, 32.254891826257335, 7176.937379424477, 7207.44528045317, 7204.393985580142, 286.18479401641457, 285.6237840021405, 285.88976247056604, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.0785, 4.191782, 3294.943, 789.3019, 4.177251, 3296.843, 831.5623, 3.930426, 3268.488, 788.6978, 4.179683, 3296.156, 797.0429, 6.900279, 5499.671, 820.0383, 4.010729, 3288.592, 99.84218, 99.9316, 99.05236, 99.88252, 99.99362, 99.65291
29312.191280000003, 60.00744806931179, 60.009579109956064, 60.00944628146587, 25.147179216581034, 25.332027805889897, 25.271107234568554, 0.9999892819546724, 0.9999839449603112, 0.9999886167641769, 7169.811224622206, 7207.094852493815, 7197.50498296128, 148.78315186627378, 35.54757807940973, 37.79051684414867, 7171.360566693951, 7207.926299783574, 7201.455900529181, 286.21680339572356, 285.68123361962654, 285.85049445533394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 792.407, 4.162693, 3298.498, 782.9984, 4.204513, 3291.742, 837.8129, 3.882751, 3252.759, 782.4449, 4.205607, 3291.444, 790.8436, 6.949406, 5495.773, 813.6763, 4.049551, 3295.077, 99.95307, 99.77215, 98.56706, 99.712, 99.92068, 99.84763
29314.58692, 60.00897543236615, 60.010310940758465, 60.012922943903, 25.15904474135242, 25.34395558859462, 25.310938124683457, 0.999985933038779, 0.9999879611423514, 0.9999884017425992, 7167.6737906542485, 7203.161528984459, 7197.198895390393, 161.32378335283374, 36.78929715994036, 35.15323498476647, 7167.923906183024, 7200.249750371431, 7196.375237701871, 286.2319598281115, 285.63805816984484, 285.9590749136704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.1968, 4.191069, 3294.345, 789.2047, 4.177435, 3296.837, 831.5428, 3.93061, 3268.667, 788.756, 4.177476, 3296.536, 797.0238, 6.900096, 5499.728, 819.8793, 4.010546, 3288.478, 99.82548, 99.91341, 99.04914, 99.85618, 99.99365, 99.6634
29316.992960000003, 60.012229466140695, 60.01289605488348, 60.01277128959474, 25.18253245365146, 25.348103601755778, 25.30489690381306, 0.9999878218135222, 0.999988812012182, 0.9999881333116004, 7169.875401545251, 7205.028061503643, 7206.503605571836, 160.64897912821698, 36.68104571576896, 32.81502679198047, 7167.461785133413, 7201.5983517258255, 7202.909767501814, 286.16771193216977, 285.66164612188226, 285.91289486940985, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.0193, 4.190712, 3294.13, 789.3798, 4.176883, 3296.96, 831.5428, 3.930979, 3268.956, 781.9984, 4.207998, 3289.552, 798.607, 6.883843, 5500.495, 823.7164, 3.969161, 3278.774, 99.85508, 99.90657, 99.05073, 99.70099, 100.0, 99.3712
29319.407960000004, 60.01269870084703, 60.01582546349072, 60.01293551550366, 25.164344741010655, 25.336593534743557, 25.326368947607158, 0.9999892296820908, 0.999989437880215, 0.9999878510711644, 7168.757434868769, 7204.815303278596, 7203.977985689322, 160.49682576832333, 37.927163039403695, 37.58601260293335, 7170.552651150538, 7207.17412005479, 7199.436808213261, 286.16217839389543, 285.6173304356555, 285.93672915495483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 780.6373, 4.212663, 3290.617, 794.1852, 4.15699, 3298.542, 827.9323, 3.953251, 3273.899, 780.6973, 4.213514, 3290.488, 797.5961, 6.89827, 5499.623, 820.0781, 4.01018, 3288.656, 99.69746, 99.95985, 99.24358, 99.69787, 99.99174, 99.65484
29321.904520000004, 60.00663802330083, 60.00578492381715, 60.009206311345935, 25.173609874476846, 25.35345440022513, 25.297919577555184, 0.9999864081801213, 0.9999868966525866, 0.9999868429980509, 7169.6744782320675, 7209.165142939103, 7199.151556293995, 159.67469788424648, 38.47029442081839, 32.534775585271746, 7168.724980300603, 7199.841514975526, 7195.987071438438, 286.1153044151571, 285.54103117884665, 285.8470362908815, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.3151, 4.191247, 3295.388, 795.6055, 4.146859, 3299.844, 831.5428, 3.930794, 3268.72, 782.4255, 4.206343, 3291.274, 797.0429, 6.900096, 5499.842, 826.3605, 3.968062, 3278.936, 99.85884, 99.99386, 99.04914, 99.73419, 99.99573, 99.36373
29324.31448, 60.00978865857107, 60.00551648333758, 60.00389081893774, 25.183563429440103, 25.34266062681232, 25.289993200950285, 0.9999881153062383, 0.9999879714818092, 0.99998722913979, 7164.179398699528, 7201.100502136271, 7194.652669731302, 150.37229877985988, 37.70093160130091, 36.304449863921946, 7165.090308208599, 7202.806906097756, 7200.975892368207, 286.09543867878494, 285.5487836823553, 285.79369577845335, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 792.4267, 4.162335, 3298.775, 801.9091, 4.11573, 3300.522, 837.7935, 3.882383, 3253.211, 788.7172, 4.178212, 3297.036, 790.8245, 6.949223, 5495.776, 832.6232, 3.922466, 3266.388, 99.95308, 100.0, 98.57027, 99.8564, 99.92068, 98.98006
29326.764120000003, 60.004381975748025, 60.00395110733166, 60.00347833969724, 25.185596451224278, 25.36742862719571, 25.311881402192263, 0.9999886688478417, 0.9999877219968768, 0.9999859075929672, 7171.869445890876, 7209.148857215031, 7202.7904160240305, 156.52469767417642, 36.86704486667486, 36.00130112936267, 7166.736326342798, 7207.0673594318405, 7203.958039725316, 286.0918143689747, 285.606372000432, 285.87622614482075, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.0982, 4.19089, 3294.555, 795.6639, 4.147043, 3299.786, 831.5234, 3.930979, 3268.609, 782.4255, 4.206343, 3291.216, 797.0238, 6.900096, 5499.671, 826.3407, 3.968429, 3278.998, 99.85856, 99.99211, 99.04722, 99.73257, 99.99261, 99.36909
29329.10884, 60.003832708910174, 60.00068341082661, 60.0023635241367, 25.197833187960587, 25.380956406681214, 25.33059788915632, 0.9999887758242675, 0.9999869398967288, 0.9999875426653901, 7180.32778896468, 7206.540409544813, 7208.586692443678, 158.3857188256884, 41.35241320778812, 36.99605029961822, 7175.75613923374, 7208.005060401911, 7205.544641906357, 286.0747364836718, 285.50061899575707, 285.8722121449298, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 785.7433, 4.191247, 3294.57, 795.6639, 4.147043, 3299.732, 831.5428, 3.930794, 3268.605, 788.9113, 4.17858, 3296.697, 797.577, 6.892609, 5500.235, 824.7899, 3.978867, 3283.584, 99.84392, 99.99048, 99.04722, 99.89851, 99.99734, 99.46123
29331.56432, 59.99581823811123, 59.99904442587761, 60.0034783163602, 25.18560697674837, 25.350380302749333, 25.327008959075606, 0.9999874713922253, 0.9999893070250273, 0.9999878843095737, 7169.6591084005395, 7200.459239347369, 7196.269393434993, 158.75061336683484, 36.36117699751094, 32.878858422175654, 7172.685166768142, 7208.013716742661, 7204.229456531271, 286.10798175441914, 285.6077362118712, 285.84736243167634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 779.8289, 4.217303, 3289.818, 790.5471, 4.171173, 3297.883, 826.9811, 3.961535, 3276.081, 791.5522, 4.169203, 3297.17, 798.2828, 6.895165, 5499.683, 825.8635, 3.971175, 3279.123, 99.69004, 99.92197, 99.27379, 99.93198, 99.99507, 99.3749
29333.964000000004, 60.001083194141806, 60.00130573619854, 59.99937618510995, 25.2083601989222, 25.380485822534663, 25.32660193926508, 0.9999881992393508, 0.9999880656856657, 0.9999871652513235, 7174.47324636249, 7209.134389012547, 7200.384556656641, 160.364216022052, 35.794425766726505, 35.21477491471933, 7174.524500679731, 7209.73249231934, 7207.753735191828, 286.11901142257824, 285.56642476801824, 285.8118740085776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.2363, 4.191069, 3294.848, 790.3525, 4.171725, 3296.693, 831.5234, 3.931163, 3268.777, 788.7754, 4.179867, 3296.808, 797.0238, 6.900279, 5499.676, 820.0383, 4.01018, 3288.655, 99.85363, 99.89838, 99.04725, 99.88701, 99.9927, 99.65305
29336.45316, 59.9990825020365, 60.001243554878286, 60.003066566639674, 25.17086405118116, 25.342653844378546, 25.284805313390606, 0.9999861677934634, 0.9999873591975815, 0.9999859787213385, 7168.180357697757, 7200.281281758557, 7190.384867998621, 151.8657787989614, 35.700626777671886, 34.73247913047135, 7171.226163681493, 7203.447491833239, 7196.839296496599, 286.13493479908317, 285.59019029383427, 285.8592653902463, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 792.407, 4.162514, 3298.775, 782.9984, 4.203591, 3291.625, 837.8517, 3.882383, 3253.263, 782.5032, 4.207078, 3292.22, 790.8245, 6.949223, 5495.721, 813.6962, 4.049917, 3295.479, 99.95815, 99.74483, 98.5688, 99.73401, 99.92183, 99.84929
29338.881680000002, 60.00195079039419, 60.00066246201926, 59.99720127180815, 25.172474024658182, 25.352279259140428, 25.300547775845114, 0.99998876549483, 0.9999875885182271, 0.9999887740874308, 7165.784692908197, 7204.4066567164655, 7197.647527680672, 163.14017429464639, 34.920407535812274, 34.427758992044346, 7166.208180846149, 7204.523561055861, 7196.076855365361, 286.1464438045967, 285.6204753993154, 285.73431456560996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 785.9799, 4.191604, 3295.173, 789.3798, 4.175778, 3296.161, 831.5428, 3.930242, 3268.721, 788.7754, 4.179867, 3297.168, 797.0238, 6.900096, 5499.563, 820.0781, 4.009814, 3289.229, 99.83057, 99.879, 99.03874, 99.88847, 99.9957, 99.6722
29341.258240000003, 59.99641361688646, 59.994785959538206, 60.000544837490345, 25.185727172419206, 25.350302359263345, 25.307652676009315, 0.9999880532461328, 0.9999888272352279, 0.9999893719032812, 7166.93384290296, 7205.794941522663, 7194.452328927908, 163.84957929754728, 35.601530589080426, 39.85400956869216, 7172.138534724429, 7198.244696167997, 7197.857877332621, 286.22472301639345, 285.52914406224323, 285.7978796106782, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.1968, 4.191247, 3294.814, 789.1657, 4.175962, 3296.386, 831.504, 3.93061, 3268.663, 782.4255, 4.206527, 3291.282, 797.1001, 6.895348, 5500.264, 821.7481, 3.995347, 3285.91, 99.83202, 99.89441, 99.044, 99.73078, 100.0, 99.55168
29343.66644, 59.99312094466204, 59.99420503297622, 59.99211512802569, 25.17411767480979, 25.33828693404296, 25.33410147102486, 0.9999897098063912, 0.9999886851973808, 0.9999889369007976, 7164.5655578145215, 7206.560502333283, 7203.330191783261, 162.10516838981903, 35.20479060525827, 34.66572623557886, 7171.797894877098, 7212.796668518841, 7201.1018005312135, 286.15929293329464, 285.6024952042195, 285.73564462321787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 779.9078, 4.217303, 3288.827, 795.2164, 4.149253, 3299.212, 826.9422, 3.963743, 3275.799, 779.4933, 4.21664, 3289.37, 798.6261, 6.890234, 5499.752, 821.2113, 4.008166, 3288.417, 99.66003, 99.97571, 99.30778, 99.67647, 99.9996, 99.64761
29346.17448, 59.99226327587296, 59.99523948593275, 59.989746356376955, 25.17002382877197, 25.359733324286964, 25.32659155617868, 0.9999859499336007, 0.9999886585577158, 0.9999908346872153, 7162.848395374611, 7212.350678673816, 7195.558347103175, 163.27657009867744, 39.30642992629197, 31.17874777354382, 7173.14996286976, 7208.431855348424, 7194.8105318046955, 286.07503076186646, 285.5282781261966, 285.7764606689788, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 786.2363, 4.191247, 3294.804, 794.5355, 4.150359, 3299.74, 831.5428, 3.930426, 3268.613, 782.4255, 4.206527, 3291.274, 797.0429, 6.900096, 5499.568, 826.281, 3.968246, 3278.943, 99.84407, 99.99072, 99.04747, 99.73064, 99.99365, 99.36362
29348.610640000003, 59.991597451080956, 59.991024588856845, 59.9918550849458, 25.16145614691659, 25.335848367024333, 25.262983611367524, 0.999987437228388, 0.9999875624983884, 0.9999878351822159, 7163.278824602387, 7201.768503881225, 7188.099898005927, 150.10961999734582, 35.917051946330616, 34.62718244995813, 7166.826899954927, 7206.09283401785, 7193.774808768284, 286.1239279930661, 285.5972694274454, 285.75704955368803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 792.3478, 4.162871, 3298.723, 801.8896, 4.115545, 3300.58, 837.7935, 3.882936, 3253.044, 788.8725, 4.178028, 3295.805, 790.8245, 6.949223, 5495.776, 832.643, 3.922649, 3266.27, 99.96163, 100.0, 98.57741, 99.897, 99.92079, 98.97483
29351.085440000003, 59.98837990409462, 59.98913754845766, 59.98736453833484, 25.182068346776322, 25.365981655167715, 25.314720312509287, 0.9999870933615995, 0.9999904841937945, 0.9999885371276035, 7169.403138209865, 7204.680628124933, 7204.401737297452, 159.09350379947182, 29.88354227262289, 32.648667695338645, 7168.061545557821, 7211.071001739073, 7200.695796284141, 286.23863292596326, 285.6659611853127, 285.6605192841311, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 0 1), 5500.0, 800.0, 785.9996, 4.191069, 3294.077, 795.6639, 4.147043, 3299.732, 831.5234, 3.930794, 3268.494, 782.4449, 4.206527, 3291.269, 797.0238, 6.900279, 5499.728, 826.4202, 3.967513, 3278.936, 99.87016, 99.99048, 99.04914, 99.73403, 99.99362, 99.36731
