TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29502.27312, 60.00484564670755, 60.007144969912865, 60.00890848789812, 22.667615686927938, 22.824375549644817, 22.769039915421306, 0.9999937249913611, 0.9999931922138064, 0.9999918378804564, 6453.9741578099865, 6482.702022452852, 6476.031015568854, 139.2209512504628, 25.418350670838663, 22.623362958992857, 6452.5462515537065, 6485.676163542006, 6478.009534105966, 286.20037085071266, 285.6284259281833, 285.7642039475855, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 772.4162, 4.245323, 3280.46, 801.2281, 4.121992, 3300.585, 825.4281, 3.971659, 3278.744, 771.5706, 4.246058, 3279.826, 795.4979, 4.149747, 3299.207, 822.9012, 3.993699, 3285.896, 99.39285, 100.0, 99.39046, 99.38728, 99.98139, 99.57122
29504.678640000002, 60.00844156313631, 60.00601280898387, 60.00676913276081, 22.63585381258379, 22.802111701713876, 22.76939699110813, 0.9999931087053844, 0.9999922771798735, 0.9999925791857043, 6443.854428200635, 6478.479534600408, 6473.192871642101, 141.30330199202263, 23.30503337695177, 25.63674952484098, 6442.119478878459, 6483.22099671172, 6472.324265316606, 286.1108936817203, 285.6268337867017, 285.7695488638193, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.9023, 4.220337, 3288.21, 795.3915, 4.148333, 3299.634, 830.1258, 3.941103, 3271.722, 774.7552, 4.237232, 3283.276, 793.8383, 4.155591, 3299.079, 828.13, 3.95561, 3275.624, 99.64132, 99.98751, 99.1417, 99.48383, 99.9707, 99.26685
29507.062480000004, 60.011626044622524, 60.013916317853294, 60.01021955435305, 22.640430978769015, 22.80072281355997, 22.74783778493692, 0.999991968228797, 0.9999907652890314, 0.9999911698882644, 6438.93880230313, 6478.360333872791, 6461.2870941127585, 136.32122962158337, 30.708514627531372, 25.738037729651296, 6446.792637076722, 6473.7060990819555, 6465.549919645154, 286.0855488708502, 285.6644472724434, 285.7398605450097, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.0928, 4.19553, 3294.646, 789.0684, 4.17762, 3296.313, 835.8911, 3.895084, 3257.296, 781.008, 4.212043, 3289.316, 787.639, 4.183898, 3295.921, 834.4125, 3.910563, 3262.2, 99.80664, 99.90058, 98.70456, 99.69025, 99.87499, 98.86928
29509.445200000002, 60.01238881325697, 60.01066372820108, 60.01172986723847, 22.64845842687476, 22.804423349307125, 22.779841312763356, 0.9999896549757133, 0.9999920193690419, 0.9999958935754942, 6443.033010822202, 6487.466922731795, 6475.012663673594, 141.96915933583978, 25.833929283132875, 20.831046374707512, 6446.779350984822, 6481.915995711734, 6469.606422171699, 286.14028783830537, 285.68991586568774, 285.81095061976043, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.9615, 4.220873, 3287.817, 795.4109, 4.148333, 3299.693, 830.1064, 3.941287, 3271.781, 774.7552, 4.236681, 3282.879, 793.8193, 4.155957, 3298.919, 828.1498, 3.95561, 3275.679, 99.61782, 99.9893, 99.14347, 99.49356, 99.97229, 99.26519
29511.803880000003, 60.00992136732398, 60.013952158924226, 60.012737350449534, 22.68220979414455, 22.841637529695614, 22.800226198583292, 0.9999930997582515, 0.999991620050405, 0.9999927184546991, 6452.6344336534385, 6493.655565048781, 6481.939972646522, 138.8126781392125, 28.537823505019787, 27.70903113348599, 6458.899056064346, 6494.116401888876, 6487.275884248523, 286.0988119897374, 285.67123628171555, 285.7428930705414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 784.9548, 4.196066, 3294.053, 795.372, 4.148517, 3299.634, 830.1064, 3.941471, 3271.839, 781.0856, 4.211859, 3289.762, 793.8383, 4.155591, 3298.973, 828.1498, 3.955427, 3275.973, 99.82491, 99.99268, 99.14507, 99.68837, 99.96746, 99.25993
29514.243960000003, 60.01355622391083, 60.01179464260789, 60.01293285557014, 22.6768114215744, 22.800501502946336, 22.785824923658048, 0.99999282694911, 0.999994996599422, 0.9999927254807257, 6447.213105875811, 6489.971751103137, 6475.0369799370255, 139.68964750896407, 28.54100972746437, 23.890326454860542, 6454.100410361546, 6485.330688133934, 6479.808734674021, 286.1890951438314, 285.7011121846396, 285.8025349260995, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 791.4212, 4.167154, 3297.991, 801.6367, 4.116835, 3300.482, 823.8557, 3.985096, 3283.14, 786.853, 4.187221, 3294.763, 798.5498, 4.134589, 3299.794, 824.3923, 3.977035, 3280.506, 99.93772, 100.0, 99.48452, 99.83991, 100.0, 99.40787
29516.666400000002, 60.01005338070121, 60.00852861924199, 60.008825224038816, 22.666897095481637, 22.827749036751822, 22.783726203430632, 0.9999926484497246, 0.9999939109445622, 0.9999929901162525, 6450.0837028387905, 6488.677058097959, 6478.351206985485, 137.1176622768669, 24.200009942740053, 26.351338400118948, 6447.2548134823555, 6492.003925562805, 6480.682494333486, 286.2170757865733, 285.68028747560686, 285.75635421376245, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.1322, 4.194638, 3293.445, 795.3915, 4.148333, 3299.634, 830.1064, 3.941103, 3271.722, 781.0856, 4.211859, 3289.868, 793.8383, 4.155774, 3298.863, 828.13, 3.955061, 3275.684, 99.79996, 99.99107, 99.1417, 99.69012, 99.96415, 99.25818
29519.073600000003, 60.0072180412237, 60.009995419580505, 60.007106432194874, 22.624575040907093, 22.77975209633405, 22.72489844754319, 0.9999923533632281, 0.9999925809753736, 0.999994091304956, 6439.257396035463, 6472.970753313426, 6458.659955104674, 135.6500747418304, 30.43355121496961, 28.240228012195985, 6441.570300455029, 6473.088104908905, 6461.70690298768, 286.1415300206533, 285.54740681526977, 285.625390885167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 780.8738, 4.214805, 3288.674, 789.4576, 4.175778, 3296.41, 834.5711, 3.907785, 3258.01, 774.5804, 4.236865, 3282.343, 787.639, 4.184629, 3296.191, 834.3926, 3.909647, 3262.153, 99.67859, 99.89625, 98.7979, 99.46206, 99.84218, 98.85174
29521.468360000003, 60.003328490933505, 60.00653080282509, 60.00480037390492, 22.66722148430703, 22.835340263355878, 22.779831549750725, 0.9999930694814279, 0.9999935899490512, 0.9999899218132134, 6454.9947939389285, 6486.249753169048, 6473.622864810359, 137.27742499444025, 27.052668715197797, 25.545354205492913, 6447.978124103623, 6486.884262942911, 6478.744876108084, 286.0743730984384, 285.60665519116793, 285.733556689838, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.2505, 4.194995, 3293.273, 795.4109, 4.148333, 3299.746, 830.1064, 3.941287, 3271.5, 781.0468, 4.211859, 3289.762, 793.8383, 4.155591, 3298.916, 828.1498, 3.955244, 3275.624, 99.79475, 99.98588, 99.13496, 99.68835, 99.96574, 99.25995
29523.930440000004, 60.011697015301515, 60.009250952692106, 60.005477088532636, 22.648315168157602, 22.802555544231613, 22.756905619174876, 0.9999920367089855, 0.9999941470469221, 0.9999926313659431, 6445.056450400945, 6484.295286969352, 6474.774256639698, 139.66926632963464, 23.688771840888876, 25.64505872403197, 6444.197164003091, 6481.3775216525755, 6477.208147797642, 286.179953271317, 285.6674573131408, 285.7839766800387, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.8826, 4.220159, 3288.085, 795.4109, 4.148333, 3299.528, 830.1258, 3.940918, 3271.723, 774.7552, 4.235945, 3282.174, 793.8193, 4.155774, 3298.806, 828.13, 3.955244, 3275.62, 99.63755, 99.98766, 99.1451, 99.45841, 99.96743, 99.25981
29526.37036, 60.00733515938543, 60.00598733121283, 60.005699465914034, 22.648552882784543, 22.814841178073824, 22.75518188338963, 0.9999941744368727, 0.9999902168020683, 0.9999930332048195, 6442.436497944303, 6483.399091803869, 6476.793437487218, 135.73575397717786, 27.99411543137947, 23.836991759696502, 6448.464988638039, 6479.806766715558, 6475.464216621133, 286.0885750319723, 285.62441255271153, 285.82940031261455, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 772.4162, 4.245323, 3279.522, 801.6172, 4.117203, 3300.312, 823.8363, 3.985648, 3283.317, 768.7161, 4.257457, 3275.469, 798.5498, 4.132763, 3300.094, 824.0146, 3.981064, 3280.99, 99.38474, 100.0, 99.49152, 99.23773, 100.0, 99.46441
29528.841920000003, 60.0099204434479, 60.01057611420299, 60.00816518587993, 22.643094044670285, 22.804953079598256, 22.76194342748975, 0.9999943916665518, 0.9999932016492732, 0.9999917549328213, 6446.365356389362, 6479.327377406364, 6469.978932663567, 141.98863505342842, 25.042501003301936, 23.86023511316671, 6450.11707391729, 6473.613382292479, 6474.72721106695, 286.178075774776, 285.6567437293177, 285.74385492720944, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.8629, 4.221051, 3288.425, 795.4109, 4.148333, 3299.693, 830.1258, 3.941471, 3272.115, 774.6193, 4.236129, 3281.95, 793.8193, 4.155774, 3298.973, 828.1498, 3.955244, 3275.62, 99.59796, 99.99103, 99.13996, 99.46314, 99.96246, 99.25981
29531.24248, 60.00628474200005, 60.00858847415837, 60.007623668377214, 22.64210052796007, 22.80127318150417, 22.744559425439018, 0.9999916577889583, 0.9999910719976159, 0.999990245101411, 6445.207941385885, 6480.52648035884, 6463.867520090623, 132.19414882340652, 29.518910195331273, 27.252379642626465, 6445.827722512662, 6475.113669332407, 6465.446712744393, 286.19134450255893, 285.6455075604309, 285.81503855338883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 782.4904, 4.20374, 3292.311, 790.1385, 4.175778, 3296.685, 834.2799, 3.910362, 3259.234, 780.9497, 4.212595, 3289.373, 787.4483, 4.184629, 3295.44, 834.5715, 3.91038, 3261.339, 99.76328, 99.90441, 98.83185, 99.69874, 99.8453, 98.82706
29533.612800000003, 60.008198472465814, 60.00729729036659, 60.00747190527436, 22.64606351572393, 22.810125317170247, 22.779036581178985, 0.9999932941132315, 0.9999933345216765, 0.9999905218138033, 6445.068401251536, 6476.392627452227, 6474.4039613871055, 142.09823333644817, 24.732694577799975, 28.888474968828064, 6446.05201763926, 6480.645957924527, 6474.678432829165, 286.14647504977347, 285.6319095268322, 285.762123181149, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.9615, 4.220873, 3288.028, 795.4109, 4.148148, 3299.41, 830.1064, 3.941471, 3271.946, 774.8135, 4.235761, 3282.116, 793.8193, 4.155591, 3298.916, 828.1498, 3.95561, 3275.68, 99.62464, 99.98751, 99.1467, 99.49167, 99.96574, 99.26685
29536.017040000002, 60.0044881886647, 60.0023370378882, 60.005448008268715, 22.652607478635773, 22.82336397674307, 22.782187370944527, 0.9999949771416015, 0.9999912239315155, 0.9999925572185268, 6457.21000268516, 6487.564846420386, 6483.731751812444, 136.0995461979801, 27.547733819170844, 24.668890025751807, 6461.031000131098, 6492.462716759293, 6489.689361944406, 286.09944949678794, 285.49954408318615, 285.7962753492324, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 784.8562, 4.197136, 3293.671, 795.4109, 4.148148, 3299.634, 830.1258, 3.941471, 3271.887, 781.0662, 4.212043, 3289.874, 793.8383, 4.155774, 3299.076, 828.1498, 3.955793, 3275.68, 99.8068, 99.98592, 99.1467, 99.69172, 99.9706, 99.27044
29538.39668, 60.004822513443244, 60.00115681569045, 59.99976256737639, 22.677653572990558, 22.839567107418397, 22.82219304769824, 0.9999928950538047, 0.9999935151710844, 0.9999934312784244, 6448.879536632345, 6488.719495549289, 6476.129590108826, 137.8231481275243, 21.596122739692873, 26.213289173929297, 6451.694352135955, 6481.370108218001, 6475.439049711594, 286.1480855965386, 285.6328513737877, 285.7843387326304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 791.4409, 4.167154, 3298.043, 801.6562, 4.117203, 3300.542, 823.8363, 3.984912, 3283.314, 787.4355, 4.185015, 3295.926, 800.0948, 4.126006, 3300.455, 822.3644, 3.99315, 3283.894, 99.93931, 100.0, 99.49296, 99.85334, 100.0, 99.54142
29540.907560000003, 60.00087385777952, 60.00022739287328, 60.002872729310724, 22.668464544784953, 22.83333308030364, 22.77900722240681, 0.9999927493237858, 0.9999916291079683, 0.9999929878414322, 6450.975493103788, 6482.706514667123, 6479.002975603718, 139.96017947075234, 27.750564995940294, 25.29676169493564, 6451.759693307048, 6482.210557733502, 6477.982174520969, 286.1224037042617, 285.568556402633, 285.8219768355282, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.2308, 4.194817, 3293.661, 795.4109, 4.148333, 3299.693, 830.1258, 3.941287, 3271.834, 781.0856, 4.211675, 3289.598, 793.8383, 4.155774, 3298.911, 828.1498, 3.955244, 3275.62, 99.84246, 99.98751, 99.1451, 99.69509, 99.9656, 99.26163
29543.277640000004, 60.001954391745954, 60.00356127924054, 60.001081034321885, 22.624708921314628, 22.78851700974397, 22.727747831187692, 0.9999915611391601, 0.9999919413226124, 0.9999927316168362, 6439.0886370349845, 6472.739543982814, 6460.859681414285, 136.54381331849117, 28.203684835529202, 23.718595741727086, 6443.580258784815, 6470.411793045059, 6463.239565636864, 286.11656895486203, 285.6730863131008, 285.76765230177125, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 782.4904, 4.208915, 3290.292, 791.5977, 4.167857, 3297.438, 834.7264, 3.907969, 3261.405, 774.7358, 4.237232, 3282.45, 787.3529, 4.185177, 3295.167, 834.989, 3.903604, 3260.234, 99.72167, 99.92097, 98.83732, 99.46678, 99.84252, 98.79359
29545.65492, 60.0042854946186, 60.00475317457612, 60.00545320168629, 22.664580696241213, 22.824725614681547, 22.76708319594752, 0.9999929533144241, 0.9999905927597531, 0.9999939853143782, 6450.86396796682, 6483.261971613569, 6477.102577406347, 135.23085490555013, 25.1807409181024, 24.895284478236817, 6450.7305322944985, 6482.349924086351, 6473.724524509379, 286.1713120863468, 285.66420765563623, 285.8228209112939, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.0533, 4.194817, 3294.484, 795.3915, 4.148333, 3299.634, 830.1452, 3.941287, 3271.719, 781.0856, 4.211859, 3289.762, 793.8383, 4.155591, 3298.968, 828.1498, 3.955244, 3275.798, 99.83144, 99.98751, 99.14159, 99.6885, 99.96732, 99.25995
29548.134000000002, 60.00108198027195, 60.007494856066685, 60.003438841796175, 22.65347251803134, 22.818872059916433, 22.751836324033874, 0.9999930869485797, 0.9999907468750164, 0.9999904256631069, 6444.865690495292, 6482.37264241318, 6473.927311715096, 139.52061526506884, 25.405081955784226, 25.50660093204442, 6445.231150213278, 6481.042735365456, 6483.730567659623, 286.1342629749392, 285.546850686131, 285.84206351098294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.7249, 4.220873, 3287.741, 795.4109, 4.148148, 3299.58, 830.1258, 3.941103, 3271.834, 774.93, 4.237048, 3282.95, 793.8574, 4.155591, 3298.968, 828.1498, 3.95561, 3275.738, 99.62464, 99.98769, 99.1451, 99.46851, 99.96901, 99.2634
29550.6542, 60.004321299479145, 60.00171097533421, 59.99954440013966, 22.65984878896982, 22.833862027336544, 22.76314475825105, 0.9999948525457913, 0.999992766853619, 0.9999935229928882, 6448.134697953542, 6481.312571575946, 6474.954170584067, 137.38309974992475, 20.691232592046617, 25.289902725900447, 6451.370722447353, 6480.76062557394, 6474.413351141006, 286.0876069339098, 285.61918617525254, 285.81149997865737, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 772.5148, 4.245323, 3279.58, 801.6367, 4.117203, 3300.483, 823.7198, 3.98528, 3283.262, 768.5024, 4.25948, 3273.549, 799.9041, 4.126006, 3300.162, 822.5433, 3.990952, 3283.096, 99.37632, 100.0, 99.4914, 99.19189, 100.0, 99.5088
29553.026960000003, 60.00409663302308, 60.0086533118588, 60.00687433674638, 22.652494957937748, 22.805567894943852, 22.781592327261706, 0.9999930809230174, 0.9999926484881699, 0.9999928319657694, 6444.145360311607, 6485.548324261867, 6472.234435685228, 140.41277332825973, 23.784703028534295, 22.699052484448657, 6449.762741367563, 6480.074917543295, 6474.964897526402, 286.1369297645329, 285.5532108632005, 285.77963832027433, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.8235, 4.220695, 3287.583, 795.3915, 4.148333, 3299.634, 830.1064, 3.941287, 3271.781, 774.9106, 4.236681, 3282.892, 793.8574, 4.155591, 3299.024, 828.1498, 3.955427, 3275.797, 99.62435, 99.98751, 99.14347, 99.46681, 99.96901, 99.26519
29555.404440000002, 60.00312386866945, 60.006167638223104, 60.00538751912709, 22.65242730316209, 22.810771456969288, 22.74253067732645, 0.9999934533255307, 0.9999897459367626, 0.9999923865794916, 6442.85073603678, 6476.930754905649, 6463.98873348772, 135.41596438145143, 31.518378780166586, 22.458323837970966, 6442.242553163456, 6482.498831151023, 6466.163126208296, 286.1771309234817, 285.6593758161969, 285.81878649189673, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 780.5583, 4.211771, 3290.727, 792.6483, 4.163436, 3297.989, 834.4935, 3.905576, 3261.33, 780.639, 4.213514, 3289.708, 787.5627, 4.184994, 3295.975, 834.1341, 3.905985, 3260.256, 99.69354, 99.93766, 98.82678, 99.68534, 99.87662, 98.81565
29557.743520000004, 60.01014207373483, 60.006103353502276, 60.00839882382945, 22.644354701608346, 22.795836309964333, 22.781889279544128, 0.9999937042873546, 0.999991297797422, 0.9999932654409347, 6443.306625500281, 6479.022903790353, 6473.9815851779285, 140.4358912433754, 26.824461285519646, 24.157877217960504, 6441.371167683099, 6485.5288995913525, 6471.6012399126175, 286.102207060924, 285.6644418641666, 285.7655122906808, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 779.7501, 4.219624, 3287.698, 795.3915, 4.148333, 3299.634, 830.1258, 3.941287, 3271.946, 774.7358, 4.2376, 3282.387, 793.8383, 4.155774, 3299.025, 828.13, 3.955244, 3275.857, 99.6258, 99.98424, 99.14847, 99.47732, 99.96906, 99.25981
29560.17764, 60.008338562156304, 60.006550041283276, 60.00807288313739, 22.656339082871614, 22.8461598636576, 22.78729896829468, 0.9999935766241764, 0.9999903418039948, 0.9999942419311423, 6449.980527661429, 6482.957206667548, 6478.134951382115, 142.0838269225278, 24.941162865859695, 27.653858226150078, 6455.959011960238, 6489.506068202038, 6478.889615136428, 286.1261423170653, 285.55583383515284, 285.6598709322648, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 784.9942, 4.195709, 3293.666, 795.3915, 4.148333, 3299.582, 830.1646, 3.941103, 3271.776, 781.1051, 4.211859, 3289.879, 793.8383, 4.155591, 3299.081, 828.13, 3.955244, 3275.56, 99.81795, 99.98588, 99.14333, 99.68835, 99.97074, 99.25801
29562.624920000002, 60.0104202205539, 60.00744710824064, 60.00665269592504, 22.6993096240996, 22.844568903891904, 22.80830287698879, 0.9999928642152331, 0.9999958832187341, 0.9999913248803961, 6454.183981962067, 6494.218483481602, 6485.77500812768, 136.90635965778802, 23.301821230002474, 22.76754927652246, 6456.790669870346, 6489.94926363204, 6482.432824407069, 286.200357955133, 285.5526240363677, 285.79810795354587, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 791.4212, 4.166975, 3297.934, 801.6367, 4.117019, 3300.487, 823.8169, 3.985096, 3283.155, 787.3773, 4.184464, 3295.603, 800.0948, 4.124728, 3300.25, 821.9072, 3.998827, 3286.201, 99.94264, 100.0, 99.49129, 99.86536, 100.0, 99.58088
29564.99476, 60.00999127460626, 60.0118157397099, 60.00974655729221, 22.667668096220527, 22.816644380303494, 22.777294697624487, 0.9999911949914909, 0.9999910957239502, 0.9999917013581283, 6447.608225714283, 6483.671712209595, 6483.560766947917, 135.9874567740644, 28.185089447022392, 23.69883760120365, 6453.446675251516, 6485.207143497385, 6478.014210098981, 286.2732474369634, 285.47097667207777, 285.7968603743865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.3096, 4.194817, 3294.0, 795.4109, 4.148333, 3299.752, 830.1258, 3.941103, 3271.665, 781.0468, 4.211675, 3290.043, 795.4597, 4.145182, 3299.837, 828.1498, 3.955427, 3275.625, 99.81679, 99.98588, 99.14173, 99.69688, 99.99281, 99.2634
29567.4874, 60.00953477111462, 60.007488080880606, 60.01399445546, 22.63753405197959, 22.780805264554907, 22.734304260851733, 0.9999919080990316, 0.9999895682937285, 0.999993826244383, 6438.0028655875085, 6474.2026166055675, 6462.644761901039, 135.26499925486223, 28.304552301608055, 26.702759780481003, 6439.983451848726, 6477.559913868537, 6463.5041509857965, 286.11465714385724, 285.64932477949037, 285.84478407260195, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 784.8168, 4.198386, 3292.89, 793.6794, 4.158463, 3298.699, 833.1735, 3.916069, 3262.619, 776.3087, 4.232451, 3283.651, 805.8554, 4.094412, 3299.261, 833.4383, 3.916423, 3263.217, 99.78316, 99.9632, 98.86587, 99.50319, 99.98155, 98.88398
29569.94352, 60.005596551717574, 60.01321032802148, 60.009644819106825, 22.642169911529972, 22.83283546636903, 22.79482229389335, 0.999993889281305, 0.9999910573757285, 0.9999940933445369, 6453.36017004933, 6480.9204591964, 6480.9653376081815, 139.16766927409412, 20.024117910902078, 25.101114249427383, 6450.850453952438, 6485.402961539671, 6480.337336362551, 286.1352221661547, 285.5505545028141, 285.7302124100723, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 783.6142, 4.199457, 3293.369, 795.197, 4.148333, 3299.469, 830.1258, 3.940918, 3272.004, 781.0856, 4.211675, 3289.874, 800.0948, 4.12491, 3300.301, 828.1697, 3.955244, 3275.683, 99.79766, 99.98424, 99.15024, 99.69174, 100.0, 99.26174
29572.314120000003, 60.00986557595612, 60.0111059812388, 60.00937469337204, 22.651912916993396, 22.801736263346815, 22.76724782126378, 0.9999915506917941, 0.9999927598293357, 0.9999897269752004, 6447.327638807541, 6486.806038689085, 6475.028276536111, 138.95067219419377, 19.58300367989159, 24.519053888589497, 6453.745430962833, 6479.36339557318, 6478.3699421023875, 286.2112330709425, 285.47894128607135, 285.7721809629267, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.9812, 4.220695, 3287.865, 795.3915, 4.148333, 3299.58, 830.1258, 3.941287, 3271.606, 774.7164, 4.236865, 3282.343, 800.0757, 4.12491, 3300.47, 828.1498, 3.955061, 3275.794, 99.60418, 99.9893, 99.1451, 99.46314, 100.0, 99.25818
29574.66356, 60.0109219394113, 60.00882929619008, 60.006010015051864, 22.662439438101956, 22.817958249020364, 22.782796624747608, 0.999991046221703, 0.9999934883627956, 0.9999933597659163, 6447.234053037966, 6481.948587574764, 6475.419686535962, 135.20057688766255, 24.007216096447337, 26.60991740750751, 6452.621346815913, 6478.411168888653, 6474.296646275264, 286.18118853335625, 285.7086813482626, 285.8390668696203, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 772.5148, 4.24568, 3279.685, 801.6367, 4.117019, 3300.367, 823.8169, 3.985464, 3283.317, 768.4636, 4.259296, 3273.762, 793.8383, 4.155409, 3299.19, 821.8873, 3.99846, 3286.038, 99.383, 100.0, 99.49307, 99.19515, 99.97406, 99.58414
29577.024680000002, 60.00631027891419, 60.004266927545316, 60.00811384215711, 22.669787317045756, 22.814452272318317, 22.778250691102027, 0.999990823170185, 0.9999912542753862, 0.9999904215310236, 6444.729366872548, 6476.727560146168, 6473.571095817899, 139.54824145098655, 26.948839226853124, 26.129209318855374, 6447.082638898735, 6478.721836339687, 6478.438644183449, 286.0438273867585, 285.58958125304235, 285.7562491867497, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.9812, 4.220695, 3287.937, 795.3915, 4.148148, 3299.586, 830.1258, 3.940918, 3271.834, 774.7552, 4.236313, 3283.11, 800.0948, 4.126189, 3300.349, 828.13, 3.955427, 3275.683, 99.62724, 99.98606, 99.13822, 99.4868, 100.0, 99.2634
29579.511360000004, 59.99841065468742, 59.99878740929716, 59.992210079232876, 22.645260791368145, 22.801221456717403, 22.75607509345446, 0.9999912092372216, 0.9999901194299635, 0.9999917602666659, 6445.812879261178, 6478.135929055527, 6467.357778237767, 135.3029645118727, 27.894120105042475, 24.629032297853882, 6444.845391212123, 6476.787748356861, 6465.648346409872, 286.1331771942002, 285.5591139814944, 285.7368279372299, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.7446, 4.220873, 3288.09, 795.2164, 4.149253, 3299.178, 831.2711, 3.927849, 3267.583, 777.901, 4.224178, 3286.887, 790.1188, 4.175315, 3296.272, 833.3588, 3.917704, 3264.653, 99.63391, 99.97368, 99.02074, 99.60124, 99.89138, 98.91515
29581.9268, 59.99735054546823, 59.99791225022425, 59.99567337395103, 22.651609706875522, 22.81060870378034, 22.774224004365056, 0.9999919667991777, 0.9999900886660565, 0.9999913425144833, 6447.435433503784, 6479.571745066118, 6470.189250651184, 139.4972699226214, 23.647912529759424, 25.429401351179877, 6446.599438667683, 6480.388367221234, 6469.70799477755, 286.1083778962708, 285.5222137948508, 285.72946168274945, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 781.8398, 4.209094, 3289.851, 793.2319, 4.155516, 3299.319, 830.4752, 3.938525, 3271.772, 774.6776, 4.237232, 3282.211, 793.8383, 4.155591, 3298.916, 828.1498, 3.955244, 3275.738, 99.69963, 99.97369, 99.143, 99.45953, 99.96746, 99.2634
29584.29504, 59.99510675799686, 59.991923233146004, 59.994851995552914, 22.67708355714964, 22.825075121066035, 22.793446621629226, 0.9999931072740077, 0.9999911751956196, 0.9999924848368974, 6453.512159475668, 6482.7788583605525, 6483.083493729211, 140.0829984400376, 26.513827701327045, 25.136061379038892, 6449.700999809111, 6481.981037870451, 6480.477328266437, 286.1398152006788, 285.62377143111496, 285.7748083324055, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.1519, 4.196244, 3295.029, 795.3915, 4.148148, 3299.698, 830.1258, 3.941103, 3271.888, 781.0856, 4.211675, 3289.816, 793.8383, 4.155774, 3298.973, 828.1697, 3.955244, 3275.797, 99.79186, 99.98944, 99.13819, 99.69014, 99.96746, 99.25981
29586.75024, 59.99366588663785, 59.992215951061524, 59.9953169898494, 22.7107099919296, 22.875217557873114, 22.84078593828258, 0.9999907584379882, 0.999993839762754, 0.9999923317398658, 6462.651937706511, 6492.35849661897, 6489.517260441673, 134.5792406544275, 20.9301163670566, 26.38876296480612, 6460.702759128872, 6495.399028979896, 6485.807126311018, 286.10844624480944, 285.543909460864, 285.764385061553, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 791.4212, 4.167154, 3298.101, 801.6367, 4.117019, 3300.318, 823.8752, 3.985096, 3283.436, 787.3384, 4.185015, 3294.666, 800.0948, 4.124728, 3300.466, 821.8475, 3.998643, 3286.034, 99.94105, 100.0, 99.48967, 99.83695, 100.0, 99.58592
29589.117640000004, 59.98948248653011, 59.99022540479205, 59.993540764465614, 22.671880371729333, 22.828721114057693, 22.77378546414597, 0.9999893479503674, 0.9999913291138245, 0.999993067751426, 6451.610749324767, 6481.409979114569, 6475.732306802728, 132.03972735740837, 27.254180863408237, 28.688067359445995, 6454.94445277475, 6483.509190567934, 6478.492172728791, 286.06689297064025, 285.39345861783085, 285.79252556382903, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.3491, 4.194638, 3294.656, 795.3915, 4.148148, 3299.528, 830.1064, 3.941103, 3271.776, 781.1051, 4.211859, 3289.816, 793.8574, 4.155774, 3298.916, 828.1498, 3.955427, 3275.738, 99.78634, 99.98592, 99.14173, 99.69012, 99.96574, 99.25993
29591.48772, 59.98652612316709, 59.99161898943929, 59.987049374085544, 22.630658051785524, 22.810732345160197, 22.73294303749588, 0.9999928766968297, 0.9999921411144754, 0.9999927845614285, 6446.688957580302, 6468.7122513306185, 6469.450947094577, 135.36960352054962, 26.397879340286636, 24.620961828580676, 6444.47410945764, 6472.30496796434, 6461.339689377141, 286.14469046978394, 285.5107863471356, 285.8015510936101, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.3491, 4.196601, 3294.364, 795.4109, 4.148333, 3299.639, 830.1258, 3.941471, 3271.482, 780.9109, 4.214433, 3288.516, 801.7734, 4.113039, 3300.338, 831.3309, 3.93272, 3267.885, 99.78098, 99.98766, 99.14847, 99.65059, 100.0, 99.02544
29593.922800000004, 59.98961136113682, 59.98942314239307, 59.99010296955013, 22.67674972871134, 22.7938823712974, 22.793005729978713, 0.999992895722543, 0.9999920325005557, 0.9999925600840951, 6457.195754764107, 6482.950481015899, 6476.076218834284, 137.9931458600422, 24.25625666977112, 24.78735930078551, 6454.861513378698, 6488.748581133156, 6480.004874936775, 286.187156975285, 285.52944862220835, 285.7334852978167, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 779.9472, 4.214626, 3289.803, 790.9556, 4.167673, 3298.082, 834.5323, 3.909074, 3262.543, 779.0856, 4.217559, 3288.565, 800.5717, 4.124362, 3300.307, 828.1896, 3.955244, 3275.565, 99.67351, 99.94048, 98.83975, 99.65208, 100.0, 99.25815
29596.323720000004, 59.991500101589146, 59.99063747535638, 59.9913042632693, 22.665081649201813, 22.808517364789555, 22.774697386699803, 0.9999903810914568, 0.9999920665455115, 0.9999926814526049, 6448.387586586861, 6478.019424635693, 6477.271368765663, 138.80156841454846, 24.83625102750466, 26.77637317994595, 6443.405799145127, 6476.895994340942, 6474.710868718996, 286.0896810328723, 285.4481201234257, 285.7234697115862, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 779.6515, 4.217839, 3287.683, 795.3915, 4.148333, 3299.58, 830.1258, 3.940918, 3271.495, 774.7941, 4.236313, 3282.889, 800.0757, 4.12491, 3300.42, 828.1498, 3.955427, 3275.511, 99.61826, 99.99107, 99.14684, 99.48008, 100.0, 99.25651
29598.766280000003, 59.993746307213605, 59.99824603212814, 59.995937428537474, 22.670538042282043, 22.810001153147855, 22.786818260438316, 0.9999938670387635, 0.9999942222958524, 0.9999925807933824, 6448.28698317755, 6481.416721702897, 6475.5938386196585, 139.26101322637396, 26.150878149609525, 24.658776858523197, 6453.121770882528, 6477.083005821957, 6476.786688403227, 286.12536943044347, 285.5555765937009, 285.74584971940794, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 772.4951, 4.24568, 3279.522, 801.6367, 4.117387, 3300.428, 823.8946, 3.984728, 3283.031, 768.4636, 4.259296, 3273.713, 793.8383, 4.155591, 3298.911, 821.8873, 3.99846, 3286.257, 99.37807, 100.0, 99.49292, 99.20204, 99.9656, 99.57897
29601.152960000003, 59.996189559152555, 59.9966224602685, 59.994754576025656, 22.667159158901022, 22.814287375295525, 22.779991471295375, 0.9999915998885853, 0.9999912882933953, 0.9999925001120586, 6447.246189424059, 6485.551062014796, 6469.162976518623, 139.8352015260739, 27.094132439801797, 22.953120128018554, 6446.596744655071, 6474.910446066636, 6472.873993623804, 286.1180348779696, 285.4684861155325, 285.74836849637984, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.8038, 4.220695, 3287.601, 795.4109, 4.148333, 3299.58, 830.1258, 3.940918, 3271.776, 774.7941, 4.236865, 3282.553, 800.0757, 4.124728, 3300.358, 828.1697, 3.955427, 3275.857, 99.58287, 99.98588, 99.13659, 99.46991, 100.0, 99.25815
29603.575200000003, 59.99954310744827, 60.00055103882071, 59.997916577322016, 22.668583779912776, 22.80544252018088, 22.80383948644009, 0.9999913190481517, 0.9999926205014285, 0.9999886945379238, 6442.488626935632, 6475.4855484874, 6463.203121700239, 134.8242077462328, 28.615420393980912, 26.596104603773256, 6447.733733240565, 6475.219386853242, 6466.505595974306, 285.92087168887275, 285.3253906279413, 285.5339052607707, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.8826, 4.22123, 3287.664, 795.3915, 4.148333, 3299.698, 830.1258, 3.941103, 3271.776, 774.7358, 4.237232, 3282.334, 793.6094, 4.158696, 3298.147, 829.8199, 3.940045, 3269.912, 99.59723, 99.98944, 99.14333, 99.46328, 99.95144, 99.13071
29606.012680000003, 59.99394901563704, 59.99965331008285, 59.99871709842516, 22.665338216024722, 22.818120171036714, 22.76880529446973, 0.9999916584798422, 0.9999937958617291, 0.9999888141465201, 6446.400725676043, 6480.842456563036, 6475.968005695468, 137.69976350266688, 26.532239538878912, 29.783646002196292, 6453.493512760208, 6475.039817206819, 6475.125053015898, 286.0712234237123, 285.5191250155833, 285.7652082826591, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.0928, 4.195352, 3293.958, 790.2358, 4.171541, 3297.861, 834.4547, 3.90889, 3262.5, 777.6486, 4.228407, 3284.934, 792.2742, 4.163079, 3298.677, 828.3487, 3.955061, 3275.621, 99.8155, 99.93379, 98.85884, 99.54204, 99.95932, 99.26332
29608.40736, 59.998179771633254, 59.99722834900447, 59.99752456992619, 22.66858484481744, 22.84684567799837, 22.80046030504561, 0.9999916743978814, 0.9999906999797744, 0.999989374363293, 6450.381630874205, 6484.024429834594, 6479.919489083249, 142.32528294466056, 26.627221782069228, 25.326128309402748, 6453.318822387585, 6481.953541657759, 6479.988069144242, 286.091246347603, 285.5036165840111, 285.76241557865626, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 782.5298, 4.203918, 3292.584, 795.3915, 4.148333, 3299.528, 830.1064, 3.941287, 3271.723, 781.0856, 4.211675, 3289.704, 793.8383, 4.155591, 3298.973, 828.1498, 3.95561, 3275.624, 99.76995, 99.98766, 99.1451, 99.69365, 99.96746, 99.26685
29610.841720000004, 60.00065036371593, 60.00127060173557, 59.99870111108865, 22.715898276112803, 22.852371397129186, 22.835463883392013, 0.999985704923946, 0.9999947764594102, 0.9999908140982847, 6463.691489521759, 6495.297844813176, 6490.072113457232, 135.49513685265765, 18.25583681453918, 27.154321400286562, 6462.719110956784, 6498.829268741721, 6489.4220185083295, 286.194859187022, 285.536263285661, 285.7384156609822, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 791.4212, 4.167154, 3298.043, 801.6367, 4.117019, 3300.429, 823.8946, 3.984728, 3282.901, 787.086, 4.184647, 3295.534, 800.1139, 4.124728, 3300.415, 821.8674, 3.998277, 3286.145, 99.93931, 100.0, 99.48796, 99.86327, 100.0, 99.57875
29613.303600000003, 59.999937560636965, 60.00040129753403, 60.00091144904842, 22.675330820464595, 22.84319888896964, 22.782395173163078, 0.9999932446239109, 0.9999945537997027, 0.9999910007727232, 6451.524637314625, 6481.893704459344, 6480.164350661128, 137.24518299199121, 25.481571096897824, 25.4288017716342, 6455.551482655473, 6482.564903694718, 6477.788689502661, 286.1726127196355, 285.53098619667435, 285.6561908177263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.0533, 4.19553, 3294.039, 795.3915, 4.148333, 3299.693, 830.1064, 3.941287, 3271.665, 781.0856, 4.212043, 3289.762, 793.8383, 4.155591, 3298.859, 828.1498, 3.955244, 3275.565, 99.81142, 99.9893, 99.14333, 99.69526, 99.96401, 99.26149
29615.748840000004, 59.99858783646142, 60.001130442771746, 60.00091254090232, 22.628960658264337, 22.81124658439864, 22.770914670860602, 0.9999912564183183, 0.999991497697124, 0.9999911401409523, 6444.068797547905, 6468.457740962584, 6473.601002048211, 142.03423537210347, 23.93250697755957, 25.747025333563215, 6435.679646792367, 6469.019010613546, 6459.283188753313, 286.21924360865574, 285.428967690203, 285.71382077281453, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 785.2308, 4.196423, 3293.872, 795.4109, 4.148333, 3299.522, 830.1258, 3.941287, 3271.776, 781.0856, 4.211859, 3289.762, 793.6094, 4.158514, 3298.384, 829.8795, 3.942975, 3271.417, 99.81289, 99.9841, 99.13819, 99.68837, 99.95691, 99.13246
29618.19696, 59.99879228775547, 59.99776765367143, 59.999860019010846, 22.67613124330883, 22.83040387119246, 22.78694682260703, 0.9999933048918905, 0.9999924321544383, 0.999991404919654, 6451.465795084881, 6479.29876487629, 6478.987562847322, 137.6702944679896, 26.76101379217016, 26.969549908086265, 6455.253043519137, 6485.595190319019, 6478.280731263532, 286.0917030148739, 285.4678637360845, 285.67518114808803, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 778.7643, 4.221408, 3288.363, 789.5354, 4.173199, 3297.807, 834.8234, 3.907233, 3260.866, 778.1729, 4.221052, 3287.912, 792.2742, 4.16034, 3298.68, 828.3288, 3.954145, 3275.68, 99.59578, 99.91612, 98.82681, 99.61097, 99.95773, 99.26163
29620.623560000004, 59.99781832480268, 59.999385682104425, 59.99944369903044, 22.647093001030054, 22.815980768179557, 22.768730313423205, 0.9999922163999113, 0.9999931612704143, 0.9999943104258748, 6449.414745833266, 6479.489895213281, 6474.536431203896, 138.6658120362049, 25.666623890562278, 28.59341963631823, 6450.942226770541, 6477.217995951405, 6474.798160744482, 286.1506015328006, 285.5773563841146, 285.7231229021691, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.6_strings=(1 1 1 1 1 1), 5500.0, 800.0, 781.4258, 4.213199, 3288.947, 795.372, 4.148333, 3299.58, 830.1258, 3.941103, 3271.723, 774.697, 4.236681, 3282.343, 793.8574, 4.155591, 3298.916, 828.1697, 3.955427, 3275.684, 99.69092, 99.9893, 99.14011, 99.48358, 99.96246, 99.26177
