TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29771.524400000002, 59.97564045397603, 59.97916320302252, 59.97460201308824, 36.35708278955892, 36.617393044215724, 36.55134255778424, 0.9999720274899728, 0.9999716458251624, 0.9999702417052799, 10376.143325015924, 10433.386761484313, 10411.646440447676, 267.10045693553457, 77.21833190686073, 74.52885314166997, 10370.58876833833, 10424.415139139517, 10420.810183454538, 286.50595390164887, 286.0405692023673, 286.0772051108089, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8353, 6.941969, 5496.91, 795.839, 6.909995, 5499.385, 823.8557, 6.641823, 5471.087, 794.1544, 6.923293, 5498.188, 794.277, 6.922377, 5498.402, 815.6247, 5.383947, 4391.305, 99.94137, 99.98429, 99.47292, 99.97086, 99.97047, 99.80098
29773.98008, 59.9799108257974, 59.975174014879265, 59.97711275376348, 36.34508209706511, 36.60642696103861, 36.54747403242256, 0.9999734501144538, 0.9999692115795997, 0.9999769049377144, 10368.53198870339, 10428.182714014049, 10417.732284127394, 269.2948053312075, 82.60183681888793, 75.34120243597044, 10369.576278760705, 10427.569016883219, 10418.73691608748, 286.44584549381284, 285.92714830014927, 286.09218973247886, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8353, 6.94179, 5496.857, 795.8195, 6.910179, 5499.272, 824.2245, 6.637589, 5471.14, 794.1738, 6.923477, 5498.188, 800.5526, 6.870876, 5500.477, 815.585, 5.384679, 4391.3, 99.94146, 99.98632, 99.47387, 99.97076, 100.0, 99.80088
29776.37108, 59.98128790349081, 59.98380909167682, 59.97968577152075, 36.343736831829936, 36.58553181166123, 36.53572587738005, 0.9999740312569482, 0.9999656414470804, 0.9999750736709437, 10363.73641685532, 10429.64944063897, 10413.39994389591, 261.8280919779364, 91.8036345281771, 79.11037076123375, 10367.038118646366, 10428.548997799526, 10417.757677145866, 286.3265607138001, 285.7770275640388, 286.2199237298374, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 798.144, 6.891284, 5500.414, 789.5354, 6.959175, 5494.52, 817.8963, 6.706064, 5485.073, 787.8433, 6.971281, 5492.705, 806.4658, 6.823211, 5499.196, 820.1775, 5.349704, 4385.613, 100.0, 99.90098, 99.71996, 99.86188, 99.97937, 99.67162
29778.776400000002, 59.98470029111662, 59.98270867918234, 59.98684897874277, 36.280347265180886, 36.57528576674068, 36.51568231406752, 0.9999727852145791, 0.9999707239859059, 0.9999759367777377, 10364.527340917077, 10422.893825617655, 10410.032964485361, 264.533309272369, 88.94621411525804, 72.71139513246999, 10376.00492294052, 10423.433406666656, 10419.148432602953, 286.45484025154826, 286.02979617529246, 286.20270169220515, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8353, 6.94179, 5496.69, 795.8195, 6.90981, 5499.214, 824.3217, 6.635748, 5470.638, 791.1445, 6.946643, 5495.443, 800.5336, 6.870694, 5500.266, 821.3107, 5.336702, 4381.729, 99.93841, 99.98431, 99.46481, 99.91575, 100.0, 99.57293
29781.213600000003, 59.987231491242454, 59.98369268175868, 59.98356199158323, 36.29391601737862, 36.598872881847896, 36.50310039396153, 0.9999706284151958, 0.9999725656226288, 0.9999709376200919, 10361.369097696592, 10411.141316416746, 10405.558390929966, 256.89567021874564, 79.11016753327931, 74.09002586319662, 10367.139176177627, 10417.150803805358, 10410.737469145846, 286.412495846237, 286.01361031592484, 286.15579840814115, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 789.9623, 6.961065, 5493.341, 799.5939, 6.879234, 5500.786, 830.0287, 6.569482, 5451.777, 781.5517, 7.016879, 5483.318, 794.2389, 6.922377, 5498.239, 828.2493, 5.272976, 4367.418, 99.8867, 100.0, 99.13508, 99.70136, 99.96951, 99.2529
29783.57728, 59.98446672566215, 59.98813349094696, 59.99005416770096, 36.301855187358214, 36.55812745357879, 36.510166926375575, 0.999973604536606, 0.9999676755099627, 0.9999761000699434, 10366.874911394396, 10426.72697393411, 10410.771410153726, 261.15534410951113, 81.08249819708726, 71.8114920568143, 10366.611412248292, 10423.939274916671, 10412.653403605214, 286.49013563220626, 286.01200306320186, 286.19906509534616, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.5395, 6.942504, 5496.8, 795.8584, 6.910179, 5499.097, 823.5646, 6.644952, 5471.646, 787.8627, 6.971465, 5492.708, 800.5336, 6.870876, 5500.425, 821.9271, 5.330476, 4381.04, 99.94041, 99.98218, 99.49533, 99.86602, 100.0, 99.56769
29785.98668, 59.986346452429395, 59.98625617792025, 59.98864642841244, 36.3348659167907, 36.58394857800672, 36.52547140527124, 0.99997206078575, 0.9999693221756322, 0.99997302757075, 10367.381957032023, 10429.547138876911, 10413.43923561732, 270.8954265969287, 85.09152699877768, 76.24523654766676, 10373.644859548029, 10427.890514091167, 10410.872383271437, 286.3744198956852, 285.8691872463228, 286.1235675200955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8353, 6.941969, 5496.689, 795.8195, 6.909995, 5499.495, 824.1469, 6.638509, 5470.298, 787.8627, 6.971649, 5492.597, 794.277, 6.922194, 5498.288, 828.1697, 5.271877, 4366.894, 99.94251, 99.98323, 99.45857, 99.86698, 99.96755, 99.2462
29788.434360000003, 59.98951060606073, 59.98957139104188, 59.988867303835875, 36.3234846904673, 36.57263202152652, 36.546150898783225, 0.9999729594394224, 0.9999674273113787, 0.9999740621834163, 10370.670969427409, 10425.781738072035, 10409.149572324159, 265.5144577480387, 79.45634429843176, 75.63056214108792, 10375.290154212937, 10423.384185393512, 10411.363021443269, 286.51781881553165, 285.95597894710886, 286.12946607071484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 798.144, 6.891284, 5500.472, 789.5159, 6.959543, 5494.52, 817.8187, 6.70588, 5485.073, 794.1738, 6.923109, 5498.357, 788.0205, 6.970225, 5492.791, 834.3926, 5.214927, 4351.855, 100.0, 99.90096, 99.72411, 99.96563, 99.86753, 98.90441
29790.90248, 59.99415649812478, 59.992640501050026, 59.98862870861603, 36.295168038634614, 36.55632931955367, 36.50715255691844, 0.9999754528617067, 0.9999634310312544, 0.9999719096526665, 10363.122035436338, 10431.744675663409, 10414.596693396661, 264.20329723881605, 82.22788672570357, 73.28939353225542, 10368.249061395918, 10424.165074851946, 10412.151287838236, 286.49620494026647, 285.95920978115197, 286.1592529912492, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8353, 6.941969, 5496.857, 795.8, 6.910179, 5499.272, 824.3022, 6.636853, 5470.748, 787.8627, 6.971649, 5492.592, 794.277, 6.922559, 5498.286, 828.2095, 5.274075, 4367.071, 99.94251, 99.98536, 99.45966, 99.86398, 99.96743, 99.2608
29793.273400000002, 59.99454242606474, 59.99242891618397, 59.991870450539786, 36.33403206452868, 36.542502139816555, 36.510471987330945, 0.9999735383962246, 0.9999707128372124, 0.9999748898914306, 10357.912507243433, 10422.172977140648, 10405.975404468227, 262.12608626774545, 84.71673780862595, 74.48168663460456, 10369.733822761802, 10421.5727735825, 10407.096426589662, 286.56875046098173, 286.06118065677947, 286.07686418070784, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.0269, 6.952855, 5495.35, 798.1931, 6.890654, 5500.402, 831.0964, 6.568377, 5454.923, 782.7168, 7.008054, 5483.771, 800.4382, 6.871789, 5500.478, 821.0721, 5.336153, 4382.673, 99.91508, 100.0, 99.13613, 99.72116, 100.0, 99.60481
29795.704680000003, 59.990677508867456, 59.99248278875446, 59.99389210917378, 36.32041948491039, 36.57967715980788, 36.50719474749012, 0.9999742932383751, 0.9999686100479074, 0.9999734817437921, 10363.799825454531, 10426.946144634052, 10417.639835467102, 263.08398485413, 81.72147571870198, 75.65592218938764, 10376.212876188563, 10430.612274236195, 10408.965640814982, 286.55469672874045, 286.06148705064567, 286.1529341794383, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 790.5341, 6.947145, 5496.524, 795.8779, 6.909995, 5499.325, 821.5845, 6.667041, 5474.058, 787.8433, 6.971281, 5492.479, 794.258, 6.922559, 5498.508, 828.2692, 5.27316, 4367.191, 99.9354, 99.98536, 99.52693, 99.86294, 99.97047, 99.25165
29798.07068, 59.99148505989654, 59.991811062364725, 59.988235012472224, 36.31429661620792, 36.59513782614916, 36.52045655758892, 0.9999719187974211, 0.999969655720359, 0.9999685874927287, 10366.742340676929, 10423.365982606821, 10414.066305145174, 262.62848631725774, 85.22431691893303, 76.9437748774726, 10371.841145325632, 10424.805901694936, 10420.680550916819, 286.5027028700271, 285.95631696977784, 286.1123103856339, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8353, 6.942147, 5496.852, 795.8195, 6.909995, 5499.324, 824.1081, 6.637957, 5470.638, 787.8433, 6.971465, 5492.479, 794.258, 6.922559, 5498.508, 828.2095, 5.273709, 4366.376, 99.94136, 99.98323, 99.4688, 99.86284, 99.97147, 99.25824
29800.468600000004, 59.99210385911645, 59.992701550449056, 59.992613069523394, 36.32143726625823, 36.58237143774356, 36.529223992446795, 0.9999728429341632, 0.9999699369980738, 0.9999729544415364, 10369.683566222562, 10425.478658857732, 10418.545037014434, 266.01753118635907, 83.91723561755452, 75.43894499421458, 10373.1468655506, 10425.735695869755, 10414.876596290138, 286.413663078307, 285.9354204446184, 286.1962089471427, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 798.144, 6.891462, 5500.304, 789.5159, 6.959175, 5494.578, 817.7798, 6.706064, 5485.3, 794.1544, 6.923293, 5498.187, 788.0396, 6.970225, 5492.899, 834.492, 5.211082, 4348.827, 100.0, 99.89991, 99.73132, 99.96777, 99.86949, 98.83156
29802.84384, 59.98702753977858, 59.99030441239877, 59.989110792911916, 36.33870206181661, 36.599150472327274, 36.53401901753477, 0.9999732001632572, 0.9999691862602096, 0.9999717715435924, 10363.214037849799, 10423.404729104848, 10412.223411026882, 261.8312953581592, 84.11199156099383, 77.12600385981114, 10369.557851531496, 10426.829623189415, 10413.243617973902, 286.3770206601583, 285.9637245034282, 286.10011915266426, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8353, 6.94179, 5496.748, 795.839, 6.910363, 5499.379, 824.2051, 6.636301, 5471.256, 787.8433, 6.971649, 5492.538, 794.277, 6.922559, 5498.453, 828.2493, 5.272793, 4367.19, 99.93946, 99.98835, 99.47599, 99.86698, 99.97047, 99.25292
29805.216440000004, 59.98521367998005, 59.98754927514854, 59.98814703218903, 36.30183537967274, 36.55960160773841, 36.499843613203, 0.9999730400334385, 0.9999695744871372, 0.9999719420921168, 10357.423753570938, 10420.218329062393, 10412.17936621364, 257.64908285994886, 82.1223525020614, 78.0910604377741, 10368.729021083074, 10427.614017547927, 10404.717472730234, 286.4376582578704, 286.0536133192398, 286.17247425363394, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8353, 6.94179, 5496.805, 795.8973, 6.907231, 5499.754, 825.7969, 6.620655, 5464.857, 785.4937, 6.992977, 5488.098, 798.1683, 6.890782, 5500.315, 823.6567, 5.318939, 4388.24, 99.94051, 99.99167, 99.35964, 99.79152, 100.0, 99.73133
29807.733480000003, 59.98499635243093, 59.98465430699978, 59.98620950201676, 36.32480996911487, 36.577819420859214, 36.52465193152298, 0.9999721251355654, 0.9999696498377222, 0.9999722809511002, 10363.320081799005, 10427.300939283628, 10418.496371887471, 260.8115303891982, 87.13370619214948, 76.0887050409674, 10368.323305381684, 10425.158293146662, 10412.861290515593, 286.4252170207322, 285.97338076737594, 286.2013741050378, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 788.4443, 6.963028, 5494.627, 797.6483, 6.900048, 5499.22, 825.1952, 6.630962, 5469.515, 787.8433, 6.971649, 5492.538, 794.258, 6.922377, 5498.178, 828.1896, 5.273343, 4367.017, 99.89387, 99.993, 99.44433, 99.86398, 99.96847, 99.24898
29810.127880000004, 59.98500491168896, 59.984585886343574, 59.97902348855629, 36.34478391031973, 36.582689625589055, 36.540404615656804, 0.9999753329325042, 0.9999676694789544, 0.9999708923656315, 10357.453032542158, 10419.872654509702, 10417.31021561846, 266.6635354625487, 83.32008371941902, 74.50741683697197, 10367.57447119642, 10417.855051335826, 10412.02984234393, 286.3435970523721, 285.91435062942105, 286.0776508495509, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.7958, 6.941969, 5496.689, 795.8, 6.910363, 5499.607, 824.1857, 6.637773, 5471.2, 787.8433, 6.971649, 5492.538, 794.258, 6.922559, 5498.458, 828.2294, 5.27261, 4367.249, 99.94241, 99.98642, 99.46168, 99.86292, 99.96847, 99.25425
29812.564360000004, 59.97620539007994, 59.97494093468028, 59.98341804828576, 36.32985101721848, 36.5611053928306, 36.535822914368666, 0.9999746523681622, 0.9999686602209785, 0.999976166323557, 10368.998173509333, 10422.768611347938, 10420.79131745401, 268.90484759400897, 81.58702502497226, 73.90334394652416, 10366.266869913228, 10420.42577398643, 10408.213216470598, 286.45200637951035, 285.9355376629642, 286.08083800633153, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 798.1243, 6.891284, 5500.251, 789.5159, 6.959359, 5494.462, 817.8769, 6.706432, 5484.847, 794.1544, 6.923477, 5498.416, 788.0205, 6.970042, 5493.009, 834.492, 5.211448, 4348.877, 100.0, 99.8979, 99.72822, 99.96766, 99.87148, 98.8276
29814.960240000004, 59.97776985427637, 59.98150322631252, 59.97955527242958, 36.324483433604286, 36.58449485556661, 36.526883227958, 0.9999741355047911, 0.9999662775875382, 0.9999752892473893, 10366.63756414452, 10418.276223539271, 10411.691712842456, 265.05941758190875, 87.20700485281486, 75.97059019138351, 10372.066974387617, 10427.858521372253, 10417.282243029724, 286.47386832173095, 285.9731446608919, 286.09670280628615, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8156, 6.942147, 5496.742, 795.8195, 6.909995, 5499.33, 824.2634, 6.637589, 5470.748, 787.8627, 6.971649, 5492.592, 794.258, 6.922559, 5498.288, 828.3288, 5.272976, 4367.127, 99.94346, 99.98641, 99.46366, 99.86293, 99.96746, 99.25415
29817.364480000004, 59.97857866309129, 59.978095219616854, 59.97908354677243, 36.32953204537247, 36.60644047963392, 36.51086526303547, 0.9999762665563907, 0.9999715873938714, 0.9999727658208073, 10377.040223583735, 10415.58021654142, 10406.541033298212, 263.8021531793265, 80.3739880520526, 75.73602829722131, 10360.787566893658, 10425.357746025244, 10416.799751828526, 286.39386688783475, 285.84286103527927, 286.2346046172376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8156, 6.941969, 5496.8, 795.8, 6.910179, 5499.216, 824.8264, 6.627465, 5466.205, 786.5423, 6.985255, 5489.799, 797.1573, 6.896079, 5500.054, 824.3327, 5.309234, 4381.554, 99.94441, 99.98434, 99.41877, 99.81313, 99.9971, 99.48522
29819.819680000004, 59.97813146510209, 59.97970654556666, 59.977074163118274, 36.29887619815873, 36.58758361236342, 36.53982247509822, 0.9999736042708475, 0.9999682825677154, 0.9999755372723133, 10366.482274639904, 10429.16136328382, 10415.410504487905, 262.90572251247727, 77.11247762409039, 73.80462265802362, 10376.952155842644, 10422.816644344386, 10416.494931181955, 286.42568359373337, 285.90285889956397, 286.01240949117897, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 786.9263, 6.976056, 5493.678, 799.127, 6.886233, 5499.9, 826.1852, 6.61458, 5468.002, 787.5326, 6.972384, 5492.532, 794.277, 6.922559, 5498.291, 828.2294, 5.272976, 4366.952, 99.87251, 99.99913, 99.40051, 99.866, 99.96752, 99.2529
29822.189960000003, 59.97433509127633, 59.97464037227103, 59.97559194620147, 36.30965428088589, 36.57344572050301, 36.52542704196961, 0.9999741930262303, 0.9999653360304821, 0.9999724324192325, 10360.845529520004, 10417.974015310923, 10407.738735092604, 267.41295062101153, 83.58684844944219, 78.12323543667435, 10361.377272201598, 10424.771131430094, 10418.313165601472, 286.4326850441474, 286.00694432197565, 286.1855781892196, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8353, 6.941969, 5496.857, 795.8195, 6.910179, 5499.437, 824.2634, 6.636485, 5470.585, 787.8627, 6.971649, 5492.533, 794.277, 6.922194, 5498.402, 821.9072, 5.330842, 4380.931, 99.94146, 99.98429, 99.4739, 99.86284, 99.96853, 99.56521
29824.72084, 59.9811252685744, 59.97863768935657, 59.979973454448874, 36.34091433928932, 36.61556609588447, 36.546991085098085, 0.9999741018359443, 0.9999681622023653, 0.9999725990823279, 10375.249575054751, 10429.128175197293, 10419.167594798762, 264.8938106545488, 86.05446116784515, 73.86782763817126, 10377.768118568507, 10422.010988010972, 10425.519480291008, 286.45815110264385, 285.9201886549318, 286.02249298143977, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 798.144, 6.891106, 5500.194, 789.5159, 6.959359, 5494.514, 817.8381, 6.706432, 5485.078, 794.1738, 6.923477, 5498.357, 788.0587, 6.970042, 5493.066, 815.6446, 5.38413, 4391.593, 100.0, 99.89885, 99.72728, 99.96873, 99.86747, 99.80223
29827.196600000003, 59.98031408827512, 59.98100758664203, 59.979847324344945, 36.35010533637312, 36.584802950264475, 36.53482264070014, 0.9999718932452081, 0.9999638766905036, 0.9999736406902827, 10361.206504576447, 10421.836563663199, 10414.798911155563, 266.59767736323465, 80.87077602518775, 69.99594171586159, 10359.616613125736, 10427.206057463014, 10419.063938267416, 286.40536768600987, 285.97070785050676, 286.12817469044285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8353, 6.94179, 5496.805, 795.839, 6.910179, 5499.384, 824.0693, 6.637221, 5471.26, 787.8627, 6.971281, 5492.535, 794.2961, 6.922377, 5498.459, 821.8077, 5.330842, 4381.734, 99.94041, 99.98325, 99.45547, 99.86286, 99.97142, 99.58346
29829.68384, 59.9815802436014, 59.981980771464094, 59.98190546150892, 35.52534571938474, 35.692108516457935, 35.53110909182406, 0.9999702957521736, 0.9999647485754399, 0.9999741195237021, 10016.760023400691, 10038.622622207782, 10006.317271044689, 253.34679006767146, 80.90409482211828, 66.13018482304415, 9880.655096307783, 9933.393130715447, 9864.841196721536, 286.40822249761897, 285.9770312389445, 286.151125793802, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.8353, 6.941612, 5496.748, 795.8195, 6.910179, 5499.213, 824.2051, 6.636853, 5470.581, 794.1932, 6.923109, 5498.363, 794.277, 6.922194, 5498.237, 811.7678, 5.592521, 4334.705, 99.93946, 99.98739, 99.4637, 99.96574, 99.96749, 99.74332
29832.065280000003, 59.98060922057036, 59.98337892791354, 59.98656560618131, 33.765015348149646, 33.79555758634702, 33.54834770799842, 0.9999750775444517, 0.9999678620489808, 0.9999755659398706, 9328.91984004995, 9318.466815034686, 9279.136674369413, 233.104835605282, 63.69592034305674, 65.30273983832012, 9457.24990702238, 9574.244827288463, 9619.431030618987, 286.17186380272295, 285.9291612253443, 286.1809737924911, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 792.1901, 6.938935, 5496.857, 795.839, 6.910363, 5499.327, 824.2634, 6.637221, 5471.653, 794.2126, 6.922925, 5498.246, 695.756, 7.442131, 4776.452, 821.1517, 5.336885, 4382.503, 99.94347, 99.98434, 99.48321, 99.96672, 86.84336, 99.60095
29834.490680000003, 59.986512911955984, 59.98407275382272, 59.9840880036113, 34.008903931521644, 34.528722223911394, 34.654745198679976, 0.9999824841334535, 0.9999721125935943, 0.9999793166045418, 10038.192868803795, 10184.557427168102, 10244.752732539902, 250.7767419639008, 77.35037087710043, 70.50681784453627, 10378.101928437845, 10413.348991205903, 10311.791131998369, 286.36450705251394, 285.94796688746464, 286.0935963787039, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.6775, 6.943218, 5496.745, 795.8195, 6.90981, 5499.161, 824.6516, 6.631883, 5468.952, 531.5378, 7.573617, 3592.799, 794.258, 6.922194, 5498.294, 818.6069, 5.359226, 4386.436, 99.93942, 99.98333, 99.43411, 65.32271, 99.96847, 99.69032
29836.89052, 59.98568417086002, 59.98340278066213, 59.98380103924451, 35.044723305445, 35.60616612758471, 37.06433908714645, 0.9999812394779217, 0.9999824930421329, 0.9999724724950164, 10369.092357413514, 10426.407206545933, 10429.639121289776, 260.35734862513283, 76.20549961817142, 77.14120108596398, 10375.305763507167, 10434.504894617763, 10421.484401177588, 286.38095840189834, 285.91025270809575, 286.1375880340871, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.6775, 6.942861, 5496.856, 796.053, 6.908521, 5499.272, 384.1188, 7.59164, 2421.216, 791.1833, 6.947195, 5496.128, 794.3533, 6.921829, 5498.346, 818.6467, 5.357395, 4387.533, 99.94038, 99.98537, 48.09884, 99.9282, 99.97262, 99.71526
29839.315800000004, 59.98813653782169, 59.99116824523073, 59.98331986514355, 36.34592229139638, 36.586603726168356, 36.530107864150274, 0.9999760422310532, 0.9999723794259052, 0.9999741034932778, 10353.991767223313, 10407.048266822663, 10352.363369700664, 260.8752594739117, 80.9936231688771, 74.47120693327724, 10171.175618091924, 10196.636432042174, 10161.819536503555, 286.3535045747028, 285.9455273111181, 286.24359761703414, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.5789, 6.943932, 5496.693, 462.4297, 7.583786, 4173.406, 821.3516, 6.670907, 5477.979, 791.2804, 6.945724, 5495.277, 793.9719, 6.96292, 5499.309, 819.601, 5.350253, 4385.848, 99.93836, 69.52077, 99.60223, 99.92714, 99.85621, 99.68076
29841.806200000003, 59.98890234848903, 59.98778530311608, 59.98686117692456, 36.35355613008187, 36.59775530740339, 36.53987559587754, 0.9999737569155086, 0.9999690205359602, 0.9999747822215904, 10364.108295050373, 10432.117110785684, 10416.80188009388, 261.19748126546665, 81.17837813133701, 73.54578419121117, 10364.307327164213, 10433.159098927026, 10419.524387037976, 286.38267982005925, 285.93806807664816, 286.16361668923355, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 809.9334, 6.790807, 5342.535, 792.8039, 6.897838, 5499.622, 821.4293, 6.667777, 5477.979, 791.261, 6.946092, 5496.24, 794.4296, 6.921098, 5498.466, 819.1238, 5.354831, 4386.31, 97.13563, 99.99172, 99.59106, 99.92416, 99.97267, 99.69275
29844.24088, 59.99001392160763, 59.989671726107446, 59.98769712356109, 36.34752828420736, 36.599826814337504, 36.55334242127225, 0.9999752990800856, 0.9999662149239645, 0.9999700223674332, 10371.31502461783, 10427.288775456727, 10421.339406737286, 266.69717832462993, 83.62881790237134, 77.81514451602038, 10375.374434218864, 10427.777084768135, 10422.109933777632, 286.4285889449894, 285.9163865095734, 286.1955293694092, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.411, 795.9168, 6.909442, 5499.441, 821.4681, 6.668881, 5477.691, 791.2027, 6.946092, 5496.127, 794.4487, 6.921098, 5498.46, 819.1238, 5.354465, 4386.245, 99.93334, 99.98543, 99.59299, 99.92415, 99.9706, 99.68598
29846.695760000002, 59.99256194083032, 59.990921919964066, 59.99370471849457, 36.340241146774865, 36.60677047774359, 36.54883142965743, 0.9999740448437511, 0.99996477116055, 0.9999703061696261, 10369.82556030744, 10429.997189862683, 10420.217809968291, 265.663695930396, 86.28323586381794, 76.75738123645249, 10367.953095704333, 10428.730543148164, 10422.576642420454, 286.3849011345118, 285.88275167666643, 286.1937094566905, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.411, 795.8973, 6.909442, 5499.324, 821.3904, 6.667961, 5477.699, 791.1833, 6.946459, 5496.127, 794.4678, 6.921098, 5498.684, 819.1238, 5.354465, 4386.367, 99.93334, 99.98641, 99.59719, 99.92818, 99.97163, 99.68876
29849.136520000004, 59.99356036360445, 59.99455601055757, 59.99514529884041, 36.338992680582066, 36.59955938816143, 36.53182887205256, 0.9999747483259412, 0.999969168516132, 0.9999762337179311, 10365.056225928103, 10431.050883181482, 10425.223302455186, 260.85346223313354, 79.15469769434867, 74.44499247817748, 10378.334474233003, 10426.829595224823, 10416.554609069757, 286.44954907259785, 286.04347901535357, 286.22954416272114, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 784.9351, 6.992832, 5489.214, 802.1815, 6.856946, 5500.494, 827.8157, 6.596357, 5460.488, 797.5137, 6.896081, 5499.799, 800.6862, 6.869415, 5500.437, 825.4659, 5.297331, 4374.823, 99.7985, 100.0, 99.27701, 99.99494, 100.0, 99.4264
29851.56576, 59.9889017076948, 59.99293297327144, 59.99134189403637, 36.29310836247809, 36.53191443818831, 36.512757965550804, 0.999971834836358, 0.9999679358591292, 0.999974128567375, 10359.382059578744, 10414.691492634414, 10407.858841101024, 260.9623632638286, 81.17574680339794, 74.57520725743689, 10369.544419724109, 10414.640408901922, 10405.783665993415, 286.4857414052817, 285.91938529245766, 286.15616588918317, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2832, 6.946074, 5496.359, 795.8973, 6.909442, 5499.387, 821.4293, 6.668145, 5477.304, 791.2027, 6.946092, 5495.958, 794.4678, 6.921098, 5498.576, 820.4956, 5.338533, 4381.335, 99.93334, 99.98745, 99.60029, 99.92511, 99.96966, 99.62448
29854.01464, 59.990330613030764, 59.98958685100147, 59.98764364614104, 36.27743978663253, 36.524532004903605, 36.469810010758636, 0.9999729941702034, 0.9999694372642038, 0.9999746530161242, 10351.456075174974, 10412.872907332474, 10405.69919599142, 260.83914486680715, 78.2234428505044, 77.2474495364022, 10357.375609963967, 10408.585970103046, 10404.183006717507, 286.55546017052274, 285.95309545792895, 286.1378341036266, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2635, 6.946074, 5496.521, 795.8779, 6.909626, 5499.206, 827.9323, 6.591387, 5456.611, 789.358, 6.963007, 5493.164, 791.206, 6.951232, 5495.084, 829.9193, 5.256862, 4359.837, 99.93534, 99.98434, 99.2311, 99.87431, 99.91357, 99.12565
29856.394480000003, 59.99112256696164, 59.99409821282821, 59.994387896723026, 36.33541741857077, 36.61948129995062, 36.551286915873675, 0.9999706556112086, 0.9999676286710487, 0.9999688653972298, 10376.584386434552, 10426.493142076786, 10421.785822445969, 262.1265311514089, 83.65668559014534, 75.84273748861006, 10373.447473636768, 10430.444030739141, 10417.644426657302, 286.4997592745264, 285.94263386104257, 286.15650772461385, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.2262, 6.91502, 5498.417, 792.8428, 6.928782, 5498.406, 829.524, 6.575372, 5457.508, 791.028, 6.947746, 5495.845, 794.4296, 6.921463, 5498.573, 825.5653, 5.297698, 4373.906, 99.97993, 99.96961, 99.20761, 99.92823, 99.97262, 99.40417
29858.902240000003, 59.99229580716852, 59.98998083896049, 59.996004977603725, 36.32874503683281, 36.589004556662374, 36.5216506153707, 0.9999766395092851, 0.9999774377381951, 0.9999771615267127, 10367.579614424842, 10433.921109563053, 10418.365575043777, 260.7571996900042, 82.05529430624995, 74.9185015520361, 10372.108298623145, 10421.87880334422, 10422.124277279023, 286.47282552415675, 285.95914209729403, 286.10317145959476, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2241, 6.94643, 5496.301, 795.8973, 6.90981, 5499.329, 827.6799, 6.597829, 5460.374, 791.1639, 6.946459, 5495.845, 794.4106, 6.921463, 5498.628, 825.5057, 5.29843, 4373.849, 99.93134, 99.98628, 99.28616, 99.92519, 99.97068, 99.40425
29861.28968, 59.99173864845938, 59.99023796881518, 59.99178666399213, 36.307330218815295, 36.57064776846531, 36.514483231383, 0.9999702797305954, 0.9999708785739887, 0.9999755410134069, 10363.996152999285, 10419.996034669539, 10413.510664042793, 268.9284084309493, 81.78196383391352, 75.0840595407517, 10367.269997773452, 10417.747623175614, 10407.023004581992, 286.4796020176788, 285.96074149308976, 286.178436429021, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 784.9351, 6.993189, 5488.989, 802.1815, 6.856946, 5500.441, 821.5069, 6.669618, 5477.413, 797.5332, 6.895897, 5499.911, 800.7053, 6.86905, 5500.324, 819.1039, 5.353732, 4386.476, 99.8005, 100.0, 99.60327, 99.99591, 100.0, 99.69123
29863.69076, 59.9922717093231, 59.990925579270886, 59.99359040207149, 36.31020430039629, 36.56028132553906, 36.48199087007105, 0.9999738390529403, 0.9999728094784444, 0.9999750491441584, 10363.230842380093, 10425.469639028726, 10413.80256618392, 262.1107296209543, 80.65204178665647, 75.08371325471853, 10362.86532033109, 10419.703343625313, 10410.07346156515, 286.50700022349014, 286.07409567122875, 286.186225999911, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2438, 6.946609, 5496.301, 795.8779, 6.909626, 5499.27, 827.6993, 6.597093, 5460.263, 791.1639, 6.946459, 5496.068, 794.4487, 6.921098, 5498.685, 825.5256, 5.299529, 4374.304, 99.93439, 99.98534, 99.27611, 99.92711, 99.9707, 99.41461
29866.099000000002, 59.985797270984534, 59.988495721798934, 59.989906453530786, 36.282806379735725, 36.529840674067565, 36.47197387243274, 0.9999749442573767, 0.9999703319312171, 0.9999738223004793, 10354.539849334018, 10407.318915709622, 10397.103362198824, 260.8766117696223, 78.46384421061202, 75.1594131113543, 10353.863055042153, 10414.521698024171, 10402.951726822435, 286.4128566048639, 285.97330388272235, 286.1191502144352, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2241, 6.946609, 5496.133, 795.8779, 6.909442, 5499.27, 827.6799, 6.594332, 5459.363, 790.0182, 6.960249, 5493.678, 803.4329, 6.845491, 5500.066, 829.1638, 5.261806, 4362.812, 99.92829, 99.98737, 99.27307, 99.89508, 99.9998, 99.18397
29868.5364, 59.98422774529724, 59.98163011753453, 59.98858884221865, 36.340822169772544, 36.60143197462814, 36.50127077462494, 0.9999752649408282, 0.999971194368639, 0.9999722433479836, 10366.268820157842, 10422.796668681845, 10425.049648367229, 262.47553790932784, 77.08502089785543, 69.32830704441767, 10370.169522198252, 10423.407599473916, 10422.161274556562, 286.4336245077151, 285.9853363546168, 286.20737556374644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 796.8428, 6.906989, 5499.362, 791.8117, 6.941861, 5497.001, 830.9799, 6.561567, 5453.073, 789.7852, 6.954366, 5495.728, 800.7816, 6.869415, 5500.319, 825.5852, 5.298796, 4373.609, 99.99403, 99.94408, 99.14538, 99.91157, 100.0, 99.39882
29871.032960000004, 59.988785211449475, 59.988721075688495, 59.986866357090804, 36.33308701006082, 36.60121929268347, 36.55476004949399, 0.9999731947881348, 0.9999698363140288, 0.9999720855263213, 10372.906063557324, 10425.562564220605, 10421.14698332574, 260.3160942566908, 77.69596656938302, 71.62287418513642, 10380.274472503615, 10430.213573122357, 10411.048183198034, 286.41497549697766, 285.8996235759935, 286.1569528399238, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2241, 6.94643, 5496.521, 795.8779, 6.909626, 5499.44, 827.7575, 6.597277, 5460.934, 791.1639, 6.946643, 5496.074, 800.6671, 6.869781, 5500.378, 825.4063, 5.298979, 4373.905, 99.9323, 99.98841, 99.28214, 99.92518, 100.0, 99.40554
29873.48456, 59.982493443681804, 59.98308371818294, 59.97992471854861, 36.34628272190203, 36.59480648629092, 36.51241319705475, 0.9999729932040238, 0.9999700103664603, 0.9999721997439803, 10367.434412157316, 10419.791723234197, 10411.003341968497, 259.3159027220513, 86.7323512903813, 71.90609788423444, 10366.183864316905, 10415.413817040717, 10409.989212154996, 286.4784157796113, 285.970053348733, 286.17350359928935, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 784.9351, 6.993011, 5489.33, 802.1815, 6.856577, 5500.33, 821.5069, 6.669065, 5477.585, 797.5137, 6.895897, 5499.799, 794.4678, 6.920733, 5498.41, 819.1238, 5.354281, 4386.252, 99.80146, 100.0, 99.59106, 99.99698, 99.96969, 99.68614
29875.953080000003, 59.97909497794759, 59.98033779243533, 59.98076470883904, 36.30837832874828, 36.56065712160225, 36.52532291237791, 0.9999750662262886, 0.9999720659645317, 0.9999751623742681, 10364.073227237324, 10420.434959977745, 10410.490862174198, 260.96297786807645, 78.10665837160195, 76.90763812229574, 10357.984818958605, 10418.612270441632, 10420.408858193272, 286.41734374891854, 285.89831794812363, 286.12433961164623, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2241, 6.94643, 5496.358, 795.8779, 6.909626, 5499.329, 827.8934, 6.598382, 5460.542, 791.1833, 6.946643, 5496.016, 800.6862, 6.869598, 5500.236, 825.4659, 5.30081, 4373.848, 99.9323, 99.98532, 99.28118, 99.92614, 100.0, 99.40423
29878.347200000004, 59.98190255085168, 59.982702985373756, 59.98106082058626, 36.26157431454028, 36.52324183100545, 36.471413790272635, 0.9999728073420756, 0.9999701448967934, 0.999969698655942, 10352.183357754253, 10409.559628706016, 10391.170043513239, 264.3955910301984, 82.56461943940394, 76.78931022253255, 10346.977428063647, 10411.612650904215, 10398.917336376313, 286.3634315861552, 285.9164381931526, 286.06999428758445, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2635, 6.946252, 5496.301, 795.8779, 6.909626, 5499.386, 827.8546, 6.592307, 5457.847, 789.3968, 6.959881, 5493.107, 791.6447, 6.946301, 5495.714, 829.462, 5.261257, 4362.93, 99.93135, 99.98744, 99.25973, 99.88571, 99.92909, 99.1561
29880.809, 59.98400610766458, 59.983114212047624, 59.980509754576154, 36.322597763061694, 36.60084471614528, 36.551864593291995, 0.9999685970311203, 0.9999693509580629, 0.9999718343244675, 10374.170373422308, 10418.868406636928, 10425.820678795666, 253.61973308216784, 77.8851325471108, 80.38086119926447, 10378.847340404382, 10429.128452947294, 10422.499414708896, 286.4510339664676, 285.8793444918436, 286.2030918050302, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 795.2459, 6.914842, 5498.47, 792.7845, 6.929519, 5498.292, 829.6793, 6.580342, 5457.955, 791.0085, 6.947746, 5495.908, 794.3915, 6.921463, 5498.463, 825.4063, 5.298796, 4373.499, 99.9769, 99.96754, 99.19428, 99.92419, 99.9727, 99.40943
29883.270920000003, 59.98239354971003, 59.97901856487084, 59.981698483679374, 36.32564562981375, 36.58331879866767, 36.54474939547509, 0.9999741369744504, 0.9999733489642696, 0.9999759507236923, 10371.170976067862, 10420.431640552131, 10418.071589161396, 259.0916527418781, 78.30306054136008, 76.29396695840023, 10374.336867573058, 10421.07502611788, 10422.062892680591, 286.4303962281104, 285.88052140655515, 286.0659851568682, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.469, 795.8779, 6.90981, 5499.27, 827.6605, 6.597829, 5460.537, 791.1445, 6.946827, 5495.956, 794.4296, 6.921098, 5498.463, 825.446, 5.298796, 4374.021, 99.92924, 99.98636, 99.27711, 99.92614, 99.96765, 99.40559
29885.638560000003, 59.988280403165525, 59.9854001505034, 59.987174705397514, 36.32954156328753, 36.57374192684534, 36.526401991050314, 0.9999739200939356, 0.999967994283119, 0.9999763275432957, 10362.984835309042, 10422.75478622612, 10415.663141052988, 270.71264872039114, 82.90452347955761, 72.43610350901417, 10365.902629478953, 10424.914891348475, 10412.173579671982, 286.4440065461044, 285.91571897503275, 286.10069545646655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 784.9351, 6.992832, 5488.937, 802.162, 6.856577, 5500.328, 821.4875, 6.667777, 5477.75, 797.5332, 6.896081, 5499.858, 800.7243, 6.869233, 5500.546, 819.1039, 5.354831, 4385.848, 99.79945, 100.0, 99.60638, 99.99601, 100.0, 99.67697
29888.10348, 59.988336229350665, 59.98873116710155, 59.99062759501989, 36.33039335121583, 36.593692076862794, 36.53112584550643, 0.9999745331929051, 0.9999760305425508, 0.9999751311617264, 10363.916446067844, 10434.862712920096, 10423.57461868903, 257.65123071503166, 77.55439642014153, 75.09409255114224, 10377.612230036822, 10427.806974618217, 10420.74801655401, 286.47822353228224, 285.9932764403433, 286.2184459835853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2241, 6.94643, 5496.191, 795.8584, 6.90981, 5499.274, 827.7187, 6.597277, 5460.371, 791.1639, 6.946827, 5496.126, 794.4296, 6.921098, 5498.629, 825.2274, 5.284879, 4364.739, 99.93029, 99.9863, 99.28524, 99.92923, 99.97367, 99.33875
29890.528520000003, 59.993729700319214, 59.99479280128435, 59.9866675068847, 36.281677495547285, 36.54879927084925, 36.46899237221244, 0.9999727336093424, 0.9999722049821682, 0.9999738246116306, 10353.153725192698, 10408.499990993128, 10399.597559967986, 254.5880250822313, 74.01157448661525, 72.4885497137102, 10356.288670170617, 10417.594409457968, 10405.368451847064, 286.44187643231595, 285.9993905547791, 286.12850106073444, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 0 1), 5500.0, 800.0, 791.2241, 6.946609, 5496.353, 795.8584, 6.909626, 5499.327, 827.6993, 6.595437, 5459.587, 790.057, 6.959881, 5493.85, 802.7653, 6.845857, 5499.649, 828.6866, 5.265651, 4363.391, 99.93124, 99.98639, 99.27702, 99.89501, 100.0, 99.16659
