TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
29907.146360000002, 59.990539737997466, 59.99047343230414, 59.99190179458536, 36.30589590776638, 36.55098189592097, 36.51515443581928, 0.9999723731418412, 0.9999737230779999, 0.9999737597668792, 10361.787069213166, 10416.638917925433, 10417.942589164439, 259.3584663504489, 79.41816255912249, 80.42443663649283, 10364.65557388325, 10426.670967909362, 10417.861777704637, 286.44455304286384, 285.8588708047937, 286.2114629333263, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.946252, 5496.244, 795.8779, 6.90981, 5499.381, 827.6411, 6.596357, 5460.82, 791.1445, 6.946459, 5496.015, 794.2007, 5.538436, 4398.62, 831.6887, 6.54914, 5446.994, 99.93334, 99.98425, 99.28625, 99.92614, 99.96461, 99.03486
29909.547440000002, 59.99253850058852, 59.989289258999676, 59.988257753385795, 36.288226004035344, 36.53098056949202, 36.490588405488204, 0.9999741765595048, 0.999972383983858, 0.9999787322759471, 10354.440547371361, 10410.015591802588, 10404.657150927127, 271.5377073149657, 81.98588401199368, 70.33153009461239, 10359.022187206783, 10409.194139005496, 10407.101101317317, 286.508482822442, 285.96441348629963, 286.1980318429638, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 786.4728, 6.981588, 5489.775, 801.734, 6.858788, 5500.443, 820.9052, 6.674404, 5479.045, 797.5332, 6.895897, 5499.857, 800.4573, 5.497345, 4400.456, 837.9911, 6.468384, 5420.274, 99.82278, 100.0, 99.61245, 99.996, 100.0, 98.54905
29911.953360000003, 59.99328530298087, 59.99323667110051, 59.9933634609051, 36.32065024232216, 36.55551283659383, 36.49761322971541, 0.9999757998426713, 0.999971664895154, 0.999973290045945, 10368.495114079009, 10420.051709520305, 10412.264176754132, 259.600678865311, 75.2674448958719, 69.15062147882054, 10364.350744756126, 10425.164865483875, 10412.691934308397, 286.52795321722715, 285.99265430260306, 286.25061451541956, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2241, 6.94643, 5496.244, 795.8779, 6.90981, 5499.381, 827.7963, 6.597461, 5460.37, 791.1639, 6.946459, 5495.957, 794.2007, 5.538619, 4398.671, 831.6688, 6.54914, 5446.708, 99.9323, 99.98329, 99.28318, 99.92306, 99.97084, 99.03174
29914.298840000003, 59.99119115974988, 59.99244354762785, 59.99552884810826, 36.32093274691978, 36.57441907483761, 36.513988262926866, 0.9999782603430614, 0.9999720838022385, 0.999972834883298, 10362.200853388646, 10416.748386273894, 10410.151293869321, 260.5972396313241, 76.4460734904319, 76.79640803488564, 10369.288629717312, 10417.295350299906, 10406.745876072639, 286.5523820794372, 285.9647170824508, 286.21527315408923, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2241, 6.94643, 5496.243, 795.8779, 6.909626, 5499.329, 827.7769, 6.596357, 5460.484, 791.1833, 6.946643, 5495.898, 794.1817, 5.538254, 4398.727, 831.6688, 6.549506, 5446.769, 99.93029, 99.98639, 99.26895, 99.92401, 99.96712, 99.03279
29916.745520000004, 59.99191937465201, 59.99475897529278, 59.99620112299038, 36.31517214430771, 36.57437690375546, 36.496272894774755, 0.999970026697396, 0.9999678375419974, 0.9999665835418007, 10361.961178765268, 10417.948671181377, 10415.774877887638, 262.9301852985011, 82.3432437233514, 84.82611695247124, 10369.418012546521, 10421.100466708442, 10417.91953679298, 286.4385968561249, 285.9143424240307, 286.24387702889936, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 797.5328, 6.89646, 5500.025, 789.5743, 6.958807, 5494.629, 834.047, 6.519414, 5437.715, 784.9111, 6.992793, 5490.025, 788.6309, 5.570761, 4395.702, 826.9172, 6.606091, 5459.511, 100.0, 99.90094, 98.86518, 99.7977, 99.89235, 99.28638
29919.11572, 59.996245242336705, 59.99417550253625, 59.997086139265086, 36.34474348996533, 36.59980214485154, 36.52703745740793, 0.9999724760257829, 0.9999707409420935, 0.9999720274959201, 10369.414301804372, 10428.875283382278, 10425.965180663628, 256.9411645335824, 81.74447214172505, 75.98913430071661, 10371.89676581653, 10423.796331295462, 10424.610130672068, 286.4323264580169, 285.9054303805342, 286.1589581497952, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2241, 6.94643, 5496.243, 795.8779, 6.909995, 5499.44, 827.6799, 6.596173, 5460.428, 791.1639, 6.946643, 5496.073, 794.1817, 5.538619, 4398.618, 826.4003, 6.6125, 5466.612, 99.93029, 99.98532, 99.27912, 99.92721, 99.96719, 99.37067
29921.592760000003, 59.99034661548914, 59.99281033017432, 59.99240321899338, 36.323981897919474, 36.58236698357066, 36.5225217847216, 0.9999747091408432, 0.9999672101228401, 0.999970985043909, 10366.141544202808, 10418.392025852441, 10417.801059917, 265.68481634106655, 82.17172319322799, 78.5542548732974, 10371.900950351994, 10418.91413230501, 10417.755751775338, 286.5248478704584, 285.81659250939305, 286.1856999537485, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 788.5823, 6.970523, 5491.504, 800.0414, 6.86984, 5500.46, 821.0604, 6.672563, 5479.266, 797.5137, 6.896081, 5500.028, 800.4954, 5.49698, 4400.292, 819.2033, 6.692889, 5482.337, 99.85938, 100.0, 99.62057, 99.99387, 100.0, 99.68901
29924.07136, 59.99304707420268, 59.988938809243265, 59.99361606043197, 36.31351939664702, 36.5750831567858, 36.50791551851758, 0.9999746449033755, 0.9999731250487705, 0.9999692622719296, 10366.545148805184, 10420.16628699008, 10404.973203658728, 263.4385024262424, 77.58011338389133, 75.1926062253151, 10370.820034417406, 10426.226625226362, 10416.807153913018, 286.52154248318885, 285.9914907543401, 286.1850032060172, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2241, 6.946252, 5496.191, 795.8779, 6.909626, 5499.27, 827.8934, 6.596909, 5460.149, 791.2027, 6.946459, 5496.075, 794.2198, 5.538436, 4398.723, 825.5057, 6.623121, 5467.471, 99.92934, 99.98748, 99.27405, 99.9251, 99.96958, 99.39877
29926.43168, 59.99268740537745, 59.99261000346104, 59.99332953920734, 36.2999655335239, 36.57271385274712, 36.50567326011767, 0.9999741557156439, 0.9999680397730586, 0.99997331078624, 10357.0691101268, 10420.08982226874, 10415.587073610372, 261.07468237445073, 83.02427725007965, 73.75845588774973, 10356.177000249165, 10416.64185194617, 10417.49515371302, 286.4201891015372, 285.9975087717568, 286.2947858065798, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.94643, 5496.296, 795.8973, 6.909626, 5499.16, 827.7963, 6.596541, 5460.655, 791.1833, 6.946276, 5495.963, 794.2198, 5.538254, 4398.729, 825.3864, 6.622571, 5466.955, 99.93439, 99.98639, 99.27612, 99.92724, 99.96464, 99.402
29928.897480000003, 59.9892115762506, 59.98602150122687, 59.98758549553641, 36.31285249482366, 36.58286431398137, 36.51538206198388, 0.9999748019976099, 0.9999716170827895, 0.999970572728432, 10370.474505697983, 10429.092524609176, 10412.023208320077, 256.65539660622653, 81.68835481583665, 80.54872542119028, 10382.209991236743, 10426.939330200907, 10424.10581331443, 286.4795801465213, 285.97546074702825, 286.18648017523316, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 797.5328, 6.896281, 5500.14, 789.5548, 6.958991, 5494.522, 834.0664, 6.519598, 5437.826, 784.9305, 6.992793, 5488.889, 787.9252, 5.574962, 4395.266, 830.5953, 6.565072, 5452.793, 100.0, 99.90105, 98.86817, 99.79772, 99.88361, 99.14031
29931.26448, 59.9859571920654, 59.984680981883855, 59.98804692826374, 36.326054658653995, 36.58306505399325, 36.53172287010842, 0.9999749916729734, 0.9999682241143106, 0.9999774894477592, 10373.722818469068, 10431.800882645834, 10422.97938458343, 257.1240684233394, 83.33443569519386, 77.42738699114966, 10378.610374532165, 10418.678786618273, 10417.118116628742, 286.5037350236382, 286.0463033820361, 286.2433623331415, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2043, 6.94643, 5496.133, 795.8779, 6.909626, 5499.274, 827.6022, 6.597461, 5460.43, 791.1639, 6.946643, 5496.016, 794.1817, 5.538436, 4398.62, 825.446, 6.624036, 5467.992, 99.92829, 99.98532, 99.27915, 99.92508, 99.96722, 99.4072
29933.645480000003, 59.983976558652046, 59.98905858474227, 59.986616416357116, 36.32113746691636, 36.58500722927974, 36.52557757834485, 0.9999732841757529, 0.9999659919243071, 0.9999753310555005, 10368.69942689246, 10423.565595419414, 10413.909552307749, 264.9662135403214, 85.12261249673156, 72.27903468290015, 10371.05434516158, 10423.32835540941, 10425.338882600754, 286.5280122793494, 285.885466196801, 286.192801545343, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 790.0806, 6.958566, 5494.183, 798.6017, 6.887523, 5500.471, 818.2651, 6.677717, 5478.372, 796.4263, 6.899758, 5499.968, 800.4382, 5.497345, 4400.297, 818.8256, 6.696002, 5482.281, 99.90294, 100.0, 99.60536, 99.99496, 100.0, 99.68882
29936.002000000004, 59.98470107296303, 59.978411200611745, 59.98321568687988, 36.341288704239915, 36.58296898242328, 36.54650423551733, 0.9999754125698339, 0.9999709772327472, 0.9999730943901407, 10376.429951672355, 10427.138762568014, 10425.339906163297, 260.86506838256537, 81.5239525805739, 74.16912154429428, 10374.275053828678, 10425.521557085696, 10417.165824008218, 286.4057286534036, 285.90093260029556, 286.29585458550434, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 789.6666, 6.953748, 5495.855, 796.0724, 6.909258, 5499.16, 829.6405, 6.574084, 5459.024, 791.2027, 6.946459, 5496.069, 794.2007, 5.538436, 4398.842, 828.2493, 6.590525, 5460.881, 99.92324, 99.98741, 99.22185, 99.92713, 99.96958, 99.2082
29938.394000000004, 59.97765221455802, 59.980375413684975, 59.981365376634194, 36.33736630999278, 36.60113981526031, 36.53946458070443, 0.9999758287522523, 0.999968883986019, 0.9999752015146626, 10372.525254165457, 10421.624409114263, 10425.19267495793, 263.5749657952674, 75.39306062477863, 80.24665554626245, 10372.05606755069, 10423.142261864592, 10419.938119387642, 286.4980724629376, 285.98631670370366, 286.25524217894554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.94643, 5496.301, 795.8779, 6.909626, 5499.441, 827.6411, 6.598013, 5460.207, 791.1833, 6.946459, 5495.846, 794.1817, 5.538619, 4398.892, 825.3665, 6.623853, 5467.417, 99.93125, 99.98434, 99.2852, 99.92412, 99.96836, 99.40189
29940.83824, 59.9838500407828, 59.97820477196375, 59.982265750062545, 36.27713762740061, 36.534825586482405, 36.48649471852019, 0.9999695764148582, 0.9999692201545877, 0.9999684257210842, 10366.104357538146, 10423.5506856401, 10422.187243461705, 258.09181421975927, 87.47417815725066, 80.4104508473547, 10365.743661288308, 10425.839902928003, 10426.239867599306, 286.5573300526548, 286.04293705342565, 286.2600944938016, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 797.5723, 6.895924, 5500.135, 789.5743, 6.958807, 5494.576, 834.047, 6.519598, 5437.994, 784.9111, 6.992793, 5489.005, 787.9061, 5.576788, 4394.346, 831.7086, 6.548408, 5446.94, 100.0, 99.89891, 98.86817, 99.79869, 99.86515, 99.03389
29943.20864, 59.98228229804264, 59.97841275719236, 59.98390701678811, 36.342190874282366, 36.59092141135705, 36.53254894291883, 0.9999729350870626, 0.9999722989649866, 0.9999744770187886, 10370.670490329394, 10420.132751741008, 10426.159290620351, 263.1949575409538, 74.88600550558203, 76.80844696981148, 10375.31752301421, 10426.7219408048, 10422.504160275903, 286.4109028689573, 286.0091229397585, 286.199689983304, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.94643, 5496.244, 795.8973, 6.90981, 5499.271, 827.544, 6.598197, 5460.598, 791.1639, 6.947011, 5495.957, 794.2007, 5.538436, 4398.614, 825.3665, 6.624586, 5467.361, 99.9303, 99.98735, 99.2822, 99.93018, 99.96709, 99.4114
29945.585680000004, 59.98401458143467, 59.98575553993324, 59.98569504173449, 36.31348871597881, 36.58280480967671, 36.51382860679075, 0.9999733606733409, 0.999966628068126, 0.9999748851787488, 10370.035655324757, 10427.73015875965, 10417.50588098717, 259.70086832139987, 79.64691976698305, 70.72710050051319, 10370.40265473578, 10415.323625808254, 10419.005686616627, 286.45835315126294, 286.17321492099353, 286.28214628131144, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2241, 6.94643, 5496.301, 796.0141, 6.9041, 5499.897, 826.6511, 6.615316, 5466.545, 794.2709, 6.922373, 5498.929, 798.4735, 5.507573, 4400.525, 818.9846, 6.694538, 5483.653, 99.93135, 99.99419, 99.36897, 99.97913, 100.0, 99.70139
29947.950800000002, 59.99034391713194, 59.992790413600524, 59.99346472348476, 36.265450169422515, 36.57611602866123, 36.51836973618588, 0.999975558758006, 0.9999634532010528, 0.9999746096520703, 10364.724054333106, 10416.05827228186, 10418.025537094974, 260.85283909871305, 84.65619377346957, 75.7212157089948, 10370.322117229116, 10420.673909001816, 10412.243000711922, 286.4768953244188, 285.9810363644681, 286.2421285388236, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 787.5571, 6.969453, 5493.623, 798.446, 6.891759, 5500.006, 827.0199, 6.604088, 5460.427, 791.4357, 6.945908, 5495.96, 794.2389, 5.538071, 4398.834, 825.3864, 6.624769, 5467.645, 99.8756, 99.99871, 99.31889, 99.92514, 99.97084, 99.39049
29950.368240000003, 59.98944064759558, 59.99264277886382, 59.99225895860983, 36.330056517535986, 36.565584184093886, 36.50139921283365, 0.9999727578922349, 0.9999721770525588, 0.9999728215943939, 10365.522360657042, 10424.629493954533, 10409.472343333355, 262.5139128098831, 80.42120303131651, 75.72634581385114, 10372.960571414773, 10419.493209444, 10414.72416838685, 286.41423220835065, 285.98749737988203, 286.1909328303961, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.946252, 5496.526, 795.9168, 6.909442, 5499.384, 827.7187, 6.598197, 5460.429, 791.1833, 6.946643, 5495.899, 794.2007, 5.538071, 4398.729, 825.5454, 6.622755, 5467.245, 99.93544, 99.98739, 99.28833, 99.92404, 99.96972, 99.40299
29952.756400000002, 60.00046074679119, 59.99468506398265, 59.99921661075385, 36.28155723707832, 36.54299555073606, 36.494432156740444, 0.9999713148699197, 0.9999679386765385, 0.9999687680066903, 10354.513570298883, 10412.72817163574, 10406.829070458321, 263.5046196212529, 85.9831265823359, 82.6470740795894, 10364.686513393734, 10418.848057018544, 10401.554213143067, 286.54599695306734, 286.0290448339149, 286.2280808098318, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 797.5526, 6.896102, 5499.973, 789.5743, 6.958622, 5494.688, 834.0664, 6.51923, 5437.773, 784.8917, 6.993345, 5488.777, 787.9252, 5.576605, 4394.289, 831.7086, 6.548591, 5446.768, 100.0, 99.90201, 98.86617, 99.79454, 99.86879, 99.03906
29955.106720000003, 59.99297410326813, 59.99690305461776, 59.99400906313989, 36.35334723953193, 36.614658663126406, 36.553887144475624, 0.9999792978813818, 0.9999745660660425, 0.9999735996441167, 10378.488302993319, 10421.295454772046, 10425.165309168124, 257.0425380367401, 75.15555000244149, 75.84933843186445, 10374.865831544168, 10424.28511931386, 10423.25143070501, 286.4860550847032, 285.92236668297267, 286.2504254633644, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2241, 6.94643, 5496.191, 795.8779, 6.909442, 5499.163, 827.7381, 6.596725, 5460.934, 791.1639, 6.946459, 5495.957, 794.2198, 5.538619, 4398.563, 825.5057, 6.623121, 5467.127, 99.93125, 99.98338, 99.27914, 99.92817, 99.97084, 99.40091
29957.554320000003, 59.99399657268588, 59.996545319979795, 59.99357382622944, 36.33596187476729, 36.586247236344654, 36.525312108365014, 0.99997399209838, 0.9999695334963247, 0.9999745861934993, 10364.171410188426, 10430.374047357585, 10421.536618429376, 257.2980242685421, 77.4398242713687, 74.13251741327588, 10369.666325681688, 10423.598522590037, 10423.747802508678, 286.4267118795879, 285.81532829415164, 286.2573239584744, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.94643, 5496.358, 795.8973, 6.909626, 5499.33, 827.6799, 6.597645, 5461.383, 791.7853, 6.942047, 5496.981, 795.7839, 5.524557, 4399.686, 819.8793, 6.680071, 5480.514, 99.9323, 99.98641, 99.28629, 99.94371, 99.99146, 99.63386
29959.91656, 59.99854020218788, 59.995969593806, 60.000735877038714, 36.31219456769092, 36.5549618457365, 36.51607591316345, 0.9999738290144371, 0.9999670956985912, 0.9999755683465681, 10364.368859157734, 10414.878905722937, 10417.205228329787, 260.5376337267444, 87.73529118393435, 75.36435684476123, 10367.493525037906, 10413.365988369698, 10416.581295215272, 286.47579121792074, 285.9340829113508, 286.1950536240486, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 785.1125, 6.989084, 5490.615, 801.1503, 6.87076, 5500.186, 824.3217, 6.63041, 5468.847, 793.4553, 6.928809, 5497.102, 795.2117, 5.534601, 4398.835, 825.4261, 6.622938, 5466.206, 99.81575, 100.0, 99.42907, 99.94998, 99.97213, 99.40203
29962.408600000002, 59.99771687202765, 60.0033425211019, 60.00052233324103, 36.318757199895735, 36.58353292883073, 36.49565574393776, 0.9999770407526296, 0.9999722315389787, 0.999975654493976, 10365.162366953136, 10421.834472282424, 10422.629831069476, 261.50663092651484, 77.98642865082002, 73.31481480240154, 10361.919061462604, 10420.757530858653, 10410.768917147196, 286.55177084036643, 285.98770966498194, 286.23652352339303, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.946252, 5496.411, 795.8973, 6.909442, 5499.102, 827.7575, 6.595805, 5460.203, 791.2027, 6.946459, 5495.963, 794.2389, 5.538254, 4398.674, 825.4659, 6.622571, 5466.665, 99.93135, 99.98227, 99.27396, 99.92819, 99.96586, 99.41343
29964.835320000002, 60.00625954037251, 60.00254073611541, 60.00157217572694, 36.268112558526326, 36.5413053930184, 36.48572786302072, 0.9999720667757582, 0.9999666322761546, 0.999971406589153, 10351.087040066142, 10417.135936711995, 10399.321595871448, 262.62789092416006, 86.40071778408583, 78.5958630840637, 10366.668841388688, 10418.570133411926, 10409.922439759728, 286.4911546989429, 285.9639873306048, 286.263519884024, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 797.5526, 6.896102, 5500.141, 789.5743, 6.958807, 5494.576, 834.0858, 6.519414, 5437.884, 784.9111, 6.992977, 5488.835, 787.9252, 5.576971, 4394.066, 831.6887, 6.549506, 5446.823, 100.0, 99.90105, 98.86722, 99.79762, 99.86374, 99.03176
29967.33404, 60.0067326948229, 60.00380857629079, 60.00380553607017, 36.36809501785825, 36.63227299154462, 36.560206683691625, 0.9999759755458917, 0.9999737901610538, 0.9999740225445737, 10382.831969896146, 10431.326095612127, 10438.405776958918, 255.96738620343967, 77.1269804300473, 73.31623185755006, 10379.609839984803, 10432.866773202793, 10432.96607797206, 286.51676749050375, 286.03187109355576, 286.334387221819, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2241, 6.946609, 5496.301, 795.8779, 6.909626, 5499.212, 827.5828, 6.598197, 5460.43, 791.1639, 6.946827, 5495.962, 794.2007, 5.538802, 4398.784, 825.4261, 6.623304, 5467.53, 99.93135, 99.98428, 99.28833, 99.92817, 99.96594, 99.40824
29969.75988, 60.00596672320823, 60.006644770432196, 60.00517513851185, 36.357976800094136, 36.63879326001547, 36.53846376441141, 0.9999746607442683, 0.9999712462920559, 0.9999750104496433, 10375.270424734701, 10435.128463372974, 10421.514060134494, 258.59266489400613, 81.77385865082942, 67.96806018306233, 10377.72112403977, 10436.444030290722, 10426.024654532515, 286.53711878403345, 285.99155212810285, 286.2179209462568, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2241, 6.94643, 5496.243, 795.8779, 6.909442, 5499.329, 827.6993, 6.597645, 5460.368, 791.8047, 6.941863, 5496.87, 795.7839, 5.524374, 4399.794, 820.8734, 6.676775, 5480.23, 99.93334, 99.98639, 99.27988, 99.94168, 99.99392, 99.6235
29972.190560000003, 60.003281514899655, 60.00392546152184, 60.00455317029913, 36.32246413271265, 36.57267415183948, 36.513451037130615, 0.9999730494803011, 0.9999688833267476, 0.9999747063715357, 10368.928477132056, 10419.478329017085, 10421.154156178696, 261.34956170694153, 79.68097157753891, 75.91136540026127, 10365.457102951352, 10436.280946451054, 10416.6785977371, 286.53902947374974, 286.0159735887201, 286.1794230147561, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 786.0588, 6.985158, 5492.113, 800.1192, 6.879971, 5500.285, 825.6805, 6.620286, 5464.077, 792.8145, 6.937082, 5496.469, 794.3533, 5.537889, 4398.834, 825.4858, 6.622022, 5467.76, 99.84205, 100.0, 99.40159, 99.93439, 99.96708, 99.41242
29974.62236, 60.00762122802896, 60.00399440266105, 60.00237293009724, 36.339059528474216, 36.5931906972976, 36.546737384822464, 0.999974538382395, 0.9999748459654518, 0.9999747573429294, 10376.046407756687, 10423.396145395387, 10425.11388253962, 259.85869172790547, 81.04063806597651, 77.45189753433442, 10377.112634298324, 10427.165673581298, 10423.173510137052, 286.46334879050687, 286.0358824028157, 286.3680082222768, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2635, 6.946074, 5496.186, 795.8973, 6.909442, 5499.382, 827.7575, 6.596357, 5460.375, 791.2027, 6.946459, 5496.186, 800.4763, 5.497163, 4400.348, 825.4858, 6.623853, 5466.147, 99.9323, 99.98641, 99.28427, 99.92615, 100.0, 99.4103
29977.10808, 59.99869317510449, 60.00089571455426, 59.99949430228903, 36.30985144970616, 36.55838869895131, 36.52278118869827, 0.9999684075372096, 0.9999755121828449, 0.9999721227031714, 10369.074171986122, 10426.995590195469, 10415.257760699806, 243.1397113202729, 74.29951958518768, 78.16761952766137, 10372.042780485237, 10425.995329243438, 10422.876620111449, 286.4279314441007, 285.96864064226713, 286.18008933435226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 797.5328, 6.896102, 5499.973, 789.5548, 6.958991, 5494.576, 834.047, 6.519598, 5437.772, 784.8917, 6.992793, 5488.723, 806.7138, 5.452785, 4399.162, 831.6887, 6.54914, 5447.0, 99.9981, 99.89988, 98.86826, 99.79356, 99.97707, 99.03699
29979.576360000003, 59.994631092223315, 59.99629318071868, 59.99608623428372, 36.37058288507146, 36.59723005129085, 36.57424081375743, 0.9999745596396773, 0.9999713231595128, 0.9999755817375803, 10384.574791961606, 10437.483577618172, 10427.82565277729, 257.726922947194, 77.0875022203636, 75.14327543660511, 10386.134722255989, 10434.130727514235, 10432.746378161342, 286.5230368894183, 285.9832177306793, 286.31646774730376, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2241, 6.94643, 5496.354, 795.8779, 6.909626, 5499.27, 827.6993, 6.597829, 5460.543, 791.1639, 6.946643, 5495.957, 800.4382, 5.497163, 4400.243, 825.446, 6.624219, 5467.586, 99.9323, 99.98639, 99.28631, 99.92508, 100.0, 99.40927
29982.02816, 59.99049027682786, 59.9944267432674, 59.99068895784693, 36.34874977565877, 36.60402718777789, 36.57268694340818, 0.9999713342287605, 0.9999720046797963, 0.999974231689712, 10382.89326071135, 10432.501986013594, 10425.266418958667, 258.8729995181601, 80.6017424657307, 74.41372827213763, 10378.99629158941, 10435.546835416742, 10432.204343008281, 286.5054821668261, 285.9095817069086, 286.19550167843175, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2241, 6.946074, 5496.186, 795.8779, 6.90981, 5499.441, 827.6216, 6.598197, 5462.784, 792.1542, 6.934141, 5497.84, 797.7487, 5.515243, 4399.842, 820.5353, 6.680986, 5480.736, 99.93125, 99.98628, 99.31181, 99.95103, 99.99501, 99.64019
29984.458720000002, 59.992566384122334, 59.987497447065834, 59.99142808384509, 36.31057798782254, 36.597261052924885, 36.53142854101965, 0.9999727546234054, 0.9999678621089003, 0.9999743210322082, 10362.722254344233, 10416.40942815714, 10412.913422162394, 265.99894694435017, 81.49329373277669, 76.60697757367234, 10365.019429854305, 10420.682217824795, 10415.66808099427, 286.5874227088022, 285.9699209374996, 286.17643530458963, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 786.5123, 6.977484, 5492.506, 799.4772, 6.883102, 5500.151, 825.894, 6.611267, 5463.464, 791.7465, 6.942231, 5496.071, 800.4573, 5.497163, 4400.406, 825.5852, 6.622388, 5468.045, 99.85425, 100.0, 99.33431, 99.92722, 100.0, 99.40504
29986.84156, 59.9897222514908, 59.98983672668657, 59.99047063258438, 36.3405419909659, 36.58949829957426, 36.54631053909434, 0.999972949420937, 0.9999660953060292, 0.9999741057245598, 10373.833239054547, 10431.954908883637, 10424.125461097732, 257.79239072592463, 86.61115786310256, 78.28159310359524, 10373.753182294757, 10423.868296200404, 10420.334554379499, 286.4667532239426, 285.9321313072614, 286.2795065285508, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.946074, 5496.244, 795.9168, 6.909258, 5499.331, 821.3516, 6.666857, 5477.926, 791.2027, 6.946276, 5496.075, 794.2389, 5.538071, 4398.839, 825.5852, 6.621839, 5467.071, 99.93439, 99.98537, 99.58185, 99.92724, 99.97094, 99.39464
29989.265480000002, 59.98829384183181, 59.98852479368384, 59.98868026756614, 36.352403283618195, 36.59416464726235, 36.51933143606759, 0.9999731281573077, 0.9999662822073365, 0.9999711710099947, 10366.124963012287, 10428.9476870484, 10419.863302555947, 260.0348116225705, 85.94251258480836, 78.06108001457778, 10373.379734371072, 10428.042034843618, 10419.9667277146, 286.5838153528536, 285.95306394149173, 286.25248379025373, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 797.5526, 6.896102, 5500.141, 789.5938, 6.958622, 5494.524, 815.1204, 6.735148, 5489.805, 784.9111, 6.992425, 5488.889, 787.9442, 5.576605, 4394.017, 831.7285, 6.548224, 5446.591, 100.0, 99.89904, 99.81115, 99.79262, 99.86764, 99.02754
29991.690160000002, 59.99049380371995, 59.98810219796163, 59.986533238790294, 36.36996325420926, 36.58570622683244, 36.5600946014176, 0.9999732080411586, 0.9999636337635005, 0.9999769569565802, 10375.52041458743, 10431.581512251376, 10422.511821840339, 263.8524257027061, 84.28834483431638, 77.20957582949677, 10381.959860979508, 10427.747209184101, 10430.072840979694, 286.5615726235463, 285.92844429059573, 286.2927161915403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.94643, 5496.186, 795.8973, 6.909626, 5499.559, 821.3904, 6.66925, 5478.091, 791.1833, 6.946459, 5496.016, 794.2198, 5.538254, 4398.729, 825.4659, 6.623121, 5467.355, 99.9323, 99.99057, 99.59098, 99.92713, 99.96712, 99.40507
29994.067440000003, 59.98929944543023, 59.986809907510064, 59.988429873098994, 36.32577445516677, 36.59531366752113, 36.54663870104317, 0.9999735511810899, 0.9999707432927905, 0.9999709228421932, 10382.29561329244, 10430.532686989009, 10427.028050342657, 265.7039757759849, 82.1010021884913, 73.99763285391984, 10375.681181338361, 10428.642126344947, 10429.351038128914, 286.49540733730663, 285.9722476545655, 286.19054430050346, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.946252, 5496.354, 795.8973, 6.909626, 5499.161, 821.3516, 6.668513, 5477.694, 791.1833, 6.944621, 5496.588, 794.7921, 5.531131, 4399.637, 817.4538, 6.693256, 5479.883, 99.9323, 99.9863, 99.59303, 99.93239, 99.99035, 99.63284
29996.535040000002, 59.99089157546458, 59.9874895899479, 59.987099829431685, 36.35344971898966, 36.61084983067584, 36.535397773416655, 0.9999767406256319, 0.9999668584133395, 0.9999713755793443, 10374.459143436488, 10429.361868847684, 10422.946144935877, 255.3723206200466, 85.0709339099999, 79.8086288498614, 10377.077930853226, 10429.23942291395, 10415.807573076001, 286.51575550476423, 285.95143128523966, 286.29563333510356, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 785.1125, 6.989441, 5490.667, 800.4888, 6.871313, 5500.466, 825.5251, 6.628201, 5481.277, 793.2805, 6.933957, 5496.76, 794.7539, 5.534784, 4398.613, 825.4858, 6.622938, 5467.13, 99.82079, 100.0, 99.65819, 99.93969, 99.97202, 99.40097
29998.954560000002, 59.98471126248222, 59.986480211460226, 59.98809249536362, 36.34660058125807, 36.58930337074558, 36.54529871768489, 0.9999745669429956, 0.9999706362154132, 0.9999705524149144, 10370.137956081331, 10426.162585908956, 10420.926565857524, 255.4812329751685, 78.42201512466954, 73.86799611251399, 10378.286302392815, 10427.629937718135, 10423.438361747581, 286.53490553920557, 286.00356312512923, 286.2244858177965, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2635, 6.94643, 5496.244, 795.9168, 6.909442, 5499.271, 829.2523, 6.586969, 5458.963, 791.1833, 6.946276, 5496.017, 794.2198, 5.538254, 4398.615, 825.4261, 6.621839, 5468.108, 99.9364, 99.98534, 99.25249, 99.92511, 99.96712, 99.39781
30001.3244, 59.98910881207655, 59.987371299824964, 59.98710574442763, 36.31333579543553, 36.55634748216292, 36.51886842778805, 0.999972016326283, 0.9999685873316404, 0.9999726428701952, 10361.283177258427, 10413.457691964632, 10413.888554636935, 263.54981985036557, 87.56509834010308, 78.07313649275784, 10365.729022786749, 10417.35308107175, 10414.514065188192, 286.5228997910024, 285.9461481006016, 286.23881463931264, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 797.5131, 6.896102, 5500.193, 789.5743, 6.958807, 5494.629, 834.047, 6.519598, 5437.767, 784.9111, 6.992793, 5488.777, 787.9061, 5.577153, 4394.174, 831.6291, 6.548408, 5446.768, 100.0, 99.90094, 98.86722, 99.79454, 99.86999, 99.03076
30003.7442, 59.985632251273294, 59.98769080197921, 59.98931496318252, 36.383733599296676, 36.64249851443246, 36.547432392904454, 0.9999724600273819, 0.9999746307754053, 0.9999749793010514, 10388.162986729121, 10436.669450479265, 10434.936368859944, 259.1702256433596, 69.29331832589946, 72.58839776252898, 10384.713308689172, 10430.841537883209, 10427.037405357461, 286.62998836616725, 286.00788078254146, 286.2065897512832, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.94643, 5496.296, 795.8779, 6.909626, 5499.44, 827.6993, 6.596725, 5460.484, 791.1833, 6.946459, 5495.846, 794.1817, 5.538619, 4398.675, 825.4858, 6.621106, 5467.129, 99.93134, 99.98841, 99.28113, 99.92307, 99.97344, 99.40095
30006.08996, 59.986152474447195, 59.99063878126131, 59.98827819834343, 36.33692184198418, 36.61701114633235, 36.57470371691171, 0.9999756432687422, 0.9999730473676248, 0.9999738963406579, 10380.502381700846, 10429.14225565561, 10426.822450778991, 260.2641284705828, 80.11189164571897, 75.60899118963971, 10378.024860823785, 10433.319096142679, 10430.034817012729, 286.3926674576813, 285.8726332332581, 286.2724474138765, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.94643, 5496.359, 795.8779, 6.90981, 5499.387, 827.7575, 6.596909, 5460.876, 791.1445, 6.946643, 5495.957, 794.2198, 5.538436, 4398.776, 825.1677, 6.626234, 5469.363, 99.93239, 99.98745, 99.28209, 99.92711, 99.96709, 99.44157
30008.515320000002, 59.98880856312123, 59.98766217882094, 59.986207133327724, 36.32478526976417, 36.5933702312345, 36.52015323560122, 0.9999717578782692, 0.999966298258608, 0.999973538110564, 10367.913230233664, 10424.146471579043, 10420.928825464985, 263.64848991736835, 82.7596636502999, 75.4902965159472, 10376.218706771546, 10428.122952897116, 10419.143133602425, 286.48232161818765, 285.9754758537249, 286.18131544833085, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 784.9548, 6.993011, 5489.047, 802.162, 6.856946, 5500.546, 821.7205, 6.66023, 5473.442, 795.3777, 6.913548, 5498.594, 797.3099, 5.521635, 4399.579, 824.0543, 6.633376, 5468.617, 99.80155, 100.0, 99.53513, 99.97304, 99.99392, 99.4415
30010.949600000004, 59.98598914441709, 59.98630449428805, 59.98516596285253, 36.326859928992214, 36.59467814687144, 36.54669294336418, 0.9999740978655818, 0.9999710725653868, 0.9999765172240148, 10369.587948443603, 10425.998874974437, 10418.275564581112, 259.63641892293356, 77.29385659771651, 78.06897909760482, 10380.22713514025, 10421.679098234803, 10419.792577709328, 286.45940399154796, 285.91869174822347, 286.1790503649732, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2438, 6.946252, 5496.186, 795.8973, 6.909442, 5499.441, 827.6799, 6.597461, 5460.71, 791.1833, 6.946459, 5496.075, 794.2198, 5.538071, 4398.785, 825.3864, 6.62367, 5467.186, 99.9323, 99.98748, 99.27499, 99.92724, 99.96846, 99.40198
30013.347480000004, 59.98940469712946, 59.99087656377296, 59.98954503691017, 36.280559804300175, 36.54074459045755, 36.497581736181566, 0.9999700671407953, 0.9999633588192803, 0.9999744643035902, 10362.439673749795, 10419.262051663842, 10408.607033040884, 257.13584082121065, 83.69579043328486, 75.309907107875, 10355.31799655114, 10418.042517769483, 10413.55246851547, 286.50132499508265, 285.9640217972646, 286.26595565104685, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 796.8625, 6.897887, 5500.134, 789.5743, 6.958807, 5494.353, 834.047, 6.519414, 5437.825, 784.9111, 6.992977, 5488.835, 787.9252, 5.576788, 4394.233, 831.7484, 6.548408, 5446.713, 99.99911, 99.89592, 98.86615, 99.7956, 99.86623, 99.02976
30015.718, 59.989472841192104, 59.98749910436012, 59.98980469000747, 36.39082539615021, 36.623657417589165, 36.57311179451628, 0.9999749500366194, 0.9999769925734311, 0.9999734659476512, 10388.580738098086, 10437.577907529703, 10421.268054842692, 257.7773214920571, 72.31007208320352, 75.25613072348551, 10382.943414201782, 10440.747626357464, 10432.701015179238, 286.48718706409574, 285.9600589545794, 286.1684995010089, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2241, 6.94643, 5496.243, 795.8584, 6.90981, 5499.27, 827.7963, 6.595805, 5460.43, 791.1639, 6.946643, 5496.074, 794.2007, 5.538436, 4398.78, 825.5256, 6.624219, 5467.756, 99.93544, 99.9863, 99.27915, 99.92623, 99.97087, 99.40826
30018.122120000004, 59.98807078918248, 59.99077505358772, 59.98777356041086, 36.3506988500271, 36.64906844110533, 36.57500659872655, 0.9999734262737597, 0.999972983666818, 0.9999737536349819, 10379.51981726389, 10434.930050365067, 10425.877195850691, 255.04549161554587, 76.16139763003139, 75.2628869101078, 10386.12669529253, 10429.900736203557, 10421.813054921355, 286.5254300100869, 286.0238423046219, 286.2431431411337, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2635, 6.946252, 5496.354, 795.8973, 6.909442, 5499.27, 827.874, 6.596357, 5461.161, 791.1639, 6.946643, 5496.132, 794.2007, 5.538254, 4398.78, 825.446, 6.623304, 5467.874, 99.93229, 99.98434, 99.29244, 99.92817, 99.97087, 99.40302
30020.522520000002, 59.984982407749655, 59.985250836553234, 59.983669181803414, 36.326518500092746, 36.593826753802965, 36.54509923199848, 0.9999754676501279, 0.9999708567845441, 0.9999736967890115, 10367.77285520306, 10428.99304371723, 10418.010583993528, 262.18601291548293, 80.81892080469152, 71.23598622621228, 10371.503376490846, 10430.537709030103, 10424.822634329392, 286.44315431271593, 285.91156548626816, 286.1882574467529, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 784.9351, 6.993011, 5489.162, 802.162, 6.856761, 5500.328, 821.4099, 6.667593, 5477.583, 797.339, 6.897368, 5499.45, 799.37, 5.507207, 4399.994, 822.0861, 6.661759, 5474.17, 99.8025, 100.0, 99.59102, 99.99385, 99.99846, 99.54141
30022.92408, 59.98811802715503, 59.9821212958196, 59.986877774258566, 36.336061807369376, 36.593183926390886, 36.530416640875124, 0.9999765652588624, 0.9999743770174359, 0.9999745388990117, 10380.500611673204, 10431.846764090136, 10424.194443045148, 261.2238216759024, 72.25585135975416, 70.47451503709362, 10375.292187544186, 10430.793294031322, 10420.170169008321, 286.5216941109569, 285.907452915074, 286.2692773816152, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 791.2635, 6.94643, 5496.359, 795.8973, 6.909626, 5499.33, 827.8546, 6.595437, 5460.659, 791.2027, 6.946459, 5496.069, 794.2198, 5.538436, 4398.837, 825.3864, 6.622571, 5466.957, 99.93334, 99.9863, 99.27707, 99.92722, 99.96716, 99.39783
30025.380400000002, 59.98787368143671, 59.98559212855652, 59.98608640327633, 36.28908780983, 36.55963677419299, 36.50146635115626, 0.9999727958184534, 0.9999699009346391, 0.9999705457586089, 10360.423525373346, 10424.848914878792, 10410.128350433606, 257.2453728241335, 84.09956079990843, 77.24754412212815, 10367.598387489572, 10412.588363010775, 10410.151742266693, 286.50692323238735, 285.9680315570813, 286.17712462512907, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 0), 5500.0, 800.0, 794.9699, 6.914306, 5499.693, 790.7416, 6.954754, 5494.752, 833.9693, 6.520887, 5437.94, 784.8917, 6.992609, 5488.665, 787.9252, 5.576788, 4394.124, 831.7682, 6.548591, 5447.0, 99.98998, 99.90759, 98.87015, 99.79562, 99.86519, 99.02967
