TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30042.267640000002, 59.9975538308916, 59.991979281745934, 59.99160477477062, 35.11814312700746, 35.37422500286276, 35.34031431804664, 0.9999749032547746, 0.9999724550458887, 0.9999775804948614, 10018.330325703382, 10075.904081365548, 10076.908790824467, 248.4528532909743, 70.16089133003697, 70.50493302056748, 10024.125899743603, 10082.090236452368, 10080.839252118543, 286.496365519134, 285.93763122555583, 286.2258159966007, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2241, 6.946252, 5496.358, 795.8584, 6.90981, 5499.387, 827.6993, 6.596725, 5460.595, 791.1639, 6.946827, 5496.068, 800.4382, 5.497528, 4400.294, 825.4063, 5.299345, 4373.841, 99.92934, 99.98737, 99.2822, 99.92614, 100.0, 99.4029
30044.60868, 59.99150896256388, 59.993608524926664, 59.990601480374266, 35.08809167585097, 35.347025183875544, 35.28850539018736, 0.9999703044991487, 0.9999698544578172, 0.9999748040222792, 10012.389349101464, 10060.372363147973, 10058.220553334386, 248.6050316208196, 78.74122210018959, 72.34925524917071, 10015.512876070172, 10065.449602476425, 10062.056447611198, 286.42461509948424, 285.9011571082189, 286.21752680527436, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 784.9351, 6.992832, 5488.995, 802.162, 6.856577, 5500.664, 821.4293, 6.668513, 5477.917, 797.5526, 6.895897, 5499.969, 794.2389, 5.538254, 4398.725, 819.2033, 5.353915, 4385.425, 99.8006, 100.0, 99.59, 99.99697, 99.96961, 99.66763
30047.169680000003, 59.98890145098603, 59.9892502206301, 59.98877552966392, 35.109683184423425, 35.344713898626104, 35.29873286318669, 0.9999768304872955, 0.9999720650187809, 0.9999767277452426, 10012.996790812373, 10074.183305843744, 10072.002617469741, 246.12891545006482, 75.16054521358183, 76.76313782617308, 10018.585920159972, 10063.754618551075, 10065.652496254763, 286.40573989148453, 285.95246818012225, 286.2013492636395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.946609, 5496.354, 795.8779, 6.90981, 5499.217, 827.7187, 6.597093, 5460.542, 791.1639, 6.946459, 5496.074, 796.8331, 5.521635, 4399.531, 825.2472, 5.297148, 4373.853, 99.9323, 99.98735, 99.28118, 99.92403, 99.9878, 99.41212
30049.496960000004, 59.98753137702333, 59.987943796094335, 59.985732140131276, 35.041903948315976, 35.292301215998016, 35.24557473807701, 0.9999726746487828, 0.999969127204241, 0.999974492420456, 10008.981339157453, 10063.00572029022, 10051.57480723846, 245.40197930560225, 77.74474750273748, 73.4278406609078, 10004.765005753034, 10061.413592101748, 10058.766076787662, 286.50933935511506, 285.97146099590975, 286.1700553367554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 792.2493, 6.933581, 5498.025, 793.9129, 6.930256, 5497.357, 831.0187, 6.552363, 5445.479, 786.5423, 6.985622, 5489.634, 788.0205, 5.576605, 4394.011, 831.5893, 5.239099, 4357.568, 99.95662, 99.95054, 99.05225, 99.81013, 99.87016, 99.03424
30051.905720000002, 59.98834377419964, 59.991068096371066, 59.988769585181345, 35.109287267582964, 35.360237107911715, 35.310361296316266, 0.999975137824664, 0.9999745983619803, 0.9999688731184986, 10023.481478813901, 10081.399903576272, 10073.051512425216, 246.2177813152416, 76.31377600151154, 69.29514600396578, 10026.109882257975, 10075.88320642266, 10070.418798048655, 286.45686979347664, 285.9919202703643, 286.1870929442704, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 792.3873, 6.942504, 5496.523, 795.8195, 6.910179, 5499.387, 827.8352, 6.595989, 5460.147, 791.1639, 6.946643, 5496.015, 794.1817, 5.538254, 4398.784, 825.3466, 5.299895, 4373.958, 99.94039, 99.98231, 99.27401, 99.92818, 99.97095, 99.4068
30054.327920000003, 59.990519289087175, 59.991526004844175, 59.98921471468602, 35.16700771090239, 35.396476590263525, 35.34380244129753, 0.9999742213041354, 0.9999749996976521, 0.9999738806441594, 10022.218983291312, 10071.830189815606, 10070.337980106418, 247.5802662707838, 74.58434385435521, 66.99520095048283, 10028.062009567975, 10071.98439041273, 10069.845752338553, 286.38332798411375, 285.76614573563336, 286.0587358950102, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.358, 795.8779, 6.909626, 5499.44, 827.6411, 6.597461, 5460.43, 791.1639, 6.946643, 5495.845, 794.1817, 5.538436, 4398.78, 825.5057, 5.297698, 4373.841, 99.93534, 99.98841, 99.28424, 99.92711, 99.97211, 99.39623
30056.728120000003, 59.991046609155305, 59.99387824006702, 59.99216217955602, 35.12340564647428, 35.35732941035137, 35.303271081414024, 0.9999762568733958, 0.9999671414121832, 0.9999755033283965, 10017.192701376332, 10065.583203317809, 10065.388774410916, 254.4106766381028, 75.41355229155624, 67.74237262875454, 10013.82584699434, 10064.802381253143, 10061.185026974588, 286.3404616796032, 285.7608953186023, 286.0968190585348, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 784.9351, 6.993011, 5489.22, 802.1815, 6.856946, 5500.212, 821.5263, 6.668329, 5477.582, 797.5137, 6.895897, 5499.911, 800.4954, 5.496798, 4400.241, 819.1834, 5.353915, 4386.25, 99.80259, 100.0, 99.59099, 99.99601, 100.0, 99.6861
30059.075520000002, 59.99324172050577, 59.99017839322441, 59.994182238872746, 35.13151930082463, 35.36517740014249, 35.32955555126304, 0.9999774489465866, 0.999974295717147, 0.9999774999777697, 10020.963724239762, 10080.57416739615, 10067.140642140474, 247.47300911416187, 72.85000265706321, 66.34657458310176, 10026.363640132578, 10078.33619271843, 10080.28361891564, 286.44700839504196, 285.8233866633795, 286.20546465920853, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.353, 795.8779, 6.909626, 5499.441, 827.8157, 6.595989, 5460.763, 791.1445, 6.946643, 5496.068, 794.2007, 5.538254, 4398.728, 825.3466, 5.29843, 4373.847, 99.93639, 99.98844, 99.27812, 99.92518, 99.96604, 99.40292
30061.513400000003, 59.9910123865655, 59.99044571574874, 59.98815568376864, 35.08155065707884, 35.311205294809085, 35.259637566481146, 0.9999746712835412, 0.999970127524051, 0.999973568748357, 10003.490034851926, 10059.314593433552, 10056.460650447305, 241.001277237272, 73.42359971782116, 75.5140853873113, 10013.185442006949, 10059.247539348782, 10058.560505001411, 286.40934254776323, 285.9196276472962, 286.1471669920865, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.517, 795.839, 6.913863, 5498.726, 828.9417, 6.577765, 5453.521, 788.6395, 6.969994, 5492.249, 790.0234, 5.566926, 4395.046, 830.7941, 5.248255, 4358.032, 99.93125, 99.97543, 99.18615, 99.85767, 99.89956, 99.06064
30063.992800000004, 59.992069025780616, 59.99236774173916, 59.99098877959786, 35.10252446593383, 35.37555705072512, 35.286005189198356, 0.9999738006767185, 0.9999722843296414, 0.9999758960180503, 10023.075911525513, 10079.911847079851, 10069.502086112205, 249.1919919471884, 71.12088549305372, 75.09705936410819, 10026.757453893006, 10080.009635221504, 10067.95686541386, 286.45476519402695, 285.8823092868525, 286.1356555659469, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.8461, 6.926085, 5497.47, 794.2047, 6.919757, 5499.19, 828.2622, 6.593043, 5460.037, 791.1639, 6.946643, 5495.962, 794.1817, 5.538436, 4398.671, 825.4858, 5.298247, 4373.731, 99.96368, 99.98387, 99.26586, 99.92412, 99.96969, 99.40944
30066.417760000004, 59.98909099902451, 59.99008694594134, 59.993654340426666, 35.150853969993975, 35.39949127949068, 35.303384121182525, 0.9999740575823125, 0.9999718875410022, 0.9999767575291761, 10021.97331439639, 10078.243146691826, 10072.749493455523, 243.9227332354949, 74.9523773176386, 70.76780263167575, 10031.91271243645, 10076.156181878638, 10076.21881070207, 286.4403791555509, 285.87601637899365, 286.17444306392133, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2241, 6.946609, 5496.411, 795.8973, 6.909626, 5499.276, 827.7769, 6.596909, 5461.1, 791.1639, 6.946643, 5495.904, 794.1817, 5.538619, 4398.562, 825.5256, 5.299345, 4373.906, 99.93439, 99.98532, 99.28325, 99.9251, 99.9659, 99.40823
30068.855760000002, 59.98995995312791, 59.992043968611945, 59.99288492790122, 35.091750652736934, 35.35910560367903, 35.29579490425004, 0.999976936884912, 0.9999697449584861, 0.9999786846903814, 10019.201817943396, 10072.670044837274, 10064.384883900024, 253.99065984033678, 78.8652045839336, 70.43775984682543, 10012.091354404702, 10060.576314502609, 10061.317193718016, 286.3762082391208, 285.86878591905173, 286.1819698168481, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 784.9351, 6.993189, 5489.22, 802.1815, 6.85713, 5500.382, 821.4875, 6.667593, 5477.411, 797.5137, 6.895713, 5499.853, 800.4954, 5.49698, 4400.457, 818.925, 5.356479, 4386.364, 99.80155, 100.0, 99.5951, 99.99495, 100.0, 99.6796
30071.22576, 59.99226579359127, 59.99554827553221, 59.99696717114439, 35.12098938471728, 35.36850843560255, 35.33524111817021, 0.9999768266257575, 0.9999731438967456, 0.9999752548925094, 10021.487140795796, 10072.759289590813, 10071.713955361995, 247.11457531599854, 70.85425372492716, 68.2687456967542, 10024.388040261156, 10079.397769123447, 10075.757535595932, 286.4682229479243, 285.8259971463125, 286.2126069944996, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.946252, 5496.244, 795.8779, 6.90981, 5499.381, 827.6993, 6.596357, 5460.709, 791.1445, 6.946459, 5495.845, 794.2198, 5.538436, 4398.671, 825.4063, 5.298613, 4374.075, 99.9303, 99.98628, 99.27807, 99.92306, 99.96849, 99.4094
30073.736080000002, 59.995202780556106, 59.99658026011509, 59.99481020714191, 35.06284922219336, 35.302883173205565, 35.283356184512606, 0.9999747771799204, 0.9999713806564557, 0.9999740860559039, 10005.984874624159, 10060.972080270554, 10053.148587925381, 247.52560927526156, 75.18867769032181, 72.67352949311044, 10011.739854668, 10059.218067679409, 10052.838741819138, 286.4800446835557, 285.87087631754207, 286.21172903166746, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.464, 795.3526, 6.914047, 5498.593, 828.9417, 6.578134, 5453.458, 788.0375, 6.97312, 5491.402, 789.5847, 5.566743, 4394.669, 830.7344, 5.242945, 4358.09, 99.93125, 99.97638, 99.19127, 99.85981, 99.8873, 99.04612
30076.289440000004, 59.999948082630134, 59.99818067869136, 60.00017029043839, 35.14658534720995, 35.35733866211624, 35.33538388086984, 0.9999701657488028, 0.99997284204132, 0.9999756079176529, 10024.379860137353, 10074.400411468501, 10080.670332954895, 243.85652955460228, 75.1700104180336, 72.50873317928927, 10025.00823209695, 10076.051624457223, 10064.682732801733, 286.3836771908812, 285.8448975246938, 286.2183443748181, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.4716, 6.928941, 5497.246, 795.2553, 6.910915, 5499.495, 827.9128, 6.595621, 5460.15, 791.1639, 6.946643, 5496.127, 794.1817, 5.538436, 4398.675, 825.446, 5.298796, 4373.67, 99.95165, 99.98419, 99.27399, 99.92315, 99.96969, 99.4002
30078.629880000004, 60.00375060873444, 59.99689446061668, 60.00146960744837, 35.13054211363454, 35.36641833465618, 35.31383488039387, 0.9999736268497672, 0.9999732961037506, 0.9999740822535302, 10026.939942906632, 10078.046196588564, 10078.136148399815, 249.30079300353327, 72.18578519583275, 73.1547806879571, 10025.195132063785, 10073.299677696912, 10075.398311195006, 286.462535815306, 285.8132837361114, 286.1582000489344, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.359, 795.8973, 6.909626, 5499.553, 827.8157, 6.598013, 5460.37, 791.1445, 6.946643, 5495.792, 794.2007, 5.538254, 4398.671, 825.5852, 5.298613, 4374.017, 99.93239, 99.98737, 99.27805, 99.92711, 99.96839, 99.40808
30080.99104, 60.004148334147374, 60.00553522259231, 60.00222664565086, 35.091151747647025, 35.34734045075844, 35.29097918046681, 0.9999769670960854, 0.9999708243613504, 0.9999756000600833, 10015.279731020408, 10070.275993603933, 10065.45850285791, 259.11772101307633, 79.71329956860308, 68.89242773419573, 10007.992386862437, 10064.266660981362, 10056.772151700623, 286.4298288781832, 285.8279288052539, 286.21348275549326, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 784.9351, 6.993011, 5488.995, 802.162, 6.856761, 5500.387, 821.274, 6.668145, 5477.473, 797.5332, 6.895897, 5499.858, 800.4573, 5.497163, 4400.24, 819.2033, 5.354281, 4385.73, 99.7985, 100.0, 99.58901, 99.99291, 100.0, 99.69388
30083.58288, 60.00631353025267, 60.0080602979195, 60.00645336025009, 35.12503510393649, 35.359681711371145, 35.31264695731954, 0.9999748335108342, 0.999973727910913, 0.999977033202955, 10025.539865816027, 10080.111498726998, 10074.358677639582, 250.7784117924175, 72.7503831529441, 70.04782239644419, 10032.094688732535, 10074.374869815687, 10068.657909038113, 286.4231451517375, 285.87073740514677, 286.17479792421403, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.946252, 5496.301, 795.8779, 6.909626, 5499.276, 827.7381, 6.595621, 5460.374, 791.1833, 6.946459, 5495.958, 794.2007, 5.538436, 4398.562, 825.446, 5.297698, 4374.021, 99.92925, 99.98543, 99.27603, 99.92412, 99.96839, 99.40019
30085.988040000004, 60.00882947368786, 60.010489005786845, 60.00945389510677, 35.07249532098486, 35.30446250452993, 35.26083311044435, 0.999974704753463, 0.9999708597011296, 0.9999721451274465, 10012.035154192758, 10059.187665703601, 10050.991700571776, 247.94111798196263, 79.15955101781356, 75.86273341424612, 10006.428863191797, 10058.617178425147, 10055.974680523786, 286.40574453655785, 285.85319907290136, 286.1680393071285, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.946609, 5496.973, 794.7689, 6.921783, 5498.179, 829.9122, 6.571323, 5449.925, 786.9889, 6.977532, 5490.884, 788.9552, 5.572953, 4394.069, 831.47, 5.241479, 4357.856, 99.93537, 99.96799, 99.1311, 99.83286, 99.87744, 99.0408
30088.410280000004, 60.00872595940322, 60.00441261958808, 60.00563944563943, 35.11538084430214, 35.37296132887283, 35.34266164227106, 0.9999726158986935, 0.9999740316983405, 0.9999727790073594, 10020.579717470235, 10082.865873089453, 10067.038717011383, 250.91558374090255, 75.35427646031121, 71.25012303168614, 10026.994942705136, 10080.811243496566, 10076.128791863879, 286.4788778218201, 285.942777090937, 286.16557351312554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 793.8264, 6.929119, 5497.528, 794.8078, 6.914783, 5499.325, 827.9905, 6.593964, 5460.538, 791.1639, 6.946459, 5496.074, 794.1817, 5.538436, 4398.614, 825.446, 5.29843, 4373.676, 99.95365, 99.98632, 99.26584, 99.92721, 99.96839, 99.40281
30090.787000000004, 60.00903146344306, 60.013144521241756, 60.013243129216214, 35.1022386982455, 35.39277436190586, 35.31383967812234, 0.9999771813069978, 0.9999763954339443, 0.999974575527131, 10028.579844329497, 10075.35575713826, 10076.554624586424, 251.0502484303356, 69.29737524194024, 68.65581186153713, 10026.07771444511, 10077.61241262106, 10070.879345109646, 286.47380685155827, 285.8231234066212, 286.10277306053797, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.946609, 5496.301, 795.8779, 6.909442, 5499.382, 827.7769, 6.596725, 5460.65, 791.1833, 6.946459, 5496.015, 794.1817, 5.538619, 4398.618, 825.4659, 5.298247, 4373.673, 99.93135, 99.98737, 99.27813, 99.92614, 99.97084, 99.40027
30093.181160000004, 60.014560029961466, 60.011173073680055, 60.01203285024613, 35.128948991720456, 35.3755712924276, 35.31033790033219, 0.9999757541690762, 0.9999713812969623, 0.9999747217847562, 10012.418662736205, 10064.827884949173, 10060.621555108439, 257.19449711075504, 81.41062350901757, 68.35303202941077, 10012.724289587715, 10070.713792069884, 10056.798866420433, 286.42962041675685, 285.86866732223166, 286.167426997178, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 784.9548, 6.992832, 5489.215, 802.1815, 6.85713, 5500.499, 821.3904, 6.667409, 5478.149, 797.5137, 6.895897, 5499.794, 800.4763, 5.497163, 4400.349, 819.0443, 5.354465, 4386.134, 99.80354, 100.0, 99.59003, 99.99697, 100.0, 99.68608
30095.64668, 60.00779989591056, 60.01493492946463, 60.01341299837613, 35.126347295581155, 35.38927518720985, 35.32688034050794, 0.9999755625661604, 0.9999777880507605, 0.9999728856924599, 10027.529354479255, 10077.457259566989, 10062.09449325245, 245.81611746371476, 70.06344418025492, 67.53892681701018, 10024.133025319336, 10072.847620255332, 10065.322464893043, 286.46394963162965, 285.8834901924202, 286.156686990589, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2635, 6.946609, 5496.301, 795.8973, 6.909626, 5499.329, 827.6799, 6.596357, 5460.203, 791.1639, 6.946459, 5496.073, 794.2007, 5.538436, 4398.675, 825.5256, 5.298064, 4374.021, 99.93544, 99.98436, 99.27503, 99.92722, 99.96849, 99.41209
30098.075480000003, 60.01244003979037, 60.01008176026185, 60.01342626220354, 35.08181925693535, 35.319058723826856, 35.24576876233762, 0.9999731082789807, 0.9999702930516907, 0.9999738563235177, 10000.854232482558, 10054.226103665633, 10052.224188551338, 246.55791665983634, 77.8082428193984, 69.85161391853126, 10010.976366055484, 10062.517525022575, 10047.76790916011, 286.4681778056582, 285.8780623398303, 286.1773072772983, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.301, 795.7028, 6.910915, 5498.607, 828.3981, 6.58292, 5455.6, 788.6201, 6.965949, 5492.365, 790.0043, 5.564369, 4395.646, 830.3368, 5.248988, 4358.784, 99.9323, 99.98289, 99.21378, 99.86602, 99.89963, 99.10167
30100.502760000003, 60.01636092561226, 60.01238653435183, 60.01321450136432, 35.12322513119529, 35.38178303139659, 35.318331138887714, 0.9999731093761841, 0.9999694329179358, 0.9999731850481681, 10028.33053416674, 10083.563487124171, 10071.281039312988, 248.01257067125925, 69.1156400393703, 71.56291574865554, 10029.264931760672, 10075.658414974207, 10071.947595345646, 286.53026971140713, 285.87827595717306, 286.16116600400545, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 794.477, 6.926442, 5497.969, 793.7961, 6.922888, 5498.836, 828.5922, 6.589914, 5459.42, 791.1057, 6.947011, 5495.845, 794.1817, 5.538254, 4398.784, 825.4063, 5.298979, 4373.789, 99.96775, 99.97743, 99.24537, 99.92306, 99.96594, 99.41867
30102.870680000004, 60.01260538661719, 60.011224800661886, 60.00966386968404, 35.14937678860724, 35.3640778901756, 35.29756111450843, 0.999973585132834, 0.9999751427705642, 0.9999734177462359, 10021.454121117364, 10070.219290776466, 10077.064399819605, 247.20236404269872, 74.2485961497132, 68.01223149527277, 10027.06482376005, 10068.919544887973, 10072.921188252576, 286.4194230516855, 285.84266755977274, 286.23058964581315, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.946252, 5496.301, 795.8779, 6.909626, 5499.441, 827.8934, 6.595068, 5460.093, 791.1639, 6.946459, 5496.02, 794.1817, 5.538436, 4398.779, 825.4063, 5.298613, 4373.784, 99.9323, 99.98737, 99.27303, 99.92306, 99.97084, 99.40154
30105.243960000003, 60.00927371925075, 60.014834347366126, 60.01108673490183, 35.12830937163849, 35.37490081415155, 35.28911633093653, 0.99997807141136, 0.9999704217098958, 0.9999742182225977, 10016.65589967653, 10065.016944825216, 10068.947711559988, 252.28544580503694, 81.172865538113, 66.31450016001645, 10018.929924730106, 10068.194355503112, 10059.194054820171, 286.49832151830026, 285.8972488338998, 286.12239875460955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 784.9351, 6.993011, 5489.104, 802.1815, 6.856577, 5500.441, 821.5263, 6.667777, 5478.035, 797.5332, 6.895713, 5499.911, 800.4954, 5.49698, 4400.349, 819.2232, 5.354098, 4386.246, 99.8025, 100.0, 99.5981, 99.99399, 100.0, 99.686
30107.698080000002, 60.00634221807191, 60.00437785761143, 60.005793512006505, 35.09998549118211, 35.36388028976482, 35.30097381823782, 0.9999760566375573, 0.9999723639722264, 0.999976715641049, 10014.085796102983, 10068.133440681948, 10068.567470130049, 248.41360173043358, 72.2885781060586, 66.97288559023525, 10021.22185514811, 10076.520821747336, 10069.600892370698, 286.2763421210833, 285.75702792759057, 286.0700563945895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.946252, 5496.411, 795.8973, 6.909626, 5499.389, 827.8157, 6.597093, 5460.937, 791.2027, 6.946459, 5495.847, 794.2007, 5.538436, 4398.722, 825.2274, 5.300444, 4374.649, 99.93334, 99.98745, 99.28837, 99.9251, 99.96852, 99.42244
30110.073600000003, 60.002537532280755, 60.00391092407939, 60.0043517015026, 35.083509459920855, 35.315646052525146, 35.27143561426759, 0.9999743480458297, 0.9999737666447654, 0.9999757910905364, 10003.620913861318, 10058.842077821007, 10052.838231311074, 247.49094308166923, 74.46148536383043, 75.46455867673149, 10006.002141807996, 10063.570407163179, 10053.943989162817, 286.40009467320505, 285.8091372173857, 286.16856323625336, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2635, 6.946252, 5496.411, 795.8779, 6.909258, 5499.274, 827.7381, 6.596909, 5460.649, 790.9697, 6.950688, 5494.421, 792.6366, 5.551768, 4397.106, 828.1697, 5.26968, 4364.736, 99.9323, 99.9854, 99.27912, 99.90437, 99.93776, 99.23431
30112.47444, 60.005330804444675, 60.00709664969834, 60.0023030548442, 35.13095982077477, 35.351005204165425, 35.30993532049677, 0.9999732909667041, 0.9999711860083392, 0.9999744826842074, 10027.31135914689, 10073.375654678828, 10072.965688155256, 245.23464229798856, 68.94324979780686, 71.98538843965162, 10026.572685673607, 10077.425177307354, 10063.18973715839, 286.40373945618677, 285.9062861681144, 286.1136323363029, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 796.5273, 6.904312, 5499.139, 791.7922, 6.938913, 5497.47, 830.7275, 6.561015, 5454.248, 789.5521, 6.954549, 5495.556, 794.0482, 5.539532, 4398.671, 825.6249, 5.297331, 4373.554, 99.99101, 99.95259, 99.13002, 99.91779, 99.96962, 99.39756
30114.90576, 60.00157158536942, 60.00430664302585, 60.006652180616484, 35.11890170843103, 35.3988649078965, 35.306032620286, 0.9999780814961945, 0.9999734558832312, 0.9999765528383612, 10019.646892509749, 10078.922077253079, 10066.497053358215, 245.75139074912272, 72.22354046586679, 75.17478993927534, 10025.828791741404, 10080.340783397392, 10067.053617630718, 286.4524182258018, 285.91150764770435, 286.17102315590034, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.469, 795.8973, 6.909442, 5499.382, 827.8546, 6.595621, 5460.653, 791.1639, 6.946643, 5496.068, 794.2007, 5.538436, 4398.784, 825.5852, 5.298979, 4374.133, 99.93239, 99.98636, 99.2832, 99.92614, 99.97095, 99.40823
30117.269480000003, 60.00041629890381, 60.004734271239705, 60.00647150256242, 35.12580236565514, 35.374907407538345, 35.31264999556122, 0.9999747813974663, 0.9999686030795233, 0.9999785532959299, 10018.592422852136, 10070.763055402276, 10071.454766972252, 256.71644412391106, 78.83987376211644, 67.59635180383339, 10015.007753848144, 10072.304700368268, 10065.994101528757, 286.3981400510661, 285.87613492272544, 286.1733194950523, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 784.9548, 6.993011, 5489.272, 802.1815, 6.856761, 5500.441, 821.3516, 6.668881, 5477.811, 797.5332, 6.895897, 5500.022, 800.4954, 5.49698, 4400.623, 819.1039, 5.354465, 4386.194, 99.80355, 100.0, 99.59517, 99.99388, 100.0, 99.68086
30119.671440000002, 60.00293101084701, 60.00324224842526, 60.00256932063152, 35.1186698711029, 35.322247493318436, 35.291989764139565, 0.9999751203992594, 0.9999749170463632, 0.9999734176929632, 10018.549857052534, 10072.519728484373, 10067.07535875328, 246.60724958623365, 73.75488932509052, 72.93081336500563, 10019.408651205518, 10071.35244479957, 10055.746064042218, 286.4402095059738, 285.9036080207802, 286.10513339685696, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2635, 6.94643, 5496.359, 795.8973, 6.909626, 5499.324, 827.7381, 6.597093, 5460.989, 791.1639, 6.946276, 5496.074, 794.2198, 5.538254, 4398.729, 825.3466, 5.297698, 4374.248, 99.93239, 99.98639, 99.27703, 99.92414, 99.96972, 99.39498
30122.047800000004, 60.002530139219736, 60.003568964162596, 60.00198540195894, 35.078113646176206, 35.327944144334786, 35.25648278624626, 0.9999744397165007, 0.9999755498957018, 0.9999759901278691, 10003.311514916353, 10054.672615300016, 10042.15715403708, 246.71812951801888, 68.57523757304944, 70.21498376275395, 10007.086434490642, 10063.271141596297, 10055.503036864555, 286.49957982377003, 285.96172247676446, 286.11174205496474, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.946252, 5496.464, 795.8779, 6.909442, 5499.211, 827.8157, 6.596725, 5460.147, 791.1639, 6.946459, 5495.958, 794.2198, 5.539532, 4398.352, 826.8973, 5.285978, 4361.353, 99.9323, 99.98641, 99.2822, 99.9251, 99.96601, 99.28616
30124.436520000003, 59.99799238563663, 60.001960064618274, 60.00037654920677, 35.11704964340189, 35.38179513534565, 35.32734910424217, 0.9999729746412255, 0.9999726667782992, 0.9999745845825941, 10024.106675545814, 10083.087500456048, 10065.185980464254, 246.56302653870262, 69.67021847867545, 73.73221176121478, 10028.844544119584, 10079.263015723336, 10066.559448961638, 286.43929613329766, 285.91390568678645, 286.0971220141728, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 797.5328, 6.896102, 5500.083, 789.5743, 6.957333, 5495.224, 833.1346, 6.531011, 5444.916, 787.086, 6.973855, 5492.939, 791.5494, 5.554873, 4397.758, 827.6131, 5.285429, 4371.042, 100.0, 99.91176, 98.97768, 99.87021, 99.9427, 99.34048
30126.86372, 59.99563033848195, 59.998772725751834, 59.99961844043901, 35.13365240537273, 35.38007372711155, 35.327830610562934, 0.9999753798792909, 0.9999756691596348, 0.9999743152612109, 10023.779511322706, 10079.791689990578, 10071.75170146109, 246.20557901278028, 71.53359305608456, 71.52426439431838, 10024.603717916076, 10070.985452672989, 10069.924186824743, 286.42349930435284, 285.7992858034237, 286.1727616829847, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.946252, 5496.296, 795.8779, 6.909626, 5499.327, 827.6799, 6.597277, 5460.598, 791.1833, 6.946643, 5495.898, 794.2007, 5.538254, 4398.506, 825.2671, 5.300627, 4373.67, 99.93334, 99.98636, 99.28826, 99.92306, 99.96594, 99.41212
30129.2714, 59.996587066959314, 59.996759261931984, 59.995275062841316, 35.12564789524066, 35.35888574946973, 35.277003111222704, 0.9999743938606054, 0.9999712534931336, 0.9999745494921887, 10024.861164280548, 10071.749412836714, 10068.531119385847, 248.5903630209359, 71.64981868874065, 72.65178133424342, 10023.250024784249, 10072.227405125248, 10062.674456041648, 286.42466484343885, 285.9159155531597, 286.0995102473857, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 786.0391, 6.98962, 5489.332, 802.1036, 6.856946, 5500.44, 821.0216, 6.672379, 5478.704, 797.5526, 6.895897, 5499.799, 800.4954, 5.496798, 4400.235, 819.0641, 5.353732, 4386.138, 99.80463, 100.0, 99.60837, 99.99601, 100.0, 99.67564
30131.615080000003, 59.99430252413879, 59.99022917438735, 59.99691838764631, 35.11808938957047, 35.32469303163255, 35.30591209640408, 0.9999740784590421, 0.9999736700978786, 0.999975201802668, 10013.419290956974, 10070.470608548076, 10060.994946737661, 246.9285824147498, 74.94475902960403, 66.89613822726551, 10017.526043358945, 10070.115372546914, 10065.809111629362, 286.4390322939536, 285.93006286955006, 286.17750042659185, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.354, 795.8779, 6.909626, 5499.329, 827.7381, 6.597645, 5460.936, 791.1833, 6.946276, 5495.958, 794.2198, 5.538436, 4398.615, 825.3267, 5.299529, 4373.963, 99.9323, 99.98641, 99.28835, 99.92923, 99.96712, 99.40412
30134.010360000004, 59.99222492546862, 59.99354309152487, 59.993488170854526, 35.09708233079087, 35.35529844870817, 35.29201225078157, 0.9999748817705797, 0.9999754466668351, 0.9999743941223991, 10009.846579794552, 10070.640520995717, 10059.974425352057, 246.73177529652764, 71.56651558619433, 68.16764252478788, 10013.206576483828, 10071.377330344683, 10058.820668022912, 286.4730160773082, 285.9606126793282, 286.17097811671624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2241, 6.946609, 5496.358, 795.8779, 6.909626, 5499.441, 827.8157, 6.596173, 5460.936, 791.1833, 6.946459, 5496.015, 800.4573, 5.497345, 4400.238, 825.3864, 5.29843, 4373.558, 99.9323, 99.98844, 99.27809, 99.9271, 100.0, 99.40803
30136.416800000003, 59.995171991690896, 59.99250836818902, 59.993702950982815, 35.109622771734685, 35.38374563011355, 35.321060523963595, 0.9999737795162909, 0.9999736614956142, 0.9999703999087861, 10025.641750931874, 10081.979736111913, 10069.614846209832, 242.74046363409525, 67.98100215985778, 73.26198701668864, 10032.672231406548, 10069.149114447415, 10073.113360047275, 286.5046102941768, 285.95858196648123, 286.22253739331086, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 797.5328, 6.896281, 5500.25, 789.5548, 6.958991, 5494.635, 834.047, 6.519598, 5437.715, 785.0859, 6.991506, 5489.691, 805.5693, 5.464473, 4399.688, 829.5416, 5.265468, 4366.315, 99.99905, 99.90102, 98.86613, 99.81117, 99.99, 99.20521
30138.848200000004, 59.99560172316198, 59.99481077917931, 59.9947587667523, 35.13016362030694, 35.375383104357724, 35.33933040005284, 0.9999747084533341, 0.9999731036006458, 0.9999765424581132, 10023.873818950604, 10076.543225872103, 10068.430793586896, 250.6204093237427, 70.45269466872469, 74.16475218326286, 10024.043343401527, 10084.055519547413, 10071.486695910602, 286.5201464255328, 285.9304062260428, 286.20591209751046, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2241, 6.946252, 5496.301, 795.8779, 6.909626, 5499.323, 827.7381, 6.597093, 5461.099, 791.1445, 6.946459, 5495.957, 800.4382, 5.497345, 4400.403, 825.4858, 5.298247, 4373.849, 99.93239, 99.98737, 99.27607, 99.92508, 100.0, 99.40813
30141.27344, 59.99289182121862, 59.99156292626139, 59.99288918135371, 35.10121150470641, 35.36202004489755, 35.304590336302304, 0.9999755137781017, 0.9999683720471221, 0.9999720792866805, 10012.617234315594, 10066.599630567773, 10067.97757603323, 255.6148566560255, 75.53881394410564, 74.30233904053603, 10015.97759590086, 10072.42627928371, 10070.565703708835, 286.4562034684966, 285.94211422058225, 286.22873062340096, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 787.498, 6.974271, 5490.944, 801.1503, 6.865787, 5500.708, 820.8275, 6.67514, 5478.872, 797.5526, 6.895713, 5499.799, 794.258, 5.538071, 4398.617, 819.1834, 5.354281, 4386.482, 99.85025, 100.0, 99.62162, 99.99495, 99.96719, 99.68475
30143.67448, 59.997362208401206, 59.99596202747045, 59.9935183326286, 35.09136948617449, 35.32674990352083, 35.28387445042925, 0.9999751449336035, 0.9999725737175542, 0.999977033607892, 10018.599490502194, 10072.736976378632, 10061.735775873578, 251.81322330290686, 73.58088506279455, 69.54730026174138, 10016.059003420844, 10076.076979907111, 10065.159576449698, 286.50485719687714, 286.02812799771044, 286.182578546679, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.946252, 5496.186, 795.8779, 6.90981, 5499.381, 827.7963, 6.596725, 5460.654, 791.1833, 6.946459, 5496.015, 800.4573, 5.497345, 4400.188, 825.4858, 5.297148, 4373.554, 99.93439, 99.98735, 99.27803, 99.92721, 100.0, 99.38712
30146.038920000003, 59.99790030829201, 59.99267644118697, 59.99549357400694, 35.083451770370566, 35.37883156891427, 35.2991565300064, 0.9999718393202129, 0.9999761277148894, 0.9999788473631144, 10019.599945783517, 10073.925998977113, 10068.151836912173, 252.08423500316485, 76.92406884044976, 70.03651829065302, 10016.291549986821, 10076.140158898836, 10064.620169075662, 286.495058017069, 285.95635588963324, 286.2220837835934, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.411, 795.8779, 6.909442, 5499.324, 827.7769, 6.596541, 5460.372, 791.1639, 6.946643, 5496.185, 794.2007, 5.538619, 4398.834, 825.446, 5.299529, 4373.906, 99.93334, 99.98641, 99.2781, 99.92401, 99.97211, 99.40556
30148.37884, 59.997856684955046, 59.99661463255104, 59.99660041572211, 35.10263513076208, 35.356239679647594, 35.29409750234856, 0.9999736790577345, 0.9999687047388464, 0.9999720301188949, 10018.127452681416, 10076.533485125072, 10070.990042081094, 249.64731404736813, 76.48944360764926, 71.63313438787281, 10021.05616269268, 10073.983560210023, 10070.13433347728, 286.5172139933127, 286.01205602991286, 286.2327952982468, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 797.5723, 6.896281, 5500.141, 789.5743, 6.958807, 5494.635, 834.047, 6.519598, 5437.656, 784.8917, 6.992977, 5488.718, 787.9252, 5.576971, 4394.395, 831.5695, 5.242945, 4359.722, 100.0, 99.899, 98.87028, 99.79665, 99.86634, 99.05932
30150.74908, 59.9979779984467, 59.99746746152815, 59.99706487161929, 35.109670369137056, 35.35550501110024, 35.32802010537071, 0.9999704981668439, 0.9999726690837921, 0.9999754052751031, 10024.469432510561, 10073.848185122035, 10067.20245594638, 246.95086397229989, 69.70762815551825, 69.13748616990324, 10020.896462806051, 10076.160504067499, 10069.629089272397, 286.4572990112127, 285.9596335427693, 286.1717787733861, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.946252, 5496.296, 795.8779, 6.909442, 5499.329, 827.7381, 6.596909, 5460.541, 791.1639, 6.946643, 5496.015, 794.2007, 5.538619, 4398.728, 825.4063, 5.299162, 4373.964, 99.93325, 99.98639, 99.27405, 99.92614, 99.97225, 99.40687
30153.207080000004, 60.0013068194609, 60.00159442654954, 60.00117670963187, 35.09495142670334, 35.35001003797718, 35.27705725603265, 0.999977761644358, 0.9999689182612325, 0.9999766870515849, 10019.832922852396, 10069.480612797426, 10066.631182557163, 250.77546412149604, 77.47840598495804, 69.92623854235171, 10020.145461527278, 10076.451139388248, 10069.901862172284, 286.4918089589486, 286.00259128810484, 286.2020017869787, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 790.5735, 6.951249, 5494.628, 797.4343, 6.892128, 5500.453, 825.2146, 6.697045, 5480.495, 795.8826, 6.904722, 5499.625, 799.8469, 5.498441, 4400.298, 818.6467, 5.358127, 4386.552, 99.9161, 100.0, 99.69878, 99.99065, 100.0, 99.69296
30155.671120000003, 60.00413357094843, 60.00503432834608, 59.999341717593296, 35.11183013404355, 35.35932276048059, 35.306747126156196, 0.9999733706287136, 0.9999744143937515, 0.9999760750929692, 10012.480858046116, 10071.32604770059, 10063.687196452509, 250.08173363417836, 74.22281596567245, 70.04727625910482, 10025.006635061724, 10070.760671141397, 10060.994322552111, 286.45610394159405, 286.01258774712653, 286.1794024702938, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 790.1398, 6.954818, 5496.299, 795.9363, 6.909073, 5499.272, 827.7769, 6.595253, 5452.278, 791.1639, 6.946459, 5496.127, 794.2198, 5.538619, 4398.729, 825.3864, 5.298613, 4373.791, 99.92421, 99.98848, 99.2648, 99.92818, 99.97344, 99.41446
30158.09816, 60.00334597207817, 60.003156902568094, 60.00511197057365, 35.1311783114684, 35.35020606563114, 35.31405274914398, 0.9999759187898737, 0.9999752414057963, 0.9999770046781411, 10022.181717113344, 10079.311264844382, 10070.018574879856, 246.797956615545, 72.109448089328, 71.97078926449103, 10019.584678578714, 10070.12891518374, 10066.314600731444, 286.51403563506364, 285.89966545565744, 286.17584325739983, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 791.2438, 6.94643, 5496.301, 795.8779, 6.909626, 5499.33, 827.874, 6.596173, 5460.599, 791.1639, 6.946643, 5496.074, 794.2198, 5.538254, 4398.62, 825.4659, 5.299162, 4365.902, 99.93135, 99.98639, 99.28222, 99.92721, 99.96726, 99.22366
30160.553120000004, 60.004847293288506, 60.002403194798056, 60.00738844320788, 35.1156575333235, 35.34189222332967, 35.25953300778425, 0.9999747454309931, 0.9999678076610136, 0.9999740891448593, 10014.615503276307, 10069.319844618129, 10064.10169609205, 249.51186131596035, 75.24796356688239, 68.1046821476084, 10021.256032431473, 10077.300349590329, 10066.93924017323, 286.53762691132044, 285.9976939895337, 286.2033567615605, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 0 1 1), 5500.0, 800.0, 797.5526, 6.895924, 5500.25, 789.5743, 6.958807, 5494.858, 834.0664, 6.51923, 5437.656, 784.8917, 6.992793, 5488.834, 787.9252, 5.576605, 4394.238, 831.6092, 5.240015, 4358.672, 100.0, 99.90105, 98.86817, 99.79463, 99.86389, 99.05934
