TIME, AC_FREQ_1, AC_FREQ_2, AC_FREQ_3, AC_IRMS_1, AC_IRMS_2, AC_IRMS_3, AC_PF_1, AC_PF_2, AC_PF_3, AC_P_1, AC_P_2, AC_P_3, AC_Q_1, AC_Q_2, AC_Q_3, AC_S_1, AC_S_2, AC_S_3, AC_VRMS_1, AC_VRMS_2, AC_VRMS_3, DC_I, DC_P, DC_V, TRIG, TRIG_GRID, Test, PV_P_MPP_NO_DERATE, PV_V_MPP, PV_V_1, PV_I_1, PV_P_1, PV_V_2, PV_I_2, PV_P_2, PV_V_3, PV_I_3, PV_P_3, PV_V_4, PV_I_4, PV_P_4, PV_V_5, PV_I_5, PV_P_5, PV_V_6, PV_I_6, PV_P_6, PV_MPPT_Acc_1, PV_MPPT_Acc_2, PV_MPPT_Acc_3, PV_MPPT_Acc_4, PV_MPPT_Acc_5, PV_MPPT_Acc_6
30311.967040000003, 59.97498291058519, 59.98002220338887, 59.9818015825636, 35.08977593299982, 35.34687528149033, 35.27846958538009, 0.9999744213146243, 0.9999718884279264, 0.999974322864106, 10015.345156947973, 10065.955633518803, 10058.49863293684, 254.2199339608187, 72.74865444584339, 71.31678703686885, 10017.01779388381, 10071.382060659658, 10061.17498147226, 286.62577974768215, 285.98548646594287, 286.1434472513069, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.4913, 6.924657, 5498.861, 792.5899, 6.940019, 5496.401, 820.1287, 6.688209, 5482.67, 784.7946, 5.595983, 4390.708, 788.5165, 6.966755, 5493.42, 820.4161, 5.343477, 4383.788, 99.97485, 99.93317, 99.66528, 99.78743, 99.88188, 99.63824
30314.46092, 59.977980664958096, 59.98309388100425, 59.97830708282016, 35.09206552509348, 35.355611862181256, 35.282944187087324, 0.9999723093103979, 0.9999696734531452, 0.9999727012845131, 10026.348351075048, 10075.31401084982, 10057.280868650752, 254.21160198628309, 78.85717337224196, 79.72818497893377, 10020.428424386742, 10065.294774364369, 10059.34674174512, 286.77110777893864, 285.91466048279995, 286.15222530402895, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9283, 6.949108, 5496.02, 796.1503, 6.907416, 5499.393, 825.9522, 6.618445, 5465.306, 790.8532, 5.559394, 4396.772, 794.7539, 6.918542, 5498.583, 826.8774, 5.284696, 4370.513, 99.92727, 99.98959, 99.36781, 99.92258, 99.97587, 99.32454
30317.040480000003, 59.97960771260874, 59.982930641239236, 59.97574592355279, 35.055635570800725, 35.34093676888392, 35.276115480577886, 0.9999721164811104, 0.9999690014751866, 0.9999727318027092, 10014.758548819522, 10078.126197549593, 10059.535488154404, 248.02250847937603, 76.5782513702361, 76.4284317562296, 10014.469428297427, 10073.662226386801, 10063.156484219193, 286.60829096259863, 285.9833095188673, 286.1971157980287, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.948929, 5496.188, 796.1503, 6.907416, 5499.333, 826.0298, 6.618998, 5465.533, 790.8726, 5.559394, 4396.773, 794.7349, 6.918725, 5498.533, 826.8774, 5.284696, 4370.171, 99.92527, 99.98757, 99.39144, 99.92525, 99.97683, 99.32067
30319.451520000002, 59.97696341948271, 59.97919940263162, 59.977675864059435, 35.101841700895555, 35.341289291046635, 35.31818473155485, 0.9999726192084449, 0.999975803010176, 0.9999728944682449, 10018.141212553573, 10074.21510920529, 10068.62698674336, 248.0359629588138, 72.53626955586469, 71.02571366906886, 10023.577071023503, 10081.627561647618, 10061.076540150245, 286.61038654870316, 286.00505443588287, 286.1136195368098, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 784.5999, 6.995509, 5488.661, 802.3955, 6.854551, 5500.39, 832.2416, 6.543159, 5445.258, 797.0671, 5.523173, 4399.587, 799.5607, 6.884208, 5499.948, 830.4163, 5.251734, 4363.514, 99.78938, 100.0, 99.00015, 99.98921, 99.99765, 99.15211
30321.818240000004, 59.98582132759509, 59.98270962891789, 59.98471579543403, 35.119974863776825, 35.368507275942484, 35.30563548027327, 0.99997479712321, 0.9999752572056302, 0.999979652298198, 10024.263476714023, 10080.780122017104, 10060.208809575082, 248.33963491246595, 72.20843722104325, 74.23286368610115, 10024.597080351052, 10075.538393263305, 10067.266506503796, 286.664334356076, 286.08096771603005, 286.1176947964771, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.8889, 6.949286, 5496.135, 796.1308, 6.907416, 5499.563, 825.9522, 6.618077, 5466.043, 790.8532, 5.559578, 4396.66, 799.8278, 6.871424, 5500.328, 826.8576, 5.284696, 4370.283, 99.92728, 99.99064, 99.3812, 99.92135, 100.0, 99.32584
30324.155000000002, 59.983252960265844, 59.986688151458736, 59.98799881916358, 35.070863903611574, 35.354743679502874, 35.279805755493065, 0.999972162056763, 0.999972385025264, 0.9999789378868353, 10013.131633151455, 10065.02530909127, 10055.547914887147, 249.74422897476006, 72.40161580999279, 72.41667631747987, 10024.14391559943, 10070.772185133706, 10060.09801382092, 286.6329045725889, 286.04381253372276, 286.2216577616484, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.4518, 6.924479, 5498.866, 792.0646, 6.939835, 5496.045, 820.1869, 6.687657, 5482.168, 784.6393, 5.595983, 4390.713, 807.3623, 6.810245, 5498.39, 820.3763, 5.344759, 4383.613, 99.97084, 99.93324, 99.6633, 99.79007, 99.96932, 99.65513
30326.528840000003, 59.99027272469954, 59.98820883495884, 59.99133780193128, 35.108738797335384, 35.30042464112149, 35.26601929775878, 0.9999741943159013, 0.9999684626158721, 0.9999736435307587, 10015.962579386234, 10062.394504246631, 10053.071621787418, 250.59499076478596, 81.85694402543822, 72.20202632343444, 10026.26515852863, 10067.460057283455, 10059.105146128519, 286.7123144773598, 286.14098499487716, 286.2022095145101, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9481, 6.948393, 5496.02, 796.1503, 6.907231, 5499.393, 825.9134, 6.617893, 5465.593, 790.8726, 5.55921, 4396.656, 800.9723, 6.866858, 5500.275, 826.7582, 5.285612, 4370.342, 99.92519, 99.9865, 99.39543, 99.92259, 100.0, 99.32457
30329.04488, 59.99963954475307, 59.994050353128124, 59.99375380378034, 35.08616001565688, 35.33420508926583, 35.28242642698352, 0.9999755780371519, 0.9999713223581169, 0.9999749926175956, 10013.62292111137, 10069.585153333821, 10054.080607650023, 259.01323262275696, 74.5581927652056, 77.48897436615971, 10015.345852328735, 10062.707198276563, 10056.62960778738, 286.6378598894699, 286.0191475787543, 286.21891479287524, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.8692, 6.948929, 5496.078, 796.1697, 6.907416, 5499.505, 825.8746, 6.619366, 5466.774, 790.8532, 5.55921, 4396.603, 800.9913, 6.866858, 5500.281, 826.8576, 5.28378, 4370.456, 99.92728, 99.98862, 99.37708, 99.92138, 100.0, 99.32715
30331.495160000002, 59.99677532678077, 60.00174704917671, 59.99696464824701, 35.0947082472353, 35.33423191068405, 35.31047633267584, 0.9999749864308849, 0.9999731827657738, 0.9999714489723689, 10021.465527430066, 10071.444630213848, 10064.431332123939, 251.44110870943337, 76.72698992620235, 77.63498749423525, 10028.935688927964, 10070.71007535847, 10070.354512525913, 286.7252721559199, 286.08166591722477, 286.23210051431624, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 784.5802, 6.995687, 5488.608, 802.4149, 6.854551, 5500.391, 832.2416, 6.542423, 5445.085, 797.1254, 5.519495, 4399.833, 794.8302, 6.913794, 5499.181, 831.8279, 5.238, 4359.957, 99.79443, 100.0, 98.99714, 99.99607, 99.9804, 99.05008
30333.987200000003, 60.003170601793435, 60.00284629610696, 60.00359154775153, 35.11072715618011, 35.35145795184952, 35.28649065173406, 0.9999754007577457, 0.9999788442887461, 0.9999766923665029, 10023.203089362682, 10072.048531881255, 10071.079610662107, 253.4960568128629, 61.24261672522789, 75.35060628422343, 10026.789476504375, 10083.534100437426, 10070.204366687349, 286.5440510642336, 286.0859167921486, 286.1211812375714, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.949108, 5496.02, 796.1697, 6.907231, 5499.335, 825.9716, 6.616789, 5466.155, 790.8143, 5.559394, 4396.49, 795.8793, 6.90941, 5498.814, 826.8576, 5.284879, 4370.171, 99.92413, 99.98561, 99.38325, 99.91882, 99.97631, 99.32067
30336.428040000003, 60.003498607312814, 60.00621404614148, 60.00564763240433, 35.0688688166303, 35.32236456336439, 35.25238632560732, 0.9999716982076068, 0.9999711213977788, 0.9999736455029922, 10020.50997111618, 10065.592670968243, 10063.1799599744, 249.9478148619719, 76.28214918097046, 73.42363185145496, 10017.411050951874, 10072.851752029977, 10059.74221145109, 286.6796614858322, 286.05470660317815, 286.18727598995883, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 794.0236, 6.924657, 5498.977, 791.6171, 6.94315, 5495.577, 819.6628, 6.69097, 5482.95, 784.6198, 5.595983, 4390.771, 788.5356, 6.966572, 5493.308, 820.4558, 5.341463, 4383.677, 99.97683, 99.92252, 99.67436, 99.78885, 99.87784, 99.62872
30338.771880000004, 60.009583103105385, 60.009186314938574, 60.009747870617154, 35.08511988388576, 35.3179993387756, 35.26775606474611, 0.9999775500558481, 0.9999734033056863, 0.9999731781279859, 10016.338439018451, 10070.798545995876, 10048.978547916904, 252.73795957874017, 79.5735208492132, 72.95728258379677, 10026.505121847034, 10065.086917705898, 10063.471586864782, 286.6904567967707, 285.9830343542984, 286.1623950984554, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.948929, 5496.135, 796.1697, 6.907416, 5499.511, 825.9328, 6.618629, 5465.983, 790.8532, 5.55921, 4396.544, 794.7539, 6.918542, 5498.641, 827.0167, 5.285429, 4370.338, 99.92833, 99.98755, 99.38012, 99.92138, 99.97388, 99.32721
30341.226960000004, 60.01217311115125, 60.008634085784244, 60.0073777706772, 35.073210658744735, 35.3378150501433, 35.26910943190893, 0.99997376147651, 0.9999744993287969, 0.9999697211428161, 10012.028146889264, 10066.248124805124, 10057.97999620167, 256.44256050391687, 80.59638770136928, 69.52581683332619, 10020.245374663493, 10065.590067381898, 10054.036828037568, 286.62669252610436, 286.12304315860285, 286.2530743296417, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.8889, 6.94875, 5496.077, 796.1308, 6.907416, 5499.339, 825.8358, 6.618261, 5465.701, 790.8726, 5.55921, 4396.714, 794.7349, 6.91909, 5498.585, 826.8973, 5.286161, 4370.228, 99.92728, 99.98757, 99.37803, 99.92258, 99.97287, 99.32196
30343.743520000004, 60.00608186845035, 60.00748286194307, 60.006835561522294, 35.085531359801955, 35.35579301484998, 35.25324797821473, 0.9999719277631024, 0.9999790443278641, 0.9999724951731742, 10027.144177282522, 10074.896377007466, 10060.759742419945, 248.61992928084965, 68.86611637028636, 69.08615633217687, 10025.380739959857, 10079.776740538244, 10066.936587881333, 286.81232520717634, 285.98825138142894, 286.1997881498692, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 784.5802, 6.99533, 5488.608, 802.3955, 6.854735, 5500.391, 832.2222, 6.542607, 5445.308, 797.1254, 5.519495, 4399.946, 800.3619, 6.872155, 5500.157, 831.4501, 5.242029, 4360.08, 99.79244, 100.0, 99.0042, 99.99736, 100.0, 99.09133
30346.083560000003, 60.003901824394916, 60.003394352885856, 60.00352568525421, 35.10247934856103, 35.3620020589631, 35.28547367103937, 0.9999750882883969, 0.9999751656090466, 0.9999720963684202, 10025.959863430278, 10078.866924059545, 10073.291971134131, 245.15031193494087, 68.92593479804873, 76.4098920209426, 10027.202411362654, 10074.577881485637, 10071.26022357212, 286.5649008114749, 285.8768851147586, 286.1165983533938, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.948929, 5496.077, 796.1697, 6.907416, 5499.504, 825.8552, 6.618814, 5466.318, 790.8143, 5.559394, 4396.607, 798.7787, 6.885669, 5500.434, 826.9968, 5.285429, 4370.75, 99.92727, 99.98862, 99.38621, 99.92523, 100.0, 99.33382
30348.510000000002, 60.0026151144189, 59.99773211181118, 59.99925695769201, 35.09562415798164, 35.335988583845165, 35.27060175741463, 0.9999766849078555, 0.9999768558492774, 0.9999751448341462, 10020.679582331793, 10068.376962562781, 10057.979894805792, 251.2606014412413, 71.45405592129191, 77.25947175464057, 10026.450613211511, 10070.878093060714, 10054.49112200661, 286.5918105848763, 285.99862672902907, 286.1160355809756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.0181, 6.929119, 5498.578, 792.4148, 6.936887, 5496.167, 820.4975, 6.682503, 5481.499, 784.814, 5.594696, 4390.708, 807.3242, 6.810245, 5498.447, 820.1974, 5.345492, 4384.143, 99.96378, 99.94279, 99.64491, 99.78876, 99.96837, 99.63288
30350.994800000004, 59.99981927767281, 60.001073460280686, 60.00121522274314, 35.087630013215495, 35.31835389987638, 35.27307021941534, 0.9999742953771861, 0.9999685807811092, 0.9999738772132174, 10014.36034564233, 10058.909260104698, 10065.708149557211, 252.2139854475863, 71.4665444820921, 70.4904670013716, 10029.767831095152, 10068.11767329214, 10054.733983457912, 286.70235518894197, 286.02836250840704, 286.20538223891776, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9678, 6.948393, 5496.072, 796.1503, 6.907416, 5499.446, 825.8552, 6.616605, 5465.701, 790.8532, 5.55921, 4396.607, 800.9913, 6.867041, 5500.499, 827.0564, 5.285062, 4370.342, 99.92718, 99.99067, 99.37193, 99.92513, 100.0, 99.32457
30353.42608, 59.998351017136336, 59.999764180682256, 60.003598821182074, 35.062383175976585, 35.32333459309716, 35.26941750199982, 0.9999719846293328, 0.999968816180878, 0.9999719560884931, 10020.2458231608, 10062.240053311521, 10056.99728266142, 252.7555118647242, 77.19598281304388, 72.56621931361718, 10022.721728424744, 10065.625310602696, 10052.976070951161, 286.66160725039657, 286.0386767378147, 286.2171173199076, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.949108, 5496.188, 796.1503, 6.9076, 5499.511, 825.8746, 6.617341, 5465.192, 790.8726, 5.55921, 4396.714, 800.9913, 6.867041, 5500.499, 826.9968, 5.285062, 4370.459, 99.93033, 99.98971, 99.3761, 99.92258, 100.0, 99.32715
30355.773040000004, 60.00171184124515, 60.006632232467545, 60.00530678554813, 35.08956080898788, 35.35618772019081, 35.2929350267512, 0.9999780193413967, 0.9999743676795408, 0.9999740896773986, 10022.89400692867, 10074.170594539108, 10066.653379255175, 248.10535339396074, 68.71411823067501, 71.56150236311152, 10025.66974981219, 10076.856727085744, 10070.278286145942, 286.5864364294813, 286.14531602640307, 286.2090365488726, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 784.5999, 6.995687, 5488.661, 802.4149, 6.854919, 5500.279, 832.2611, 6.541871, 5445.087, 797.1254, 5.519495, 4400.0, 794.7158, 6.91909, 5498.864, 833.1202, 5.229393, 4355.469, 99.79243, 100.0, 99.0002, 99.99595, 99.97487, 98.98655
30358.141160000003, 60.0052959588084, 60.00431012879126, 60.006587320198356, 35.10934224719263, 35.347140448705595, 35.29813422784989, 0.9999741505742255, 0.9999771540076046, 0.9999753564616274, 10030.602041316193, 10079.636729252648, 10064.29346384652, 250.27817115608786, 62.763284978455886, 75.11309427725541, 10033.844309254833, 10081.267469727347, 10066.012574324399, 286.6198459433017, 285.99022676201804, 286.1507512574813, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.948929, 5496.188, 796.1503, 6.9076, 5499.615, 825.9522, 6.619182, 5465.874, 790.8532, 5.559394, 4396.766, 798.3018, 6.889687, 5499.791, 826.8973, 5.285429, 4370.454, 99.92623, 99.98755, 99.37812, 99.92258, 100.0, 99.32711
30360.56648, 59.99726041644846, 60.000870207116904, 60.00198600533496, 35.06342005223782, 35.35517750481957, 35.28104881849277, 0.999975175812779, 0.9999735547955441, 0.9999746528752635, 10019.873197791543, 10069.513980625183, 10059.995102063462, 248.9479342900454, 70.11757919174124, 71.9276398796892, 10026.131176815134, 10068.361773312794, 10060.835965021692, 286.6903229219559, 285.9772737950396, 286.0736986818246, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 791.0466, 6.944824, 5497.022, 794.4771, 6.923625, 5497.886, 821.9534, 6.666489, 5478.256, 786.1345, 5.587157, 4392.018, 788.9933, 6.965294, 5493.639, 820.1179, 5.345675, 4384.2, 99.93643, 99.96016, 99.58499, 99.81719, 99.88295, 99.6474
30362.956920000004, 59.99801507479141, 60.00054505547908, 60.001538718589494, 35.08618980424024, 35.336707715081275, 35.27084979517242, 0.9999734307989693, 0.9999726855953486, 0.9999708443620368, 10024.917557149829, 10071.041615191123, 10054.286410611901, 252.729032640289, 77.14661026514204, 70.85501898845132, 10026.101917365357, 10070.64506927738, 10060.169881856342, 286.7184431443404, 285.98646526388745, 286.15030133332994, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 793.0378, 6.935722, 5496.912, 795.0024, 6.911652, 5499.274, 825.8358, 6.617893, 5466.039, 790.8726, 5.55921, 4396.603, 794.7539, 6.918542, 5498.641, 827.1558, 5.283597, 4370.167, 99.94961, 99.9854, 99.37808, 99.92138, 99.97781, 99.32057
30365.276760000004, 59.9995122347431, 59.99502366224717, 59.99303596002901, 35.08966505244452, 35.34000009215647, 35.25914915096692, 0.9999728671391168, 0.9999715186417992, 0.9999718588487011, 10013.796228029592, 10063.327051578126, 10054.283548618274, 256.45459355816274, 75.47730285402395, 79.57920504329377, 10022.658268768322, 10069.651001302425, 10059.559098899825, 286.68966691949015, 286.03169705066233, 286.1315435158774, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.948929, 5496.02, 796.1503, 6.907231, 5499.222, 825.7775, 6.618261, 5465.588, 790.8726, 5.55921, 4396.603, 794.7539, 6.918542, 5498.806, 827.0962, 5.28378, 4370.342, 99.92623, 99.98755, 99.37293, 99.92403, 99.97688, 99.32053
30367.65388, 59.99701566876188, 59.99842352196569, 59.99583088414042, 35.08779391968988, 35.31423279532295, 35.250749420255126, 0.9999745960234768, 0.9999730492476601, 0.9999722009035615, 10027.342730163313, 10070.082042111433, 10060.278550096406, 251.87624771131686, 68.10399477290684, 75.492077377653, 10025.728046864526, 10066.33686427992, 10058.125057560452, 286.5828581123224, 285.98527422921313, 286.0919654244683, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 784.6196, 6.995687, 5488.771, 802.4149, 6.854919, 5500.392, 832.164, 6.543159, 5444.912, 797.1448, 5.51968, 4399.884, 800.9532, 6.867406, 5500.559, 833.1997, 5.224267, 4352.956, 99.79443, 100.0, 99.00424, 99.99728, 100.0, 98.93225
30370.139760000002, 59.994199164165934, 59.99594090988529, 60.00072400237704, 35.1146415629857, 35.33676135093559, 35.30699481502624, 0.9999769715251958, 0.999980750051676, 0.9999734604021631, 10024.131321327897, 10075.853473526646, 10064.869348826142, 242.69719963729858, 68.19270487132053, 70.78671044049361, 10026.801027651472, 10077.34412117988, 10061.998180347504, 286.6198226853737, 286.0455307797911, 286.12541762655235, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.949286, 5496.188, 796.1503, 6.907784, 5499.563, 825.894, 6.618814, 5466.151, 790.8338, 5.559394, 4396.772, 795.3643, 6.913976, 5499.529, 826.9371, 5.284696, 4370.401, 99.92728, 99.98755, 99.38317, 99.92136, 99.98556, 99.3259
30372.44928, 59.99282055341101, 59.9928444173755, 59.99687173462538, 35.10573727806505, 35.34265148545185, 35.27779339037145, 0.999975185855888, 0.9999754725303703, 0.9999744142057999, 10021.087680378705, 10068.849032956741, 10056.265059768202, 249.02455641977895, 76.56089902350686, 73.70419887019648, 10020.379098802081, 10070.597851305925, 10057.771962644987, 286.608836696901, 286.0747997397579, 286.15495396481276, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.948929, 5496.077, 796.1308, 6.907416, 5499.504, 826.0687, 6.616237, 5467.384, 789.9017, 5.568955, 4395.045, 803.6809, 6.843482, 5499.659, 821.7879, 5.362522, 4384.551, 99.92727, 99.98959, 99.39031, 99.88599, 99.99892, 99.64748
30374.819680000004, 59.995970567173984, 59.992702663505085, 59.98856961682106, 35.0740900894441, 35.31380359387146, 35.28604052907442, 0.9999715832417339, 0.9999726502954472, 0.9999753517824685, 10015.337493666691, 10071.844840670883, 10054.85655769687, 251.9425121228328, 70.40499703711703, 64.89034178135898, 10022.738654305982, 10071.616170423677, 10054.674115192574, 286.6341268032108, 286.0548588284578, 286.07605450759286, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 796.1331, 6.910737, 5499.14, 791.9089, 6.935966, 5497.69, 823.351, 6.641271, 5470.188, 789.3192, 5.566381, 4396.396, 801.1821, 6.866311, 5500.608, 830.3368, 5.25265, 4367.602, 99.98594, 99.9566, 99.48213, 99.91669, 100.0, 99.1999
30377.21972, 59.9903587704726, 59.99235359936895, 59.9945555672032, 35.09835497267304, 35.31807869123181, 35.2674698169653, 0.9999732758763322, 0.9999679683328241, 0.9999707112586226, 10013.821891576248, 10068.568921976059, 10062.084826460945, 253.5639549383668, 79.07644630252071, 71.67695121105311, 10020.779552922184, 10061.71902195846, 10057.074501093639, 286.63490016457405, 285.84475214386225, 286.06803000907655, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.948929, 5496.078, 796.1697, 6.907416, 5499.394, 826.0104, 6.618261, 5465.758, 790.8532, 5.55921, 4396.544, 801.0104, 6.866858, 5500.499, 827.0564, 5.285795, 4370.345, 99.92623, 99.98757, 99.38208, 99.92005, 100.0, 99.33373
30379.59112, 59.99210711916419, 59.99720110903445, 59.994762849834935, 35.06014574276303, 35.31155432852705, 35.25060936472111, 0.9999758995381948, 0.9999757965059541, 0.9999728777399298, 10009.441514619566, 10061.656425202884, 10058.489239350634, 247.77161328683906, 67.98063420857488, 74.76594944131534, 10006.320304589712, 10066.31167164475, 10053.091152222029, 286.62032911884273, 285.9916560683165, 286.1125560269294, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 784.5999, 6.995509, 5488.604, 802.4344, 6.854551, 5500.451, 832.2222, 6.542607, 5444.575, 797.106, 5.51968, 4399.889, 794.7349, 6.918725, 5498.857, 833.1798, 5.224267, 4353.076, 99.79139, 100.0, 98.9991, 99.99982, 99.97189, 98.93215
30381.906960000004, 59.99864629491814, 59.99326549057487, 59.99434324512175, 35.112611793954265, 35.379059686040584, 35.30973032727749, 0.9999715557795098, 0.9999766099618808, 0.9999755936318099, 10031.55192085283, 10079.917804744557, 10067.482883795261, 250.2073524283487, 68.36791422811802, 72.92807550483315, 10031.220088222452, 10076.707749379173, 10063.448682933324, 286.59437548488336, 285.87723198783726, 286.1348247116213, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.8889, 6.948929, 5495.857, 796.1503, 6.907416, 5499.281, 826.0104, 6.617709, 5466.041, 790.8338, 5.559394, 4396.655, 800.9532, 6.867041, 5500.497, 826.9769, 5.284147, 4369.993, 99.92632, 99.98959, 99.37907, 99.92135, 100.0, 99.32444
30384.250320000003, 59.992676864515936, 59.98923887681926, 59.99273711320513, 35.11077345977444, 35.3191910846033, 35.29377065802021, 0.999975119064971, 0.9999788251054131, 0.9999734922804143, 10012.440075206345, 10072.636140656694, 10059.399142515806, 247.07027732115694, 67.47901428857767, 68.78587608960788, 10019.259144476855, 10066.642377848772, 10063.444909950977, 286.61988232748143, 285.9465780849522, 286.1783212596483, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.8889, 6.948929, 5496.02, 796.1503, 6.907231, 5499.397, 825.8552, 6.618077, 5465.763, 790.8338, 5.559394, 4396.432, 794.7158, 6.918725, 5498.581, 826.8377, 5.285978, 4371.45, 99.92632, 99.98757, 99.38427, 99.91751, 99.97284, 99.34975
30386.58924, 59.98900342610055, 59.99451230347716, 59.99256163638807, 35.06677318991653, 35.342036524453164, 35.26919131527634, 0.9999711752520517, 0.9999715513274732, 0.9999722236944405, 10021.51444961778, 10066.675674520517, 10058.993047166372, 252.12572469685074, 79.82059471911316, 75.89357198485686, 10017.93905664133, 10061.962445567468, 10065.690964025523, 286.55017529257435, 285.9310089375137, 286.106951773038, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 797.2173, 6.898958, 5499.974, 789.8661, 6.956412, 5494.986, 819.5463, 6.688577, 5481.498, 784.7363, 5.592673, 4392.567, 790.1569, 6.951232, 5496.173, 823.955, 5.307036, 4374.896, 99.99813, 99.90437, 99.66219, 99.81095, 99.92901, 99.4584
30389.031400000003, 59.998683375211044, 59.99568386402758, 59.99680114736179, 35.10793287730344, 35.32420258910284, 35.27774889948505, 0.9999734996115547, 0.999972171121315, 0.9999724660997436, 10010.988246134162, 10063.943921698527, 10057.698314369256, 251.0134746939575, 80.2893325827813, 76.27992584826461, 10014.35183858942, 10069.104893834274, 10060.129267150865, 286.5247061297643, 286.07754914077185, 286.19571805785756, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.8889, 6.948929, 5496.02, 796.1697, 6.907231, 5499.505, 825.8746, 6.618077, 5465.813, 790.8532, 5.559026, 4396.603, 794.7539, 6.918907, 5498.699, 826.9172, 5.284513, 4370.398, 99.92833, 99.98959, 99.39138, 99.92016, 99.97495, 99.32584
30391.409720000003, 59.99555672099893, 60.00027453600152, 60.000510738485694, 35.065337077147674, 35.32494685886318, 35.24571581877502, 0.9999769336266543, 0.9999756678907501, 0.9999703106181203, 10013.171956004564, 10063.920194519984, 10048.874310836214, 250.9354739573264, 76.9650030516018, 74.10675998498436, 10018.245967757939, 10066.269428283875, 10052.386476845313, 286.6364406426878, 285.99757814715747, 286.12962775531395, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.3008, 6.980339, 5490.941, 801.2087, 6.859709, 5500.442, 831.9505, 6.546105, 5445.479, 797.1254, 5.519495, 4399.942, 800.9723, 6.867224, 5500.497, 833.1997, 5.22445, 4352.902, 99.8339, 100.0, 99.00522, 99.99728, 100.0, 98.9308
30393.794800000003, 60.000214083194166, 60.000686064002096, 59.99703484616421, 35.10187469503206, 35.368263784404334, 35.31417079576595, 0.9999760857608335, 0.9999788380268891, 0.9999786707819969, 10021.823007578456, 10075.545411981064, 10062.302545178994, 245.5571092486689, 65.42422359809689, 68.52350656946419, 10030.363162907812, 10080.5902626389, 10061.375091727326, 286.6048819214653, 285.96931355583115, 286.1633069054634, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.949108, 5496.077, 796.1503, 6.9076, 5499.398, 825.8552, 6.618998, 5466.208, 790.8143, 5.559394, 4396.602, 794.7349, 6.91909, 5498.641, 826.957, 5.286527, 4370.52, 99.92423, 99.98851, 99.38722, 99.92136, 99.97582, 99.32861
30396.123600000003, 59.99586746133603, 60.00069951007834, 59.99838671040022, 35.1425255085124, 35.35928888453719, 35.30642487796132, 0.9999690892659543, 0.9999775170281049, 0.9999745674930156, 10029.797884180643, 10076.564811166518, 10066.047681850107, 252.6339742675782, 69.42027687781456, 74.70287196408663, 10033.258296156591, 10074.5625375177, 10059.372176951849, 286.5540543437962, 285.91746510841057, 286.1802581384028, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.8889, 6.948929, 5495.915, 796.1503, 6.907416, 5499.339, 825.9134, 6.617157, 5465.871, 790.8338, 5.559394, 4396.655, 800.9341, 6.867406, 5500.553, 826.957, 5.285062, 4370.75, 99.92718, 99.98755, 99.37808, 99.92136, 100.0, 99.32329
30398.515160000003, 60.00249638757681, 60.00094920338566, 59.99607429130322, 35.085859994286686, 35.34227642103963, 35.24878220027117, 0.9999707464780386, 0.9999734430775321, 0.9999742702173408, 10014.578294466586, 10061.849830657844, 10055.984722157009, 250.65439842489286, 77.47987959686907, 74.7361581824066, 10025.650737227399, 10070.002162225615, 10056.451830246358, 286.6168462539302, 285.89637735799624, 286.1465685353221, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 797.2371, 6.898779, 5500.137, 789.8856, 6.956596, 5494.871, 819.5463, 6.688577, 5481.492, 784.6198, 5.595799, 4390.713, 807.3623, 6.81061, 5498.387, 821.4102, 5.334688, 4379.869, 99.99613, 99.90426, 99.66945, 99.79006, 99.96822, 99.59134
30400.949440000004, 60.00068157736562, 60.0030960784062, 60.007010001720836, 35.10059868796648, 35.33542661658108, 35.26142021476258, 0.9999747583397343, 0.9999725115529403, 0.9999745016815388, 10012.820973668418, 10069.663374403966, 10056.528459253534, 257.7790350222167, 76.34764975056896, 71.84189483818818, 10022.084770337535, 10059.679004204187, 10055.67973863145, 286.75508119492883, 286.0171535923114, 286.20786538342446, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.8692, 6.948929, 5495.852, 796.1697, 6.907231, 5499.394, 825.8358, 6.618261, 5465.813, 790.8726, 5.55921, 4396.656, 800.9723, 6.867224, 5500.5, 826.8377, 5.284696, 4370.171, 99.92623, 99.98757, 99.38727, 99.9227, 100.0, 99.33249
30403.22864, 60.00582352582427, 60.0006854436813, 60.00513630695068, 35.070568655688476, 35.30264276832946, 35.254281564548094, 0.9999718860815289, 0.9999720625907301, 0.9999729900368105, 10005.649954670063, 10058.584590477898, 10051.98865830452, 251.65032300016628, 68.20576315087783, 69.39024042015478, 10022.037360145974, 10055.652692740265, 10055.973780502245, 286.62058430667037, 285.9554147079942, 286.1122303384249, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.7312, 6.952855, 5494.908, 797.7845, 6.891022, 5500.441, 832.0864, 6.544264, 5451.045, 794.9117, 5.529976, 4399.431, 795.1926, 6.915072, 5498.692, 833.0804, 5.224816, 4352.961, 99.90602, 100.0, 99.06764, 99.98479, 99.97504, 98.9322
30405.502280000004, 60.00656594279427, 60.001676486379644, 60.00820268305126, 35.14614349691738, 35.36482083723555, 35.30863520584686, 0.9999751792292009, 0.9999750621143342, 0.9999720207050963, 10025.502681084068, 10078.165256242633, 10061.540712173632, 252.14581164737683, 64.66644524494313, 76.29792206831581, 10034.380277678943, 10079.26751956385, 10071.672942197556, 286.61776874335754, 285.9888615239879, 286.11823446691955, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 787.7346, 6.969274, 5493.85, 797.7067, 6.89489, 5499.808, 827.1169, 6.61053, 5465.086, 790.8726, 5.559026, 4396.549, 800.9723, 6.867224, 5500.389, 826.8377, 5.285795, 4370.166, 99.87656, 99.99443, 99.34335, 99.92269, 100.0, 99.33124
30407.884560000002, 60.00870013043804, 60.00526038695889, 60.00996880981472, 35.12010360890198, 35.38925227288198, 35.30944110905699, 0.9999744206227397, 0.999975602697973, 0.9999756383123916, 10019.443648678814, 10082.34503231355, 10067.91451133079, 247.00424354692177, 66.12722641129221, 69.96712926259806, 10031.03253746829, 10076.079662169677, 10066.695346537987, 286.5908002118216, 285.9217248786254, 286.099553247801, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.949108, 5496.02, 796.1503, 6.907231, 5499.452, 825.9328, 6.617893, 5466.04, 790.8338, 5.559394, 4396.602, 794.7349, 6.918907, 5498.692, 826.957, 5.285795, 4370.573, 99.92833, 99.98658, 99.38525, 99.92258, 99.97094, 99.32982
30410.313920000004, 60.00268310281243, 60.004188373418515, 60.00415859104405, 35.08409761715193, 35.33711476550337, 35.277660791904715, 0.9999722689959135, 0.9999714705462108, 0.9999719641730229, 10018.520946649796, 10062.33836030871, 10059.219134457428, 249.49882720213532, 76.93583244094498, 73.63039189533902, 10023.350851186344, 10069.341772719312, 10053.976788194092, 286.59423342917626, 285.98280345795706, 286.14599852296226, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 797.2173, 6.898779, 5499.975, 789.8661, 6.95678, 5495.094, 819.6434, 6.687473, 5481.446, 784.6198, 5.595983, 4390.596, 788.5165, 6.966572, 5493.473, 820.7739, 5.341097, 4383.897, 99.99813, 99.9053, 99.66635, 99.78488, 99.87689, 99.63278
30412.679880000003, 60.00333764852397, 60.00844532859191, 60.004623499229034, 35.09754031230647, 35.32608177615211, 35.26578116730949, 0.9999713561471807, 0.9999727432523084, 0.9999730916172859, 10019.694833053747, 10058.611000493589, 10057.824974127081, 249.36151572169456, 74.1563346953526, 73.25646756960487, 10024.517032786554, 10067.088803287073, 10061.493910327012, 286.65316792428837, 285.95745484809464, 286.0473418333812, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.94875, 5495.968, 796.1697, 6.907416, 5499.564, 825.991, 6.617341, 5466.207, 790.8532, 5.55921, 4396.661, 794.7349, 6.918725, 5498.641, 826.9371, 5.285062, 4370.22, 99.92623, 99.98757, 99.37921, 99.92392, 99.97388, 99.3234
30414.997440000003, 60.00385804021146, 60.00408995418318, 60.002059128050696, 35.053477263000545, 35.30277394652622, 35.24672989438723, 0.9999722660801242, 0.9999743199493755, 0.9999755958590069, 10018.5618204356, 10058.667222997195, 10053.172822881117, 254.3479376833193, 74.27020385146534, 76.26428234423474, 10014.935316510642, 10066.234261457113, 10041.317017382084, 286.60056567112963, 286.0520869054417, 286.19491636851603, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.948929, 5496.13, 796.1697, 6.907231, 5499.564, 825.7969, 6.618261, 5466.659, 790.8726, 5.558842, 4397.081, 795.7267, 6.905941, 5499.609, 828.3884, 5.264919, 4362.174, 99.92823, 99.99067, 99.38221, 99.93225, 99.99211, 99.18247
30417.417400000002, 60.00405130524373, 60.000022103986886, 60.0031741995186, 35.10977936895078, 35.35618621242347, 35.28324352085769, 0.9999760925931637, 0.99997415930212, 0.999974876362345, 10022.789611038908, 10073.126948966228, 10068.857903934513, 249.3702504438553, 68.3558995799599, 71.9260306684755, 10028.532744034223, 10074.812964332836, 10063.522897034056, 286.5344961579314, 286.01075716729315, 286.14871619491635, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 784.5999, 6.99533, 5489.494, 801.7924, 6.863393, 5500.454, 830.3199, 6.565985, 5454.981, 794.1544, 5.54303, 4398.141, 796.2418, 6.909228, 5498.814, 827.6528, 5.281583, 4370.17, 99.79742, 100.0, 99.13108, 99.9585, 99.98022, 99.3153
30419.700440000004, 60.00584881311576, 60.00444808245821, 60.002099100611574, 35.128427208902856, 35.367467424739765, 35.310292937714316, 0.9999728718136075, 0.9999768142767501, 0.9999765043266216, 10025.17840248169, 10077.299426707837, 10060.536872206496, 246.75728094040323, 69.95394672877956, 72.29562000221358, 10029.053998277359, 10075.599124325068, 10053.71762263307, 286.6385839331908, 286.0388591283132, 286.21229446483056, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.8889, 6.948929, 5496.077, 796.1308, 6.9076, 5499.504, 825.894, 6.619366, 5465.874, 790.8532, 5.559394, 4396.602, 800.9532, 6.867406, 5500.279, 826.8973, 5.285062, 4370.455, 99.92519, 99.98853, 99.37812, 99.92136, 100.0, 99.3258
30421.962760000002, 59.998124562566375, 59.99687499947812, 59.99837965199119, 35.09255086484012, 35.336687688984014, 35.27859258210077, 0.9999735982698834, 0.9999717551362917, 0.9999719611742931, 10015.399580914349, 10072.084188526389, 10061.3448537279, 251.83158084574688, 74.41167703408018, 73.6579771249153, 10025.465433113764, 10067.982338349491, 10062.539931414953, 286.5761722144378, 285.9262876719939, 286.1513993469822, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 795.5219, 6.908238, 5499.805, 790.0412, 6.956596, 5494.813, 819.5851, 6.688761, 5482.002, 784.6198, 5.595799, 4390.824, 807.3433, 6.809879, 5498.229, 820.6547, 5.341463, 4383.556, 99.99505, 99.90844, 99.65922, 99.78863, 99.9673, 99.62487
30424.26436, 60.00150465527826, 60.00285668508696, 60.00170683475529, 35.09450003517974, 35.334300880855395, 35.27478840607844, 0.9999772166033395, 0.9999693764734682, 0.9999744776573884, 10020.738709577403, 10071.713966283773, 10059.664335414447, 255.55284947004134, 73.37616722505481, 71.4646017743753, 10025.456152361954, 10066.482294295844, 10059.698548987371, 286.5347544675986, 286.0615344073964, 286.2337916420477, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9283, 6.948572, 5496.188, 796.1697, 6.907416, 5499.623, 826.0881, 6.617893, 5465.647, 790.8726, 5.55921, 4396.603, 800.9723, 6.866676, 5500.384, 826.9172, 5.284879, 4370.455, 99.92928, 99.98757, 99.38016, 99.92138, 100.0, 99.32323
30426.5652, 59.99593479005863, 59.99177139471118, 59.99676217839713, 35.0878298414146, 35.35239266216439, 35.279399700613666, 0.9999746733782289, 0.9999705884372224, 0.9999712783646486, 10014.569329527038, 10063.844546347573, 10050.502464470439, 254.19995340743753, 80.2017744883683, 70.36415231432784, 10024.408580561862, 10066.62941749391, 10061.770115653875, 286.468921953035, 286.00363815101025, 286.26150471252066, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 790.9086, 6.948929, 5496.02, 796.1697, 6.907231, 5499.51, 825.8552, 6.618629, 5466.041, 790.8726, 5.55921, 4396.709, 800.9723, 6.867041, 5500.389, 827.0962, 5.285429, 4370.69, 99.93137, 99.98968, 99.38831, 99.9238, 100.0, 99.32721
30428.912560000004, 59.99803553019137, 60.00028007061326, 59.995997494299345, 35.04988081364393, 35.318964704023976, 35.28733773267674, 0.9999744497867362, 0.999973421055963, 0.9999736067599214, 10019.81511065197, 10075.879178965624, 10061.37235163937, 252.4365498852419, 74.75029404314682, 74.3209743876132, 10032.719076500834, 10069.863738837948, 10067.786877653853, 286.6594768073491, 285.9484853166437, 286.2096908040291, None, None, None, 0.0, 0.0, mppt_v=800_derate=0.8_strings=(0 0 0 1 0 1), 5500.0, 800.0, 784.5999, 6.995687, 5488.656, 802.4344, 6.854735, 5500.332, 832.3193, 6.541687, 5444.688, 797.1448, 5.519495, 4399.995, 794.7158, 6.918907, 5498.588, 833.1798, 5.22445, 4354.653, 99.79234, 100.0, 98.99296, 99.99728, 99.97489, 98.93612
